  Temperature,                            !- Control Variable
  1 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  1 Zone VAV Mixed Air Node;              !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV Clg Coil,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV Clg Coil Inlet Water Node,   !- Water Inlet Node Name
  1 Zone VAV Clg Coil Outlet Water Node,  !- Water Outlet Node Name
  1 Zone VAV Mixed Air Node,              !- Air Inlet Node Name
  1 Zone VAV Clg Coil Outlet Air Node,    !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  1 Zone VAV Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV Main Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV Clg Coil Outlet Air Node,    !- Air Inlet Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV Fan,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV Supply Outlet Node;          !- Air Outlet Node Name

SetpointManager:Scheduled,
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV Supply Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 1 Zone VAV Demand Inlet Node Supply Path, !- Name
  1 Zone VAV Demand Inlet Node,           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  1 Zone VAV Demand Inlet Node,           !- Inlet Node Name
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV Return Path,                 !- Name
  1 Zone VAV Demand Outlet Node,          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  1 Zone VAV Demand Outlet Node,          !- Outlet Node Name
  Building Story 1 ThermalZone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 1,                           !- Name
  1 Zone VAV 1 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 1 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 1 Supply Inlet Node,         !- Supply Side Inlet Node Name
  1 Zone VAV 1 Demand Outlet Node,        !- Demand Side Outlet Node Name
  1 Zone VAV 1 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  1 Zone VAV 1 Supply Outlet Nodes;       !- Supply Side Outlet Node Names

NodeList,
  1 Zone VAV 1 Supply Outlet Nodes,       !- Name
  1 Zone VAV 1 Supply Outlet Node;        !- Node Name 1

NodeList,
  1 Zone VAV 1 Demand Inlet Nodes,        !- Name
  1 Zone VAV 1 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  1 Zone VAV 1,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  1 Zone VAV 1 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 1 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 1 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 1 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Sensor Node Name
  1 Zone VAV 1 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 1 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 1 Supply Branches,           !- Name
  1 Zone VAV 1 Main Branch;               !- Branch Name 1

Branch,
  1 Zone VAV 1 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 1 OA System,                 !- Component Name 1
  1 Zone VAV 1 Supply Inlet Node,         !- Component Inlet Node Name 1
  1 Zone VAV 1 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 1 Clg Coil,                  !- Component Name 2
  1 Zone VAV 1 Mixed Air Node,            !- Component Inlet Node Name 2
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 1 Main Htg Coil,             !- Component Name 3
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 1 Fan,                       !- Component Name 4
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 1 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 1 OA System,                 !- Name
  1 Zone VAV 1 OA System Controller List, !- Controller List Name
  1 Zone VAV 1 OA System Equipment List,  !- Outdoor Air Equipment List Name
  1 Zone VAV 1 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 1 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 1 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 1 OA Controller,             !- Name
  1 Zone VAV 1 Relief Air Node,           !- Relief Air Outlet Node Name
  1 Zone VAV 1 Supply Inlet Node,         !- Return Air Node Name
  1 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 1 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 1 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  1 Zone VAV 1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 1 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 1 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 1 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 1 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 1 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 1 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 1 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  1 Zone VAV 1 Relief Air Node,           !- Relief Air Stream Node Name
  1 Zone VAV 1 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 1 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 1 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 1 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 1 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 1 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 1 Mixed Air Node,            !- Air Inlet Node Name
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 1 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 1 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 1 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 1 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 1 Fan,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 1 Supply Outlet Node;        !- Air Outlet Node Name

SetpointManager:Scheduled,
  1 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F 1,              !- Schedule Name
  1 Zone VAV 1 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 1 1 Zone VAV 1 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 1 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  1 Zone VAV 1 Demand Inlet Node,         !- Inlet Node Name
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 1 Return Path,               !- Name
  1 Zone VAV 1 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  1 Zone VAV 1 Demand Outlet Node,        !- Outlet Node Name
  Building Story 2 ThermalZone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 2,                           !- Name
  1 Zone VAV 2 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 2 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 2 Supply Inlet Node,         !- Supply Side Inlet Node Name
  1 Zone VAV 2 Demand Outlet Node,        !- Demand Side Outlet Node Name
  1 Zone VAV 2 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  1 Zone VAV 2 Supply Outlet Nodes;       !- Supply Side Outlet Node Names

NodeList,
  1 Zone VAV 2 Supply Outlet Nodes,       !- Name
  1 Zone VAV 2 Supply Outlet Node;        !- Node Name 1

NodeList,
  1 Zone VAV 2 Demand Inlet Nodes,        !- Name
  1 Zone VAV 2 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  1 Zone VAV 2,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  1 Zone VAV 2 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 2 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 2 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 2 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Sensor Node Name
  1 Zone VAV 2 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 2 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 2 Supply Branches,           !- Name
  1 Zone VAV 2 Main Branch;               !- Branch Name 1

Branch,
  1 Zone VAV 2 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 2 OA System,                 !- Component Name 1
  1 Zone VAV 2 Supply Inlet Node,         !- Component Inlet Node Name 1
  1 Zone VAV 2 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 2 Clg Coil,                  !- Component Name 2
  1 Zone VAV 2 Mixed Air Node,            !- Component Inlet Node Name 2
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 2 Main Htg Coil,             !- Component Name 3
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 2 Fan,                       !- Component Name 4
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 2 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 2 OA System,                 !- Name
  1 Zone VAV 2 OA System Controller List, !- Controller List Name
  1 Zone VAV 2 OA System Equipment List,  !- Outdoor Air Equipment List Name
  1 Zone VAV 2 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 2 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 2 OA Controller,             !- Name
  1 Zone VAV 2 Relief Air Node,           !- Relief Air Outlet Node Name
  1 Zone VAV 2 Supply Inlet Node,         !- Return Air Node Name
  1 Zone VAV 2 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 2 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 2 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  1 Zone VAV 2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 2 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 2 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 2 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 2 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 2 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 2 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 2 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  1 Zone VAV 2 Relief Air Node,           !- Relief Air Stream Node Name
  1 Zone VAV 2 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 2 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 2 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 2 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 2 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 2 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 2 Mixed Air Node,            !- Air Inlet Node Name
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 2 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 2 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 2 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 2 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 2 Fan,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 2 Supply Outlet Node;        !- Air Outlet Node Name

SetpointManager:Scheduled,
  1 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F 2,              !- Schedule Name
  1 Zone VAV 2 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 2 1 Zone VAV 2 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 2 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  1 Zone VAV 2 Demand Inlet Node,         !- Inlet Node Name
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 2 Return Path,               !- Name
  1 Zone VAV 2 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  1 Zone VAV 2 Demand Outlet Node,        !- Outlet Node Name
  Building Story 3 ThermalZone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 3,                           !- Name
  1 Zone VAV 3 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 3 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 3 Supply Inlet Node,         !- Supply Side Inlet Node Name
  1 Zone VAV 3 Demand Outlet Node,        !- Demand Side Outlet Node Name
  1 Zone VAV 3 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  1 Zone VAV 3 Supply Outlet Nodes;       !- Supply Side Outlet Node Names

NodeList,
  1 Zone VAV 3 Supply Outlet Nodes,       !- Name
  1 Zone VAV 3 Supply Outlet Node;        !- Node Name 1

NodeList,
  1 Zone VAV 3 Demand Inlet Nodes,        !- Name
  1 Zone VAV 3 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  1 Zone VAV 3,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  1 Zone VAV 3 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 3 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 3 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 3 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Sensor Node Name
  1 Zone VAV 3 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 3 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 3 Supply Branches,           !- Name
  1 Zone VAV 3 Main Branch;               !- Branch Name 1

Branch,
  1 Zone VAV 3 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 3 OA System,                 !- Component Name 1
  1 Zone VAV 3 Supply Inlet Node,         !- Component Inlet Node Name 1
  1 Zone VAV 3 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 3 Clg Coil,                  !- Component Name 2
  1 Zone VAV 3 Mixed Air Node,            !- Component Inlet Node Name 2
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 3 Main Htg Coil,             !- Component Name 3
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 3 Fan,                       !- Component Name 4
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 3 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 3 OA System,                 !- Name
  1 Zone VAV 3 OA System Controller List, !- Controller List Name
  1 Zone VAV 3 OA System Equipment List,  !- Outdoor Air Equipment List Name
  1 Zone VAV 3 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 3 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 3 OA Controller,             !- Name
  1 Zone VAV 3 Relief Air Node,           !- Relief Air Outlet Node Name
  1 Zone VAV 3 Supply Inlet Node,         !- Return Air Node Name
  1 Zone VAV 3 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 3 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 3 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  1 Zone VAV 3 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 3 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 3 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 3 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 3 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 3 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 3 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 3 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  1 Zone VAV 3 Relief Air Node,           !- Relief Air Stream Node Name
  1 Zone VAV 3 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 3 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 3 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 3 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 3 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 3 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 3 Mixed Air Node,            !- Air Inlet Node Name
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 3 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 3 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 3 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 3 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 3 Fan,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 3 Supply Outlet Node;        !- Air Outlet Node Name

SetpointManager:Scheduled,
  1 Zone VAV 3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F 3,              !- Schedule Name
  1 Zone VAV 3 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 3 1 Zone VAV 3 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 3 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  1 Zone VAV 3 Demand Inlet Node,         !- Inlet Node Name
  Building Story 4 ThermalZone VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 3 Return Path,               !- Name
  1 Zone VAV 3 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  1 Zone VAV 3 Demand Outlet Node,        !- Outlet Node Name
  Building Story 4 ThermalZone Return Air Node; !- Inlet Node Name 1

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Supply Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2004 WaterCooled  Rotary Screw Chiller 0, !- Component Name 1
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2004 WaterCooled  Rotary Screw Chiller 0, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  Curve Biquadratic 1,                    !- Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 2,                    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Condenser Inlet Node Name
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Chiller Bypass,      !- Component Name 1
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Chiller Bypass,      !- Name
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Supply Outlet,       !- Component Name 1
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Supply Outlet,       !- Name
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Branch 3,     !- Branch Name 4
  Chilled Water Loop Demand Branch 4,     !- Branch Name 5
  Chilled Water Loop Demand Branch 5,     !- Branch Name 6
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 7
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 8

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Outlet Branch Name 5
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 6

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Inlet Branch Name 5
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 6

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet,        !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Secondary Pump Outlet Water Node; !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet,        !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Secondary Pump Inlet Water Node; !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Coil Bypass,         !- Component Name 1
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Coil Bypass,         !- Name
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  1 Zone VAV Clg Coil,                    !- Component Name 1
  1 Zone VAV Clg Coil Inlet Water Node,   !- Component Inlet Node Name 1
  1 Zone VAV Clg Coil Outlet Water Node;  !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  1 Zone VAV 1 Clg Coil,                  !- Component Name 1
  1 Zone VAV 1 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  1 Zone VAV 1 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  1 Zone VAV 2 Clg Coil,                  !- Component Name 1
  1 Zone VAV 2 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  1 Zone VAV 2 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  1 Zone VAV 3 Clg Coil,                  !- Component Name 1
  1 Zone VAV 3 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  1 Zone VAV 3 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet,       !- Component Name 1
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet,       !- Name
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  90.1-2004 WaterCooled  Rotary Screw Chiller 0; !- Equipment Name 1

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Condenser Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Condenser Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Condenser Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Condenser Water Loop Constant Pump,     !- Component Name 1
  Condenser Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Constant Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Condenser Water Loop Constant Pump,     !- Name
  Condenser Water Loop Supply Inlet Node, !- Inlet Node Name
  Condenser Water Loop Constant Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  148556.625924,                          !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:TwoSpeed,                  !- Component Object Type 1
  Propeller or Axial TwoSpeed Fan Open Cooling Tower, !- Component Name 1
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Inlet Water Node, !- Component Inlet Node Name 1
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:TwoSpeed,
  Propeller or Axial TwoSpeed Fan Open Cooling Tower, !- Name
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Inlet Water Node, !- Water Inlet Node Name
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Outlet Water Node, !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  Autosize,                               !- High Fan Speed Fan Power {W}
  Autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  Autocalculate,                          !- Low Fan Speed Air Flow Rate {m3/s}
  0.5,                                    !- Low Fan Speed Air Flow Rate Sizing Factor
  Autocalculate,                          !- Low Fan Speed Fan Power {W}
  0.16,                                   !- Low Fan Speed Fan Power Sizing Factor
  Autocalculate,                          !- Low Fan Speed U-Factor Times Area Value {W/K}
  0.6,                                    !- Low Fan Speed U-Factor Times Area Sizing Factor
  0,                                      !- Free Convection Regime Air Flow Rate {m3/s}
  0.1,                                    !- Free Convection Regime Air Flow Rate Sizing Factor
  0,                                      !- Free Convection Regime U-Factor Times Area Value {W/K}
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  0.5,                                    !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  25.6,                                   !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  Autosize,                               !- Design Approach Temperature {deltaC}
  Autosize,                               !- Design Range Temperature {deltaC}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Cooling Tower Bypass, !- Component Name 1
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Cooling Tower Bypass, !- Name
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Supply Outlet,     !- Component Name 1
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Supply Outlet,     !- Name
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  Condenser Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet,      !- Component Name 1
  Condenser Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet,      !- Name
  Condenser Water Loop Demand Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Chiller Bypass,    !- Component Name 1
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Chiller Bypass,    !- Name
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2004 WaterCooled  Rotary Screw Chiller 0, !- Component Name 1
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet,     !- Component Name 1
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet,     !- Name
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:TwoSpeed,                  !- Equipment Object Type 1
  Propeller or Axial TwoSpeed Fan Open Cooling Tower; !- Equipment Name 1

PlantLoop,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Branches, !- Plant Side Branch List Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Connector List, !- Plant Side Connector List Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Branches, !- Demand Side Branch List Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Branches, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Inlet Branch, !- Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Branch 1, !- Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Branch 2, !- Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Splitter, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Inlet Branch, !- Inlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Branch 1, !- Outlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Mixer, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Outlet Branch, !- Outlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Branch 1, !- Inlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  HX for Booster Water Heating,           !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Booster Water Loop Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Booster Water Loop Pump,                !- Component Name 2
  Booster Water Loop Pump Inlet Water Node, !- Component Inlet Node Name 2
  Booster Water Loop Pump Outlet Water Node; !- Component Outlet Node Name 2

HeatExchanger:FluidToFluid,
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  HX for Booster Water Heating Demand Inlet Water Node, !- Loop Demand Side Inlet Node Name
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Loop Demand Side Outlet Node Name
  Autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Inlet Node, !- Loop Supply Side Inlet Node Name
  Booster Water Loop Pump Inlet Water Node, !- Loop Supply Side Outlet Node Name
  Autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  Autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Outlet Node, !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node Name
  ,                                       !- Component Override Loop Demand Side Inlet Node Name
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

Pump:VariableSpeed,
  Booster Water Loop Pump,                !- Name
  Booster Water Loop Pump Inlet Water Node, !- Inlet Node Name
  Booster Water Loop Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr, !- Component Name 1
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  Service Water Booster Temp - 180.00000000000006F, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  322273.160769843,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Pipe Adiabatic 5 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 5 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Pipe Adiabatic 5 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 5 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Pipe Adiabatic 7 Inlet Water Node,      !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Pipe Adiabatic 7 Inlet Water Node,      !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Booster Temp - 180.00000000000006F, !- Schedule Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Branches, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Inlet Branch, !- Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Branch 1, !- Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Branch 2, !- Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Bypass Branch, !- Branch Name 4
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Splitter, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Inlet Branch, !- Inlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Branch 1, !- Outlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Branch 2, !- Outlet Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Mixer, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Outlet Branch, !- Outlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Branch 1, !- Inlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Branch 2, !- Inlet Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Pipe Adiabatic 8 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Inlet Node, !- Inlet Node Name
  Pipe Adiabatic 8 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Pipe Adiabatic 6 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 6 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Pipe Adiabatic 6 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 6 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Booster FullServiceRestaurant Kitchen - 90.1-2004 WUC 90.91gpm at 180F, !- Component Name 1
  Booster FullServiceRestaurant Kitchen - 90.1-2004 WUC 90.91gpm at 180F Inlet Water Node, !- Component Inlet Node Name 1
  Booster FullServiceRestaurant Kitchen - 90.1-2004 WUC 90.91gpm at 180F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Booster FullServiceRestaurant Kitchen - 90.1-2004 WUC 90.91gpm at 180F, !- Name
  Booster FullServiceRestaurant Kitchen - 90.1-2004 WUC 90.91gpm at 180F Inlet Water Node, !- Inlet Node Name
  Booster FullServiceRestaurant Kitchen - 90.1-2004 WUC 90.91gpm at 180F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Booster FullServiceRestaurant Kitchen - 90.1-2004 Service Water Use 90.91gpm at 180F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Booster FullServiceRestaurant Kitchen - 90.1-2004 Service Water Use 90.91gpm at 180F, !- Name
  General,                                !- End-Use Subcategory
  0.00573550007215186,                    !- Peak Flow Rate {m3/s}
  RestaurantSitDown BLDG_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 180F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Bypass Pipe, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Bypass Pipe, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Pipe Adiabatic 9 Inlet Water Node,      !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Pipe Adiabatic 9 Inlet Water Node,      !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Booster Loop Heating Equipment List, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  HX for Booster Water Heating,           !- Equipment Name 1
  WaterHeater:Mixed,                      !- Equipment Object Type 2
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr; !- Equipment Name 2

PlantLoop,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Branches, !- Plant Side Branch List Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Branches, !- Demand Side Branch List Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Branches, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Inlet Branch, !- Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Branch 1, !- Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Branch 2, !- Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Splitter, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Mixer, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Inlet Node, !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  5727gal NaturalGas Water Heater - 5727kBtu/hr, !- Component Name 1
  5727gal NaturalGas Water Heater - 5727kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  5727gal NaturalGas Water Heater - 5727kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  5727gal NaturalGas Water Heater - 5727kBtu/hr, !- Name
  21.680190272734,                        !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1678506.04567626,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  5727gal NaturalGas Water Heater - 5727kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  5727gal NaturalGas Water Heater - 5727kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Branches, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Inlet Branch, !- Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Branch 1, !- Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Branch 2, !- Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Branch 3, !- Branch Name 4
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Bypass Branch, !- Branch Name 5
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Outlet Branch; !- Branch Name 6

ConnectorList,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Splitter, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 4

Connector:Mixer,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Mixer, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 4

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Pipe 20.0ft, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Pipe 20.0ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Pipe 20.0ft, !- Name
  Uninsulated copper pipe 0.75in type L,  !- Construction Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2004 WUC 60.61gpm at 140F, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 WUC 60.61gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 WUC 60.61gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  FullServiceRestaurant Kitchen - 90.1-2004 WUC 60.61gpm at 140F, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 WUC 60.61gpm at 140F Inlet Water Node, !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 WUC 60.61gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Use 60.61gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Use 60.61gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  0.00382366671476791,                    !- Peak Flow Rate {m3/s}
  RestaurantSitDown BLDG_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  HX for Booster Water Heating,           !- Component Name 1
  HX for Booster Water Heating Demand Inlet Water Node, !- Component Inlet Node Name 1
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Component Outlet Node Name 1
  PlantComponent:TemperatureSource,       !- Component Object Type 2
  Mains Water Makeup for SWH Booster,     !- Component Name 2
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Component Inlet Node Name 2
  Mains Water Makeup for SWH Booster Outlet Water Node; !- Component Outlet Node Name 2

PlantComponent:TemperatureSource,
  Mains Water Makeup for SWH Booster,     !- Name
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Inlet Node
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Outlet Node
  Autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  Mains Water Temperature;                !- Source Temperature Schedule Name {C}

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Bypass Pipe, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Bypass Pipe, !- Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  5727gal NaturalGas Water Heater - 5727kBtu/hr; !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler,                                 !- Component Name 1
  Boiler Inlet Water Node,                !- Component Inlet Node Name 1
  Boiler Outlet Water Node;               !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler Inlet Water Node,                !- Boiler Water Inlet Node Name
  Boiler Outlet Water Node,               !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 11
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 12

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 10

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 10

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  1 Zone VAV Main Htg Coil,               !- Component Name 1
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  1 Zone VAV Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  1 Zone VAV 1 Main Htg Coil,             !- Component Name 1
  1 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  1 Zone VAV 1 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  1 Zone VAV 2 Main Htg Coil,             !- Component Name 1
  1 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  1 Zone VAV 2 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  1 Zone VAV 3 Main Htg Coil,             !- Component Name 1
  1 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  1 Zone VAV 3 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler;                                 !- Equipment Name 1

PlantLoop,
  Office Shared Service Water Loop,       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Office Shared Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Office Shared Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Office Shared Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Office Shared Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Office Shared Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Office Shared Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Office Shared Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Office Shared Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Office Shared Service Water Loop,       !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Office Shared Service Water Loop Supply Branches, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Supply Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Supply Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Office Shared Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Supply Splitter, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Office Shared Service Water Loop Supply Mixer, !- Name
  Office Shared Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Office Shared Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Office Shared Service Water Loop Circulator Pump, !- Component Name 1
  Office Shared Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Office Shared Service Water Loop Circulator Pump, !- Name
  Office Shared Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29890.6692,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  214gal Electricity Water Heater - 214kBtu/hr, !- Component Name 1
  214gal Electricity Water Heater - 214kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  214gal Electricity Water Heater - 214kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  214gal Electricity Water Heater - 214kBtu/hr, !- Name
  0.810307680448478,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F 1,       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  62734.9817220567,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f 1, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  214gal Electricity Water Heater - 214kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  214gal Electricity Water Heater - 214kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Pipe Adiabatic 10 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 10 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Pipe Adiabatic 10 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 10 Outlet Water Node;    !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 12,                      !- Component Name 1
  Pipe Adiabatic 12 Inlet Water Node,     !- Component Inlet Node Name 1
  Office Shared Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 12,                      !- Name
  Pipe Adiabatic 12 Inlet Water Node,     !- Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F 1,       !- Schedule Name
  Office Shared Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Office Shared Service Water Loop Demand Branches, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Demand Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Demand Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Office Shared Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Office Shared Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Demand Splitter, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Office Shared Service Water Loop Demand Mixer, !- Name
  Office Shared Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Office Shared Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  Office Shared Service Water Loop Pipe 887.2854201472549ft, !- Component Name 1
  Office Shared Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Pipe 887.2854201472549ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  Office Shared Service Water Loop Pipe 887.2854201472549ft, !- Name
  Uninsulated copper pipe 0.75in type L 1, !- Construction Name
  Office Shared Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  Office Shared Service Water Loop Pipe 887.2854201472549ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  270.444596060883;                       !- Pipe Length {m}

Branch,
  Office Shared Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 11,                      !- Component Name 1
  Pipe Adiabatic 11 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 11 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 11,                      !- Name
  Pipe Adiabatic 11 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 11 Outlet Water Node;    !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office WholeBuilding - Md Office - 90.1-2004 WUC 5.96gpm at 140F, !- Component Name 1
  Office WholeBuilding - Md Office - 90.1-2004 WUC 5.96gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office WholeBuilding - Md Office - 90.1-2004 WUC 5.96gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office WholeBuilding - Md Office - 90.1-2004 WUC 5.96gpm at 140F, !- Name
  Office WholeBuilding - Md Office - 90.1-2004 WUC 5.96gpm at 140F Inlet Water Node, !- Inlet Node Name
  Office WholeBuilding - Md Office - 90.1-2004 WUC 5.96gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office WholeBuilding - Md Office - 90.1-2004 Service Water Use 5.96gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office WholeBuilding - Md Office - 90.1-2004 Service Water Use 5.96gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  0.000376082651280274,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F 1,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Office Shared Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Office Shared Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Office Shared Service Water Loop Demand Bypass Pipe, !- Name
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 13,                      !- Component Name 1
  Pipe Adiabatic 13 Inlet Water Node,     !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 13,                      !- Name
  Pipe Adiabatic 13 Inlet Water Node,     !- Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Office Shared Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Office Shared Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Office Shared Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Office Shared Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Office Shared Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  214gal Electricity Water Heater - 214kBtu/hr; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

Site:Location,
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.813153418927,                        !- Latitude {deg}
  -78.8478679776468,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215;                                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Story Ground Blended Space Type,        !- Name
  Building Story 4 ThermalZone;           !- Zone Name 1

Lights,
  FullServiceRestaurant Dining Lights 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2713538760411,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  FullServiceRestaurant Kitchen Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.04734742802821,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  FullServiceRestaurant Dining People 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RestaurantSitDown BLDG_OCC_SCH,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.342378462534703,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RestaurantSitDown ACTIVITY_SCH,         !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

People,
  FullServiceRestaurant Kitchen People 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RestaurantSitDown BLDG_OCC_SCH,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0293639476167841,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RestaurantSitDown ACTIVITY_SCH,         !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  35 Elevator Fans,                       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 3,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.149706654507276,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  35 Elevator Lift Motors,                !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 1,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.1650572780576,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  35 Elevator Lights,                     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 2,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.178222207746756,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  FullServiceRestaurant Dining Elec Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  29.5032412287047,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  FullServiceRestaurant Kitchen Elec Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  220.405790811582,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

GasEquipment,
  FullServiceRestaurant Kitchen Gas Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  354.228792869322,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000131072895900975,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.73734882964826e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining B end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000187672931963517,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000131072895900975,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.73734882964826e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000159123246192543,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen A end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.73734882964826e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen B end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000187672931963517,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000159123246192543,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen C end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.73734882964826e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid Blended Space Type,           !- Name
  Building Story 3 ThermalZone;           !- Zone Name 1

Lights,
  Office WholeBuilding - Md Office Lights 1, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Md Office People 1, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Office WholeBuilding - Md Office Elec Equip 1, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000290196142093518,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.73734882964826e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.73734882964826e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office B end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000187672931963517,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office B end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000187672931963517,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000290196142093518,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.73734882964826e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.73734882964826e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid2 Blended Space Type,          !- Name
  Building Story 2 ThermalZone;           !- Zone Name 1

Lights,
  Office WholeBuilding - Md Office Lights 2, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Md Office People 2, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Office WholeBuilding - Md Office Elec Equip 2, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A  - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000290196142093518,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A end_a - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.73734882964826e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A end_b - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.73734882964826e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office B end_a - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000187672931963517,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office B end_b - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000187672931963517,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C  - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000290196142093518,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C end_a - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.73734882964826e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C end_b - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.73734882964826e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Top Blended Space Type,           !- Name
  Building Story 1 ThermalZone;           !- Zone Name 1

Lights,
  FullServiceRestaurant Dining Lights 2,  !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  FullServiceRestaurant Dining People 2,  !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  RestaurantSitDown BLDG_OCC_SCH,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.753473729169681,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RestaurantSitDown ACTIVITY_SCH,         !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  FullServiceRestaurant Dining Elec Equip 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  64.927907633593,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.49694803406018e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.49487505704642e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.49487505704642e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining B end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.61480285413857e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining B end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.61480285413857e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.49694803406018e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.49487505704642e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.49487505704642e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Exterior:Lights,
  Building Facades,                       !- Name
  Schedule Ruleset 1,                     !- Schedule Name
  3540.6779011935,                        !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Building Facades;                       !- End-Use Subcategory

Exterior:Lights,
  Main Entries,                           !- Name
  Always On Discrete,                     !- Schedule Name
  2256.552,                               !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Main Entries;                           !- End-Use Subcategory

Exterior:Lights,
  Other Doors,                            !- Name
  Always On Discrete,                     !- Schedule Name
  4513.104,                               !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Other Doors;                            !- End-Use Subcategory

Exterior:Lights,
  Parking Areas and Drives,               !- Name
  Always On Discrete,                     !- Schedule Name
  265326.84,                              !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Parking Areas and Drives;               !- End-Use Subcategory

Fan:ZoneExhaust,
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.36160392734598,                       !- Maximum Flow Rate {m3/s}
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule; !- Balanced Exhaust Fraction Schedule Name

Fan:ZoneExhaust,
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source, !- Name
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  1.27134363532411,                       !- Maximum Flow Rate {m3/s}
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Inlet Air Node, !- Air Inlet Node Name
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
  Zone FullServiceRestaurant Kitchen A end_a - Story Ground Exhaust Fan, !- Name
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0743317223039999,                     !- Maximum Flow Rate {m3/s}
  Zone FullServiceRestaurant Kitchen A end_a - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone FullServiceRestaurant Kitchen A end_a - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  29.4167983835226,                       !- Maximum Flow Rate {m3/s}
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule; !- Balanced Exhaust Fraction Schedule Name

Fan:ZoneExhaust,
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source, !- Name
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  27.4667681587857,                       !- Maximum Flow Rate {m3/s}
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Inlet Air Node, !- Air Inlet Node Name
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
  Zone FullServiceRestaurant Kitchen B end_a - Story Ground Exhaust Fan, !- Name
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.60590113218817,                       !- Maximum Flow Rate {m3/s}
  Zone FullServiceRestaurant Kitchen B end_a - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone FullServiceRestaurant Kitchen B end_a - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.36160392734598,                       !- Maximum Flow Rate {m3/s}
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule; !- Balanced Exhaust Fraction Schedule Name

Fan:ZoneExhaust,
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source, !- Name
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  1.27134363532411,                       !- Maximum Flow Rate {m3/s}
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Inlet Air Node, !- Air Inlet Node Name
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

Fan:ZoneExhaust,
  Zone FullServiceRestaurant Kitchen C end_a - Story Ground Exhaust Fan, !- Name
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0743317223039999,                     !- Maximum Flow Rate {m3/s}
  Zone FullServiceRestaurant Kitchen C end_a - Story Ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone FullServiceRestaurant Kitchen C end_a - Story Ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

EnergyManagementSystem:Sensor,
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Mains Water Temperature;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  Mains_Water_Temp_Act,                   !- Name
  Mains Water Temperature,                !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  Mains_Water_Prg,                        !- Name
  SET Mains_Water_Temp_Act = Mains_Water_Temp_Sen; !- Program Line 1

EnergyManagementSystem:ProgramCallingManager,
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  Mains_Water_Prg;                        !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Monthly;                                !- Reporting Frequency

