    <td align="right">         230</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.47278</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.90748</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.09434E-002</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">1815013.25746</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">7.70620E-002</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">73.30159</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">500271.63525</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.09424E-002</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">7036.23028</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV 4 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">73.30159</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 4 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.70620E-002</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 4 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">6.17932E-006</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.09424E-002</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 5 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">105.65727</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 5 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">45.79445</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 5 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">26.71431</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 5 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 5 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.90925</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 5 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.14637E-002</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 5 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 5 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">2938407.26856</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 5 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.12476</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 5 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">105.65727</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 5 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1087244.59256</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 5 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.37811E-002</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 5 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">14284.65599</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV 5 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">105.65727</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 5 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">0.12476</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 5 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">3.81688E-006</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 5 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.37811E-002</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.58398</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">106004.74002</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.58398</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">70.07718</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.58398</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">36094.80395</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 3724TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">0.58398</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 3724TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">13754192.62030</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 3724TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">0.69997</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.87392E-003</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.58487</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.87392E-003</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">4.87392E-003</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">4.87392E-003</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">5939.50479</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
    <td align="right">17.22222</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 934KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">4.87392E-003</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">2.76189E-002</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.72143E-004</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.46572E-002</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BOOSTER WATER LOOP PUMP 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.72143E-004</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING 1</td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">3.72143E-004</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING 1</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">3.72143E-004</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING 1</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">453.50442</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING 1</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
    <td align="right">17.22222</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 71KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.72143E-004</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER 1</td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">2.10881E-003</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.69997</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">83.99628</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.69997</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">140330.67535</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.69997</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">527.46993</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">886898.87339</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Low Fan Speed Air Flow Rate [m3/s]</td>
    <td align="right">263.73497</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/K]</td>
    <td align="right">532139.32404</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.57421E-002</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.28905</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.57421E-002</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">5.55433E-005</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">4867GAL NATURALGAS WATER HEATER - 4867KBTU/HR 0.806 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.57421E-002</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.36342</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">43.60988</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.36342</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">88422.76970</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 55302KBTU/HR 0.75 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16614927.85097</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 55302KBTU/HR 0.75 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.36342</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.72905E-003</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.32749</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.72905E-003</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">4.24095E-006</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">372GAL ELECTRICITY WATER HEATER - 372KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">2.72905E-003</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">7.33047E-004</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">8.79657E-002</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">7.33047E-004</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1.13916E-006</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">732GAL ELECTRICITY WATER HEATER - 732KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">7.33047E-004</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">6.95199E-004</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">8.34238E-002</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">6.95199E-004</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">32.29208</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">555GAL ELECTRICITY WATER HEATER - 555KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">6.95199E-004</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.91753E-004</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.30103E-002</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.91753E-004</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">8.90695</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">109GAL ELECTRICITY WATER HEATER - 109KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.91753E-004</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">PlantLoop</td>
    <td align="right">STRIPMALL STRIP MALL - TYPE 1 - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">6.81374E-005</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">PlantLoop</td>
    <td align="right">STRIPMALL STRIP MALL - TYPE 1 - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">8.17649E-003</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">STRIPMALL STRIP MALL - TYPE 1 - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">6.81374E-005</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">STRIPMALL STRIP MALL - TYPE 1 - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1.05886E-007</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">36X 50GAL ELECTRICITY WATER HEATER - 20KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">6.81374E-005</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">PlantLoop</td>
    <td align="right">STRIPMALL STRIP MALL - TYPE 2 - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">6.81374E-005</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">PlantLoop</td>
    <td align="right">STRIPMALL STRIP MALL - TYPE 2 - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">8.17649E-003</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">STRIPMALL STRIP MALL - TYPE 2 - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">6.81374E-005</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">STRIPMALL STRIP MALL - TYPE 2 - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1.05886E-007</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">36X 50GAL ELECTRICITY WATER HEATER - 20KBTU/HR 1 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">6.81374E-005</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">PlantLoop</td>
    <td align="right">STRIPMALL STRIP MALL - TYPE 3 - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.34382E-004</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">PlantLoop</td>
    <td align="right">STRIPMALL STRIP MALL - TYPE 3 - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.61259E-002</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">STRIPMALL STRIP MALL - TYPE 3 - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.34382E-004</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">STRIPMALL STRIP MALL - TYPE 3 - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.08830E-007</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">71X 50GAL ELECTRICITY WATER HEATER - 20KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.34382E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">993604.15</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">950119.20</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 1</td>
    <td align="right">4024785.86</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">454794.61</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 5 THERMALZONE REHEAT COIL</td>
    <td align="right">798410.99</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 6 THERMALZONE REHEAT COIL</td>
    <td align="right">959419.70</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">674297.91</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">1712170.50</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">880466.87</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">184553.49</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">399815.67</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">573138.36</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">370666.23</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 5 MAIN HTG COIL</td>
    <td align="right">725861.79</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL 1209KBTU/HR 9.3EER</td>
    <td align="right">422681.8</td>
    <td align="right">2.73</td>
    <td align="right">9.31</td>
    <td align="right">9.88</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 6849KBTU/HR 9.3EER</td>
    <td align="right">1848792.7</td>
    <td align="right">2.82</td>
    <td align="right">9.62</td>
    <td align="right">10.21</td>
    <td align="right">9.85</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">4114468.15</td>
    <td align="right">2620769.06</td>
    <td align="right">1493699.09</td>
    <td align="right">0.64</td>
    <td align="right">518514.19</td>
    <td align="right">5259.06</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">1222039.52</td>
    <td align="right">818660.50</td>
    <td align="right">403379.02</td>
    <td align="right">0.67</td>
    <td align="right">162526.64</td>
    <td align="right">1648.44</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">1703966.32</td>
    <td align="right">1116774.90</td>
    <td align="right">587191.43</td>
    <td align="right">0.66</td>
    <td align="right">219228.99</td>
    <td align="right">2223.54</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">2575564.00</td>
    <td align="right">1695664.29</td>
    <td align="right">879899.71</td>
    <td align="right">0.66</td>
    <td align="right">332915.17</td>
    <td align="right">3376.61</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">2145557.18</td>
    <td align="right">1406266.78</td>
    <td align="right">739290.40</td>
    <td align="right">0.66</td>
    <td align="right">275561.50</td>
    <td align="right">2794.90</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 5 CLG COIL</td>
    <td align="right">3192094.86</td>
    <td align="right">2070680.98</td>
    <td align="right">1121413.88</td>
    <td align="right">0.65</td>
    <td align="right">404245.71</td>
    <td align="right">4100.08</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 3724TONS 0.6KW/TON</td>
    <td align="right">5.13</td>
    <td align="right">17.50</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2018</td>
    <td align="right">12/31/2018</td>
    <td align="right">Monday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/11</td>
    <td align="right">11/04</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.0986180358E-005</td>
    <td align="right">2.3928921065E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7711840626</td>
    <td align="right">4.3339279321</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1654543456</td>
    <td align="right">1.8684447247</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2490908662</td>
    <td align="right">0.4025702376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8235587930E-004</td>
    <td align="right">6.3408964048E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2848721506</td>
    <td align="right">0.2875654181</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3880775978</td>
    <td align="right">0.5655576603</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7419131290E-002</td>
    <td align="right">0.1355300394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3547281398</td>
    <td align="right">0.5511476594</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3368199340E-002</td>
    <td align="right">0.1416606109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4241932393</td>
    <td align="right">1.8112878971</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1957447651</td>
    <td align="right">0.4259852362</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5230332640E-003</td>
    <td align="right">2.2617175085E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1862881057</td>
    <td align="right">0.2673420049</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1240941382</td>
    <td align="right">0.3400248902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8135375155</td>
    <td align="right">1.2063816552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">    35196.00</td>
    <td align="right">    10370.57</td>
    <td align="right">        0.00</td>
    <td align="right">    72823.73</td>
    <td align="right">   132005.94</td>
    <td align="right">   250396.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       30.30</td>
    <td align="right">        9.30</td>
    <td align="right">       21.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.80</td>
    <td align="right">        9.30</td>
    <td align="right">       23.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -16.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.10</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      645.78</td>
    <td align="right">      452.05</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      423.91</td>
    <td align="right">      296.74</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      176.12</td>
    <td align="right">      123.29</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      293.93</td>
    <td align="right">      205.75</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      470.92</td>
    <td align="right">      329.64</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      124.49</td>
    <td align="right">       87.14</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">    14837.91</td>
    <td align="right">    14837.91</td>
    <td align="right">      161.87</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      645.78</td>
    <td align="right">      452.05</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      423.91</td>
    <td align="right">      296.74</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      176.12</td>
    <td align="right">      123.29</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      293.93</td>
    <td align="right">      205.75</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      470.92</td>
    <td align="right">      329.64</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      124.49</td>
    <td align="right">       87.14</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      645.78</td>
    <td align="right">      452.05</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      423.91</td>
    <td align="right">      296.74</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      176.12</td>
    <td align="right">      123.29</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      293.93</td>
    <td align="right">      205.75</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      470.92</td>
    <td align="right">      329.64</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      124.49</td>
    <td align="right">       87.14</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      645.78</td>
    <td align="right">      452.05</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      423.91</td>
    <td align="right">      296.74</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      176.12</td>
    <td align="right">      123.29</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      293.93</td>
    <td align="right">      205.75</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      470.92</td>
    <td align="right">      329.64</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      124.49</td>
    <td align="right">       87.14</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      645.78</td>
    <td align="right">      452.05</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      423.91</td>
    <td align="right">      296.74</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      176.12</td>
    <td align="right">      123.29</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      293.93</td>
    <td align="right">      205.75</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      470.92</td>
    <td align="right">      329.64</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      124.49</td>
    <td align="right">       87.14</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      645.78</td>
    <td align="right">      452.05</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      423.91</td>
    <td align="right">      296.74</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      176.12</td>
    <td align="right">      123.29</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      293.93</td>
    <td align="right">      205.75</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      470.92</td>
    <td align="right">      329.64</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      124.49</td>
    <td align="right">       87.14</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      645.78</td>
    <td align="right">      452.05</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      423.91</td>
    <td align="right">      296.74</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      176.12</td>
    <td align="right">      123.29</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      293.93</td>
    <td align="right">      205.75</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      470.92</td>
    <td align="right">      329.64</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      124.49</td>
    <td align="right">       87.14</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      645.78</td>
    <td align="right">      452.05</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      423.91</td>
    <td align="right">      296.74</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      176.12</td>
    <td align="right">      123.29</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      293.93</td>
    <td align="right">      205.75</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      470.92</td>
    <td align="right">      329.64</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      124.49</td>
    <td align="right">       87.14</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">    14837.91</td>
    <td align="right">    14837.91</td>
    <td align="right">      162.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      193.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.73</td>
    <td align="right">      193.73</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      127.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.17</td>
    <td align="right">      127.17</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 3</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       52.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.84</td>
    <td align="right">       52.84</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       88.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.18</td>
    <td align="right">       88.18</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      141.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      141.28</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 6</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.35</td>
    <td align="right">       37.35</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 7</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      193.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.73</td>
    <td align="right">      193.73</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 10</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      127.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.17</td>
    <td align="right">      127.17</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 11</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       52.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.84</td>
    <td align="right">       52.84</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 12</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       88.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.18</td>
    <td align="right">       88.18</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 13</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      141.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      141.28</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.35</td>
    <td align="right">       37.35</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      193.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.73</td>
    <td align="right">      193.73</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 18</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      127.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.17</td>
    <td align="right">      127.17</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       52.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.84</td>
    <td align="right">       52.84</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       88.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.18</td>
    <td align="right">       88.18</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 21</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      141.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      141.28</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 22</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.35</td>
    <td align="right">       37.35</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      193.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.73</td>
    <td align="right">      193.73</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 26</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      127.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.17</td>
    <td align="right">      127.17</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 27</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       52.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.84</td>
    <td align="right">       52.84</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 28</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       88.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.18</td>
    <td align="right">       88.18</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      141.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      141.28</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 30</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.35</td>
    <td align="right">       37.35</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 31</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      193.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.73</td>
    <td align="right">      193.73</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 34</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      127.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.17</td>
    <td align="right">      127.17</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 35</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       52.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.84</td>
    <td align="right">       52.84</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       88.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.18</td>
    <td align="right">       88.18</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 37</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      141.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      141.28</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.35</td>
    <td align="right">       37.35</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 39</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      193.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.73</td>
    <td align="right">      193.73</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 42</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      127.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.17</td>
    <td align="right">      127.17</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 43</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       52.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.84</td>
    <td align="right">       52.84</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       88.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.18</td>
    <td align="right">       88.18</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 45</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      141.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      141.28</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 46</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.35</td>
    <td align="right">       37.35</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 47</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      193.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.73</td>
    <td align="right">      193.73</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      127.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.17</td>
    <td align="right">      127.17</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       52.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.84</td>
    <td align="right">       52.84</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 52</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       88.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.18</td>
    <td align="right">       88.18</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 53</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      141.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      141.28</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 54</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.35</td>
    <td align="right">       37.35</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      193.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.73</td>
    <td align="right">      193.73</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 58</td>
    <td align="right">      251.59</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      127.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.17</td>
    <td align="right">      127.17</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 59</td>
    <td align="right">      341.87</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       52.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.84</td>
    <td align="right">       52.84</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 60</td>
    <td align="right">       72.29</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       88.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.18</td>
    <td align="right">       88.18</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">      162.11</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      141.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.28</td>
    <td align="right">      141.28</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.35</td>
    <td align="right">       37.35</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 63</td>
    <td align="right">      161.87</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5124.35</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1017.40</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4106.96</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL BANQUET LIGHTS 1</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      2.7762</td>
    <td align="right">    14837.91</td>
    <td align="right">    41193.66</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      167.98</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      453.90</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CAFE LIGHTS 1</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      0.7878</td>
    <td align="right">    14837.91</td>
    <td align="right">    11689.14</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      167.98</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      128.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      0.3986</td>
    <td align="right">    14837.91</td>
    <td align="right">     5914.99</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      167.98</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       65.18</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LAUNDRY LIGHTS 1</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      0.1511</td>
    <td align="right">    14837.91</td>
    <td align="right">     2242.49</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      167.98</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY LIGHTS 1</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      4.6300</td>
    <td align="right">    14837.91</td>
    <td align="right">    68699.43</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      167.98</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      756.98</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL MECHANICAL LIGHTS 1</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      0.7940</td>
    <td align="right">    14837.91</td>
    <td align="right">    11781.22</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      167.98</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      129.81</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL RETAIL LIGHTS 1</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      0.7009</td>
    <td align="right">    14837.91</td>
    <td align="right">    10399.98</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      167.98</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      114.59</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL STORAGE LIGHTS 1</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      0.2453</td>
    <td align="right">    14837.91</td>
    <td align="right">     3639.99</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      167.98</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       40.11</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 1</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      0.7222</td>
    <td align="right">    14837.91</td>
    <td align="right">    10716.27</td>
    <td align="right">General</td>
    <td align="right">RETAILSTRIPMALL TYPE2_LIGHT_SCH</td>
    <td align="right">       78.61</td>
    <td align="right">      167.98</td>
    <td align="right">       78.61</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      158.14</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 LIGHTS 1</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      2.8889</td>
    <td align="right">    14837.91</td>
    <td align="right">    42865.08</td>
    <td align="right">General</td>
    <td align="right">RETAILSTRIPMALL TYPE2_LIGHT_SCH</td>
    <td align="right">       78.61</td>
    <td align="right">      167.98</td>
    <td align="right">       78.61</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      632.56</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">      2.3111</td>
    <td align="right">    14837.91</td>
    <td align="right">    34292.07</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2004_2007</td>
    <td align="right">       97.56</td>
    <td align="right">      167.98</td>
    <td align="right">       97.56</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      628.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 ADDITIONAL LIGHTS 1</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">      5.1129</td>
    <td align="right">    14837.91</td>
    <td align="right">    75864.12</td>
    <td align="right">General</td>
    <td align="right">RETAILSTRIPMALL TYPE1_LIGHT_SCH</td>
    <td align="right">       98.40</td>
    <td align="right">      167.98</td>
    <td align="right">       98.39</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1401.21</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 LIGHTS 1</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">      8.0729</td>
    <td align="right">    14837.91</td>
    <td align="right">   119785.45</td>
    <td align="right">General</td>
    <td align="right">RETAILSTRIPMALL TYPE1_LIGHT_SCH</td>
    <td align="right">       98.40</td>
    <td align="right">      167.98</td>
    <td align="right">       98.39</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2212.43</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 2</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">      1.2960</td>
    <td align="right">    14837.91</td>
    <td align="right">    19230.09</td>
    <td align="right">General</td>
    <td align="right">RETAILSTRIPMALL TYPE2_LIGHT_SCH</td>
    <td align="right">       78.61</td>
    <td align="right">      167.98</td>
    <td align="right">       78.61</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      283.78</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 LIGHTS 2</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">      5.1840</td>
    <td align="right">    14837.91</td>
    <td align="right">    76920.36</td>
    <td align="right">General</td>
    <td align="right">RETAILSTRIPMALL TYPE2_LIGHT_SCH</td>
    <td align="right">       78.61</td>
    <td align="right">      167.98</td>
    <td align="right">       78.61</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1135.11</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE FULLSERVICERESTAURANT KITCHEN LIGHTS 2</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">      4.7362</td>
    <td align="right">    14837.91</td>
    <td align="right">    70275.84</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2004_2007</td>
    <td align="right">       97.56</td>
    <td align="right">      167.98</td>
    <td align="right">       97.56</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1286.98</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL CORRIDOR LIGHTS 1</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">      3.1687</td>
    <td align="right">    14837.91</td>
    <td align="right">    47016.56</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      167.98</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      518.06</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 LIGHTS 1</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">      0.7195</td>
    <td align="right">    14837.91</td>
    <td align="right">    10676.41</td>
    <td align="right">General</td>
    <td align="right">RETAILSTRIPMALL TYPE3_LIGHT_SCH</td>
    <td align="right">       72.31</td>
    <td align="right">      167.98</td>
    <td align="right">       72.31</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      144.93</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">      0.4797</td>
    <td align="right">    14837.91</td>
    <td align="right">     7117.61</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       56.55</td>
    <td align="right">      167.98</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.55</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 LIGHTS 2</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">     15.4263</td>
    <td align="right">    14837.91</td>
    <td align="right">   228894.48</td>
    <td align="right">General</td>
    <td align="right">RETAILSTRIPMALL TYPE3_LIGHT_SCH</td>
    <td align="right">       72.31</td>
    <td align="right">      167.98</td>
    <td align="right">       72.31</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3107.09</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     10.7639</td>
    <td align="right">    14837.91</td>
    <td align="right">   159713.93</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       56.55</td>
    <td align="right">      167.98</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1695.27</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      9.9999</td>
    <td align="right">    14837.91</td>
    <td align="right">   148377.63</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      167.98</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1921.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE WHOLEBUILDING - MD OFFICE LIGHTS 3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      1.6731</td>
    <td align="right">    14837.91</td>
    <td align="right">    24825.18</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       56.55</td>
    <td align="right">      167.98</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      263.50</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     10.2714</td>
    <td align="right">    14837.91</td>
    <td align="right">   152405.42</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2004_2007</td>
    <td align="right">       97.56</td>
    <td align="right">      167.98</td>
    <td align="right">       97.56</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2791.03</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL GUESTROOM LIGHTS 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      6.4601</td>
    <td align="right">    14837.91</td>
    <td align="right">    95853.91</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      167.98</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1241.51</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     22.6042</td>
    <td align="right">    14837.91</td>
    <td align="right">   335399.25</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2004_2007</td>
    <td align="right">       97.56</td>
    <td align="right">      167.98</td>
    <td align="right">       97.56</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     6142.23</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.7067</td>
    <td align="right">   385785.65</td>
    <td align="right">  1815790.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27353.26</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING FACADES</td>
    <td align="right">     3997.47</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.52</td>
    <td align="right">       41.52</td>
    <td align="right">       31.16</td>
  </tr>
  <tr>
    <td align="right">ENTRY CANOPIES</td>
    <td align="right">     2025.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.52</td>
    <td align="right">       83.52</td>
    <td align="right">       31.75</td>
  </tr>
  <tr>
    <td align="right">MAIN ENTRIES</td>
    <td align="right">      575.27</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.52</td>
    <td align="right">       83.52</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">OTHER DOORS</td>
    <td align="right">     4659.07</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.52</td>
    <td align="right">       83.52</td>
    <td align="right">       73.04</td>
  </tr>
  <tr>
    <td align="right">PARKING AREAS AND DRIVES</td>
    <td align="right">   379305.46</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.52</td>
    <td align="right">       83.52</td>
    <td align="right">     5946.75</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">   390562.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6091.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 3724TONS 0.6KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 13754192.62</td>
    <td align="right">        5.50</td>
    <td align="right">        5.13</td>
    <td align="right">       17.50</td>
  </tr>
  <tr>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">   351252.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HX FOR BOOSTER WATER HEATING 1</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">    26819.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right"> 13002196.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER 55302KBTU/HR 0.75 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 16614927.85</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL 1209KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   441226.95</td>
    <td align="right">   353212.94</td>
    <td align="right">    88014.01</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 6849KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1913311.10</td>
    <td align="right">  1379733.93</td>
    <td align="right">   533577.18</td>
    <td align="right">        0.72</td>
    <td align="right">        3.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  4548561.03</td>
    <td align="right">  4114468.15</td>
    <td align="right">  2620769.06</td>
    <td align="right">  1493699.09</td>
    <td align="right">        0.64</td>
    <td align="right">-</td>
    <td align="right">   518514.19</td>
    <td align="right">     5259.06</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   901988.13</td>
    <td align="right">  1222039.52</td>
    <td align="right">   818660.50</td>
    <td align="right">   403379.02</td>
    <td align="right">        0.67</td>
    <td align="right">-</td>
    <td align="right">   162526.64</td>
    <td align="right">     1648.44</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  1439326.95</td>
    <td align="right">  1703966.32</td>
    <td align="right">  1116774.90</td>
    <td align="right">   587191.43</td>
    <td align="right">        0.66</td>
    <td align="right">-</td>
    <td align="right">   219228.99</td>
    <td align="right">     2223.54</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  2110895.99</td>
    <td align="right">  2575564.00</td>
    <td align="right">  1695664.29</td>
    <td align="right">   879899.71</td>
    <td align="right">        0.66</td>
    <td align="right">-</td>
    <td align="right">   332915.17</td>
    <td align="right">     3376.61</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  1815013.26</td>
    <td align="right">  2145557.18</td>
    <td align="right">  1406266.78</td>
    <td align="right">   739290.40</td>
    <td align="right">        0.66</td>
    <td align="right">-</td>
    <td align="right">   275561.50</td>
    <td align="right">     2794.90</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  2938407.27</td>
    <td align="right">  3192094.86</td>
    <td align="right">  2070680.98</td>
    <td align="right">  1121413.88</td>
    <td align="right">        0.65</td>
    <td align="right">-</td>
    <td align="right">   404245.71</td>
    <td align="right">     4100.08</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL 1209KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    422681.8</td>
    <td align="right">        2.73</td>
    <td align="right">        9.31</td>
    <td align="right">        9.88</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 6849KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">   1848792.7</td>
    <td align="right">        2.82</td>
    <td align="right">        9.62</td>
    <td align="right">       10.21</td>
    <td align="right">        9.85</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL 1209KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 6849KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1033897.34</td>
    <td align="right">   993604.15</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1005140.35</td>
    <td align="right">   950119.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  5122020.62</td>
    <td align="right">  4024785.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   494651.18</td>
    <td align="right">   454794.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   843961.52</td>
    <td align="right">   798410.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1013883.29</td>
    <td align="right">   959419.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   712492.27</td>
    <td align="right">   674297.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1810222.64</td>
    <td align="right">  1712170.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1318822.48</td>
    <td align="right">   880466.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   237282.15</td>
    <td align="right">   184553.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   598870.78</td>
    <td align="right">   399815.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   836167.00</td>
    <td align="right">   573138.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   500271.64</td>
    <td align="right">   370666.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1087244.59</td>
    <td align="right">   725861.79</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.16</td>
    <td align="right">      331.29</td>
    <td align="right">       23.89</td>
    <td align="right">    49620.71</td>
    <td align="right">     2077.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.35</td>
    <td align="right">General</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.16</td>
    <td align="right">      331.29</td>
    <td align="right">       83.03</td>
    <td align="right">   172467.12</td>
    <td align="right">     2077.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.35</td>
    <td align="right">General</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1389.92</td>
    <td align="right">      128.16</td>
    <td align="right">   288476.26</td>
    <td align="right">     2250.88</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">General</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1389.92</td>
    <td align="right">       44.45</td>
    <td align="right">   100574.20</td>
    <td align="right">     2262.79</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">General</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1389.92</td>
    <td align="right">       58.20</td>
    <td align="right">   130995.65</td>
    <td align="right">     2250.88</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">General</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1389.92</td>
    <td align="right">       89.17</td>
    <td align="right">   200703.81</td>
    <td align="right">     2250.88</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">General</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1389.92</td>
    <td align="right">       73.30</td>
    <td align="right">   164992.80</td>
    <td align="right">     2250.88</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">General</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1389.92</td>
    <td align="right">      105.66</td>
    <td align="right">   237821.44</td>
    <td align="right">     2250.88</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">General</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   134508.01</td>
    <td align="right">    0.583976</td>
    <td align="right">   106004.74</td>
    <td align="right">   181522.28</td>
    <td align="right">        0.95</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    44836.00</td>
    <td align="right">    0.583976</td>
    <td align="right">    36094.80</td>
    <td align="right">    61808.66</td>
    <td align="right">        0.93</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">    0.004874</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000372</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   148556.63</td>
    <td align="right">    0.699969</td>
    <td align="right">   140330.68</td>
    <td align="right">   200481.28</td>
    <td align="right">        0.95</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">    0.035742</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.363416</td>
    <td align="right">    88422.77</td>
    <td align="right">   243310.29</td>
    <td align="right">        0.94</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">    0.002729</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000733</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29890.67</td>
    <td align="right">    0.000695</td>
    <td align="right">       32.29</td>
    <td align="right">    46450.15</td>
    <td align="right">        0.82</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29890.67</td>
    <td align="right">    0.000192</td>
    <td align="right">        8.91</td>
    <td align="right">    46450.15</td>
    <td align="right">        0.82</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">STRIPMALL STRIP MALL - TYPE 1 - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000068</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">STRIPMALL STRIP MALL - TYPE 2 - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000068</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">STRIPMALL STRIP MALL - TYPE 3 - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000134</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 934KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.02</td>
    <td align="right">   273861.75</td>
    <td align="right">        1.00</td>
    <td align="right">       38.48</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">4867GAL NATURALGAS WATER HEATER - 4867KBTU/HR 0.806 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       18.42</td>
    <td align="right">  1426363.28</td>
    <td align="right">        0.81</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 71KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.02</td>
    <td align="right">    20910.42</td>
    <td align="right">        1.00</td>
    <td align="right">       35.01</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">372GAL ELECTRICITY WATER HEATER - 372KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.41</td>
    <td align="right">   108908.41</td>
    <td align="right">        1.00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">732GAL ELECTRICITY WATER HEATER - 732KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.77</td>
    <td align="right">   214527.76</td>
    <td align="right">        1.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">555GAL ELECTRICITY WATER HEATER - 555KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.10</td>
    <td align="right">   162761.08</td>
    <td align="right">        1.00</td>
    <td align="right">        0.41</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">109GAL ELECTRICITY WATER HEATER - 109KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.41</td>
    <td align="right">    31986.61</td>
    <td align="right">        1.00</td>
    <td align="right">        1.99</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">36X 50GAL ELECTRICITY WATER HEATER - 20KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        6.81</td>
    <td align="right">   211011.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">36X 50GAL ELECTRICITY WATER HEATER - 20KBTU/HR 1 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        6.81</td>
    <td align="right">   211011.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">71X 50GAL ELECTRICITY WATER HEATER - 20KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       13.44</td>
    <td align="right">   416160.92</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">   267104.62</td>
    <td align="right">   307170.31</td>
    <td align="right">       20.70</td>
    <td align="right">      20.774</td>
    <td align="right">      23.890</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.28</td>
    <td align="right">     0.00917</td>
    <td align="right">       21.84</td>
    <td align="right">     0.01335</td>
    <td align="right">       4.581</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">  1509962.94</td>
    <td align="right">  1736457.38</td>
    <td align="right">      117.03</td>
    <td align="right">     111.445</td>
    <td align="right">     128.162</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.08</td>
    <td align="right">     0.01128</td>
    <td align="right">       23.42</td>
    <td align="right">     0.01335</td>
    <td align="right">     105.527</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">   879426.58</td>
    <td align="right">  1011340.57</td>
    <td align="right">       68.16</td>
    <td align="right">      72.204</td>
    <td align="right">      83.035</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.06</td>
    <td align="right">     0.01033</td>
    <td align="right">       23.42</td>
    <td align="right">     0.01335</td>
    <td align="right">      50.154</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">   543393.47</td>
    <td align="right">   624902.49</td>
    <td align="right">       42.12</td>
    <td align="right">      38.650</td>
    <td align="right">      44.447</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.47</td>
    <td align="right">     0.00922</td>
    <td align="right">       23.42</td>
    <td align="right">     0.01335</td>
    <td align="right">       7.538</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">   713263.92</td>
    <td align="right">   820253.51</td>
    <td align="right">       55.28</td>
    <td align="right">      50.607</td>
    <td align="right">      58.198</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       24.41</td>
    <td align="right">     0.00959</td>
    <td align="right">       26.77</td>
    <td align="right">     0.01335</td>
    <td align="right">      21.941</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">  1089916.97</td>
    <td align="right">  1253404.52</td>
    <td align="right">       84.47</td>
    <td align="right">      77.536</td>
    <td align="right">      89.167</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       24.45</td>
    <td align="right">     0.00972</td>
    <td align="right">       26.77</td>
    <td align="right">     0.01335</td>
    <td align="right">      24.906</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">   861833.85</td>
    <td align="right">   991108.93</td>
    <td align="right">       66.80</td>
    <td align="right">      63.741</td>
    <td align="right">      73.302</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.06</td>
    <td align="right">     0.01046</td>
    <td align="right">       23.42</td>
    <td align="right">     0.01335</td>
    <td align="right">      16.217</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">  1232200.76</td>
    <td align="right">  1417030.87</td>
    <td align="right">       95.50</td>
    <td align="right">      91.876</td>
    <td align="right">     105.657</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.97</td>
    <td align="right">     0.01002</td>
    <td align="right">       30.30</td>
    <td align="right">     0.01335</td>
    <td align="right">      45.794</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">   116747.60</td>
    <td align="right">   145934.50</td>
    <td align="right">        9.84</td>
    <td align="right">       3.363</td>
    <td align="right">       4.581</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00680</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       4.581</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">    97943.42</td>
    <td align="right">   122429.27</td>
    <td align="right">        8.25</td>
    <td align="right">       4.306</td>
    <td align="right">     105.527</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00782</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">     105.527</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">   145015.23</td>
    <td align="right">   181269.04</td>
    <td align="right">       12.22</td>
    <td align="right">       4.177</td>
    <td align="right">      50.154</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00646</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">      50.154</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">   281749.15</td>
    <td align="right">   352186.44</td>
    <td align="right">       23.74</td>
    <td align="right">      12.082</td>
    <td align="right">      15.102</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.68</td>
    <td align="right">     0.00672</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       7.538</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">   366288.12</td>
    <td align="right">   457860.15</td>
    <td align="right">       30.86</td>
    <td align="right">      15.547</td>
    <td align="right">      21.941</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       20.71</td>
    <td align="right">     0.00666</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">      21.941</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">   337904.63</td>
    <td align="right">   422380.79</td>
    <td align="right">       28.47</td>
    <td align="right">      14.315</td>
    <td align="right">      24.906</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       20.71</td>
    <td align="right">     0.00658</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">      24.906</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">   166987.80</td>
    <td align="right">   208734.75</td>
    <td align="right">       14.07</td>
    <td align="right">       7.341</td>
    <td align="right">      16.217</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00674</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">      16.217</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">   868573.31</td>
    <td align="right">  1085716.63</td>
    <td align="right">       73.17</td>
    <td align="right">      38.165</td>
    <td align="right">      47.707</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00617</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">      45.794</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">      128.16</td>
    <td align="right">      128.16</td>
    <td align="right">      105.53</td>
    <td align="right">      105.53</td>
    <td align="right">    128.1618</td>
    <td align="right">    105.5272</td>
    <td align="right">    128.1618</td>
    <td align="right">      0.8234</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">       44.45</td>
    <td align="right">       44.45</td>
    <td align="right">       15.10</td>
    <td align="right">       15.10</td>
    <td align="right">     44.4471</td>
    <td align="right">     15.1020</td>
    <td align="right">     44.4471</td>
    <td align="right">      0.3398</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">       58.20</td>
    <td align="right">       58.20</td>
    <td align="right">       21.94</td>
    <td align="right">       21.94</td>
    <td align="right">     58.1976</td>
    <td align="right">     40.7383</td>
    <td align="right">     58.1976</td>
    <td align="right">      0.7000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">       89.17</td>
    <td align="right">       89.17</td>
    <td align="right">       24.91</td>
    <td align="right">       24.91</td>
    <td align="right">     89.1670</td>
    <td align="right">     62.4169</td>
    <td align="right">     89.1670</td>
    <td align="right">      0.7000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">       73.30</td>
    <td align="right">       73.30</td>
    <td align="right">       16.22</td>
    <td align="right">       16.22</td>
    <td align="right">     73.3016</td>
    <td align="right">     51.3111</td>
    <td align="right">     73.3016</td>
    <td align="right">      0.7000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">      105.66</td>
    <td align="right">      105.66</td>
    <td align="right">       47.71</td>
    <td align="right">       47.71</td>
    <td align="right">    105.6573</td>
    <td align="right">     73.9601</td>
    <td align="right">    105.6573</td>
    <td align="right">      0.7000</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right"> 1033897.341</td>
    <td align="right"> 1033897.341</td>
    <td align="right">   23.890083</td>
    <td align="right">  0.02261427</td>
    <td align="right">   24629.924</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">   993604.15</td>
    <td align="right">  1033897.34</td>
    <td align="right">   23.890083</td>
    <td align="right">       13.85</td>
    <td align="right">        9.37</td>
    <td align="right">  0.00567643</td>
    <td align="right">       50.00</td>
    <td align="right">       23.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     19.1738</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00680379</td>
    <td align="right">     42.9644</td>
    <td align="right">   145934.50</td>
    <td align="right">        0.00</td>
    <td align="right">   993753.16</td>
    <td align="right">   993753.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL 1209KBTU/HR 9.3EER</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">  441226.948</td>
    <td align="right">  353212.940</td>
    <td align="right">   23.890083</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   421521.21</td>
    <td align="right">   308993.00</td>
    <td align="right">   23.890083</td>
    <td align="right">       23.81</td>
    <td align="right">       17.28</td>
    <td align="right">  0.00996889</td>
    <td align="right">       12.16</td>
    <td align="right">       11.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.84</td>
    <td align="right">  0.01334551</td>
    <td align="right">       19.28</td>
    <td align="right">     19.1738</td>
    <td align="right">       24.28</td>
    <td align="right">  0.00916788</td>
    <td align="right">     47.2643</td>
    <td align="right">   307170.31</td>
    <td align="right">        0.00</td>
    <td align="right">   441155.94</td>
    <td align="right">   350012.12</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right"> 1005140.348</td>
    <td align="right"> 1005140.348</td>
    <td align="right">   89.713231</td>
    <td align="right">  0.02198527</td>
    <td align="right">   17702.424</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   950119.20</td>
    <td align="right">  1005140.35</td>
    <td align="right">   89.713231</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00782496</td>
    <td align="right">     49.3294</td>
    <td align="right">   122429.27</td>
    <td align="right">        0.00</td>
    <td align="right">  1006183.65</td>
    <td align="right">  1006183.65</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right"> 5122020.618</td>
    <td align="right"> 5122020.618</td>
    <td align="right">   83.034958</td>
    <td align="right">  0.11203314</td>
    <td align="right">  106770.057</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">  4024785.86</td>
    <td align="right">  5122020.62</td>
    <td align="right">   83.034958</td>
    <td align="right">       -1.53</td>
    <td align="right">       -1.96</td>
    <td align="right">  0.00311522</td>
    <td align="right">       50.00</td>
    <td align="right">       23.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     60.4009</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00645737</td>
    <td align="right">     40.8011</td>
    <td align="right">   181269.04</td>
    <td align="right">        0.00</td>
    <td align="right">  4017757.71</td>
    <td align="right">  4017757.71</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 6849KBTU/HR 9.3EER</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right"> 1913311.103</td>
    <td align="right"> 1379733.927</td>
    <td align="right">   83.034958</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  1733147.11</td>
    <td align="right">   976013.38</td>
    <td align="right">   83.034958</td>
    <td align="right">       23.67</td>
    <td align="right">       18.96</td>
    <td align="right">  0.01215155</td>
    <td align="right">       12.17</td>
    <td align="right">       11.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       23.42</td>
    <td align="right">  0.01334552</td>
    <td align="right">       19.77</td>
    <td align="right">     60.4009</td>
    <td align="right">       24.06</td>
    <td align="right">  0.01033038</td>
    <td align="right">     53.8579</td>
    <td align="right">  1011340.57</td>
    <td align="right">        0.00</td>
    <td align="right">  1913003.20</td>
    <td align="right">  1369982.83</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">  494651.177</td>
    <td align="right">  494651.177</td>
    <td align="right">   13.334121</td>
    <td align="right">  0.01081943</td>
    <td align="right">   10287.164</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   454794.61</td>
    <td align="right">   494651.18</td>
    <td align="right">   13.334121</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00671899</td>
    <td align="right">     43.2841</td>
    <td align="right">   352186.44</td>
    <td align="right">        0.00</td>
    <td align="right">   481867.17</td>
    <td align="right">   481867.17</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 5 THERMALZONE VAV TERMINAL</td>
    <td align="right">  843961.516</td>
    <td align="right">  843961.516</td>
    <td align="right">   40.738336</td>
    <td align="right">  0.01845984</td>
    <td align="right">   15929.071</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">   798410.99</td>
    <td align="right">   843961.52</td>
    <td align="right">   40.738336</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.71</td>
    <td align="right">  0.00666423</td>
    <td align="right">     42.8354</td>
    <td align="right">   457860.15</td>
    <td align="right">        0.00</td>
    <td align="right">   845549.95</td>
    <td align="right">   845549.95</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 6 THERMALZONE VAV TERMINAL</td>
    <td align="right"> 1013883.294</td>
    <td align="right"> 1013883.294</td>
    <td align="right">   62.416875</td>
    <td align="right">  0.02217651</td>
    <td align="right">   18586.541</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">   959419.70</td>
    <td align="right">  1013883.29</td>
    <td align="right">   62.416875</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.71</td>
    <td align="right">  0.00658228</td>
    <td align="right">     42.3132</td>
    <td align="right">   422380.79</td>
    <td align="right">        0.00</td>
    <td align="right">  1015941.12</td>
    <td align="right">  1015941.12</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">  712492.268</td>
    <td align="right">  712492.268</td>
    <td align="right">   51.311110</td>
    <td align="right">  0.01558423</td>
    <td align="right">   12885.004</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">   674297.91</td>
    <td align="right">   712492.27</td>
    <td align="right">   51.311110</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00673646</td>
    <td align="right">     42.5453</td>
    <td align="right">   208734.75</td>
    <td align="right">        0.00</td>
    <td align="right">   713977.28</td>
    <td align="right">   713977.28</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right"> 1810222.643</td>
    <td align="right"> 1810222.643</td>
    <td align="right">   73.960087</td>
    <td align="right">  0.03959471</td>
    <td align="right">   35117.955</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">  1712170.50</td>
    <td align="right">  1810222.64</td>
    <td align="right">   73.960087</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00617184</td>
    <td align="right">     39.0379</td>
    <td align="right">  1085716.63</td>
    <td align="right">        0.00</td>
    <td align="right">  1813449.98</td>
    <td align="right">  1813449.98</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right"> 4548561.026</td>
    <td align="right">    -999.000</td>
    <td align="right">  128.161758</td>
    <td align="right">  0.19312312</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  4548561.03</td>
    <td align="right">  2822236.89</td>
    <td align="right">  128.161758</td>
    <td align="right">       29.41</td>
    <td align="right">       21.27</td>
    <td align="right">  0.01294431</td>
    <td align="right">       10.91</td>
    <td align="right">       10.91</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right">     82.3391</td>
    <td align="right">       24.08</td>
    <td align="right">  0.01128137</td>
    <td align="right">     58.6456</td>
    <td align="right">  1422901.84</td>
    <td align="right">        0.00</td>
    <td align="right">  4899475.37</td>
    <td align="right">  2940516.93</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right"> 1318822.479</td>
    <td align="right"> 1318822.479</td>
    <td align="right">   38.448527</td>
    <td align="right">  0.02884639</td>
    <td align="right">   17327.219</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   880466.87</td>
    <td align="right">  1318822.48</td>
    <td align="right">   38.448527</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">    274.4636</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00782496</td>
    <td align="right">     49.3294</td>
    <td align="right">    97543.77</td>
    <td align="right">        0.00</td>
    <td align="right">  1005239.74</td>
    <td align="right">  1005239.74</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">  901988.130</td>
    <td align="right">    -999.000</td>
    <td align="right">   44.447072</td>
    <td align="right">  0.03829667</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   901988.13</td>
    <td align="right">   709610.90</td>
    <td align="right">   44.447072</td>
    <td align="right">       24.30</td>
    <td align="right">       17.40</td>
    <td align="right">  0.00992153</td>
    <td align="right">       10.90</td>
    <td align="right">       10.90</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.42</td>
    <td align="right">  0.01334552</td>
    <td align="right">       19.77</td>
    <td align="right">     16.9587</td>
    <td align="right">       24.47</td>
    <td align="right">  0.00922229</td>
    <td align="right">     46.9868</td>
    <td align="right">   532384.31</td>
    <td align="right">        0.00</td>
    <td align="right">  1021309.16</td>
    <td align="right">   738326.76</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">  237282.155</td>
    <td align="right">  237282.155</td>
    <td align="right">   13.334121</td>
    <td align="right">  0.00519003</td>
    <td align="right">    3451.656</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   184553.49</td>
    <td align="right">   237282.15</td>
    <td align="right">   13.334121</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     56.5291</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00671899</td>
    <td align="right">     43.2841</td>
    <td align="right">    10312.86</td>
    <td align="right">        0.00</td>
    <td align="right">   210881.22</td>
    <td align="right">   210881.22</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right"> 1439326.950</td>
    <td align="right">    -999.000</td>
    <td align="right">   58.197622</td>
    <td align="right">  0.06111104</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">  1439326.95</td>
    <td align="right">   997025.28</td>
    <td align="right">   58.197622</td>
    <td align="right">       25.30</td>
    <td align="right">       18.59</td>
    <td align="right">  0.01100307</td>
    <td align="right">       10.91</td>
    <td align="right">       10.91</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.77</td>
    <td align="right">  0.01334551</td>
    <td align="right">       20.78</td>
    <td align="right">     37.7011</td>
    <td align="right">       24.41</td>
    <td align="right">  0.00958551</td>
    <td align="right">     48.9873</td>
    <td align="right">   700737.48</td>
    <td align="right">        0.00</td>
    <td align="right">  1596417.94</td>
    <td align="right">  1040828.14</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">  598870.784</td>
    <td align="right">  598870.784</td>
    <td align="right">   17.459287</td>
    <td align="right">  0.01309900</td>
    <td align="right">    7868.205</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   399815.67</td>
    <td align="right">   598870.78</td>
    <td align="right">   17.459287</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">    125.6704</td>
    <td align="right">       20.71</td>
    <td align="right">  0.00666423</td>
    <td align="right">     42.8354</td>
    <td align="right">    53067.72</td>
    <td align="right">        0.00</td>
    <td align="right">   456474.41</td>
    <td align="right">   456474.41</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right"> 2110895.988</td>
    <td align="right">    -999.000</td>
    <td align="right">   89.166964</td>
    <td align="right">  0.08962457</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">  2110895.99</td>
    <td align="right">  1506869.77</td>
    <td align="right">   89.166964</td>
    <td align="right">       25.10</td>
    <td align="right">       18.31</td>
    <td align="right">  0.01072978</td>
    <td align="right">       10.91</td>
    <td align="right">       10.91</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.77</td>
    <td align="right">  0.01334551</td>
    <td align="right">       20.78</td>
    <td align="right">     27.9315</td>
    <td align="right">       24.45</td>
    <td align="right">  0.00971600</td>
    <td align="right">     49.5253</td>
    <td align="right">  1077905.28</td>
    <td align="right">        0.00</td>
    <td align="right">  2351002.27</td>
    <td align="right">  1571470.04</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">  836167.000</td>
    <td align="right">  836167.000</td>
    <td align="right">   26.750089</td>
    <td align="right">  0.01828935</td>
    <td align="right">   11172.676</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">   573138.36</td>
    <td align="right">   836167.00</td>
    <td align="right">   26.750089</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     93.1052</td>
    <td align="right">       20.71</td>
    <td align="right">  0.00658228</td>
    <td align="right">     42.3132</td>
    <td align="right">   191220.43</td>
    <td align="right">        0.00</td>
    <td align="right">   654503.70</td>
    <td align="right">   654503.70</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right"> 1815013.257</td>
    <td align="right">    -999.000</td>
    <td align="right">   73.301586</td>
    <td align="right">  0.07706196</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  1815013.26</td>
    <td align="right">  1271141.03</td>
    <td align="right">   73.301586</td>
    <td align="right">       25.47</td>
    <td align="right">       18.60</td>
    <td align="right">  0.01094339</td>
    <td align="right">       10.91</td>
    <td align="right">       10.91</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right">     22.1235</td>
    <td align="right">       24.06</td>
    <td align="right">  0.01046375</td>
    <td align="right">     54.5448</td>
    <td align="right">   788184.48</td>
    <td align="right">        0.00</td>
    <td align="right">  2012863.88</td>
    <td align="right">  1325720.19</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">  500271.635</td>
    <td align="right">  500271.635</td>
    <td align="right">   21.990476</td>
    <td align="right">  0.01094236</td>
    <td align="right">    7036.230</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   370666.23</td>
    <td align="right">   500271.64</td>
    <td align="right">   21.990476</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     73.7451</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00673646</td>
    <td align="right">     42.5453</td>
    <td align="right">   166421.24</td>
    <td align="right">        0.00</td>
    <td align="right">   423510.12</td>
    <td align="right">   423510.12</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right"> 2938407.269</td>
    <td align="right">    -999.000</td>
    <td align="right">  105.657267</td>
    <td align="right">  0.12475910</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">  2938407.27</td>
    <td align="right">  1988327.89</td>
    <td align="right">  105.657267</td>
    <td align="right">       26.71</td>
    <td align="right">       19.39</td>
    <td align="right">  0.01146365</td>
    <td align="right">       10.91</td>
    <td align="right">       10.91</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right">     43.3425</td>
    <td align="right">       23.97</td>
    <td align="right">  0.01002405</td>
    <td align="right">     52.5689</td>
    <td align="right">  1175274.75</td>
    <td align="right">        0.00</td>
    <td align="right">  3224424.56</td>
    <td align="right">  2071460.98</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right"> 1087244.593</td>
    <td align="right"> 1087244.593</td>
    <td align="right">   31.697180</td>
    <td align="right">  0.02378113</td>
    <td align="right">   14284.656</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">   725861.79</td>
    <td align="right">  1051181.41</td>
    <td align="right">   31.697180</td>
    <td align="right">      -14.93</td>
    <td align="right">      -14.93</td>
    <td align="right">  0.00111742</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">    144.4748</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00617184</td>
    <td align="right">     39.0379</td>
    <td align="right">   865850.46</td>
    <td align="right">        0.00</td>
    <td align="right">   828725.24</td>
    <td align="right">   828725.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1033897.341</td>
    <td align="right"> 1033897.341</td>
    <td align="right">   23.890083</td>
    <td align="right">  0.02261427</td>
    <td align="right">   24629.924</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   23.890083</td>
    <td align="right"> 28.04517370</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">363.37859105</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right"> 16949309.87</td>
    <td align="right">      5.8622</td>
    <td align="right">    6.222701</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">   993604.15</td>
    <td align="right">  1033897.34</td>
    <td align="right">      1.0000</td>
    <td align="right"> 28.04517370</td>
    <td align="right">   23.890083</td>
    <td align="right">       13.85</td>
    <td align="right">        9.37</td>
    <td align="right">  0.00567643</td>
    <td align="right">     28256.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right"> 22.61196452</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   993604.15</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  4.58063240</td>
    <td align="right">     19.1738</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00680379</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00680379</td>
    <td align="right">     42.9644</td>
    <td align="right">   145934.50</td>
    <td align="right">        0.00</td>
    <td align="right">   993753.16</td>
    <td align="right">   993753.16</td>
    <td align="right"> 28.04517370</td>
    <td align="right">       16.60</td>
    <td align="right">       10.79</td>
    <td align="right">  0.00567643</td>
    <td align="right">     31051.9</td>
    <td align="right">       51.50</td>
    <td align="right">       22.80</td>
    <td align="right">  0.00567643</td>
    <td align="right">     66485.9</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL 1209KBTU/HR 9.3EER</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  441226.948</td>
    <td align="right">  353212.940</td>
    <td align="right">   23.890083</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.3717</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   23.890083</td>
    <td align="right"> 28.04517370</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   421521.21</td>
    <td align="right">   308993.00</td>
    <td align="right">      1.0467</td>
    <td align="right"> 28.04517370</td>
    <td align="right">   23.890083</td>
    <td align="right">       23.81</td>
    <td align="right">       17.28</td>
    <td align="right">  0.00996889</td>
    <td align="right">     49298.6</td>
    <td align="right">       12.16</td>
    <td align="right">       11.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     32407.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   49620.714</td>
    <td align="right">   371900.50</td>
    <td align="right">       21.84</td>
    <td align="right">  0.01334551</td>
    <td align="right">       19.28</td>
    <td align="right">  4.58063240</td>
    <td align="right">     19.1738</td>
    <td align="right">       24.28</td>
    <td align="right">  0.00916788</td>
    <td align="right">       24.28</td>
    <td align="right">  0.00916788</td>
    <td align="right">     47.2643</td>
    <td align="right">   307170.31</td>
    <td align="right">        0.00</td>
    <td align="right">   441155.94</td>
    <td align="right">   350012.12</td>
    <td align="right"> 26.93482348</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.97</td>
    <td align="right">       13.88</td>
    <td align="right">  0.00985217</td>
    <td align="right">     38929.1</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1005140.348</td>
    <td align="right"> 1005140.348</td>
    <td align="right">   89.713231</td>
    <td align="right">  0.02198527</td>
    <td align="right">   17702.424</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">363.37859105</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right"> 16949309.87</td>
    <td align="right">      5.6057</td>
    <td align="right">    6.049622</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   950119.20</td>
    <td align="right">  1005140.35</td>
    <td align="right">      1.0000</td>
    <td align="right">105.31663244</td>
    <td align="right">   89.713231</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right"> 21.98303156</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   950119.20</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00782496</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00782496</td>
    <td align="right">     49.3294</td>
    <td align="right">   122429.27</td>
    <td align="right">        0.00</td>
    <td align="right">  1006183.65</td>
    <td align="right">  1006183.65</td>
    <td align="right">105.31663244</td>
    <td align="right">       12.78</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       22.15</td>
    <td align="right">       15.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     42591.1</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 5122020.618</td>
    <td align="right"> 5122020.618</td>
    <td align="right">   83.034958</td>
    <td align="right">  0.11203314</td>
    <td align="right">  106770.057</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   83.034958</td>
    <td align="right"> 97.47683884</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">363.37859105</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right"> 16949309.87</td>
    <td align="right">     23.7460</td>
    <td align="right">   30.827823</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">  4024785.86</td>
    <td align="right">  5122020.62</td>
    <td align="right">      1.0000</td>
    <td align="right"> 97.47683884</td>
    <td align="right">   83.034958</td>
    <td align="right">       -1.53</td>
    <td align="right">       -1.96</td>
    <td align="right">  0.00311522</td>
    <td align="right">      6244.4</td>
    <td align="right">       50.00</td>
    <td align="right">       23.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">112.02171038</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">  4024785.86</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right"> 50.15383384</td>
    <td align="right">     60.4009</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00645737</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00645737</td>
    <td align="right">     40.8011</td>
    <td align="right">   181269.04</td>
    <td align="right">        0.00</td>
    <td align="right">  4017757.71</td>
    <td align="right">  4017757.71</td>
    <td align="right"> 97.47683884</td>
    <td align="right">       16.60</td>
    <td align="right">        7.93</td>
    <td align="right">  0.00311522</td>
    <td align="right">     24567.5</td>
    <td align="right">       57.38</td>
    <td align="right">       22.67</td>
    <td align="right">  0.00311522</td>
    <td align="right">     65785.0</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 6849KBTU/HR 9.3EER</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 1913311.103</td>
    <td align="right"> 1379733.927</td>
    <td align="right">   83.034958</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1027.4291</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   83.034958</td>
    <td align="right"> 97.47683884</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  1733147.11</td>
    <td align="right">   976013.38</td>
    <td align="right">      1.1040</td>
    <td align="right"> 97.47683884</td>
    <td align="right">   83.034958</td>
    <td align="right">       23.67</td>
    <td align="right">       18.96</td>
    <td align="right">  0.01215155</td>
    <td align="right">     54712.3</td>
    <td align="right">       12.17</td>
    <td align="right">       11.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     32414.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">  172467.121</td>
    <td align="right">  1560679.99</td>
    <td align="right">       23.42</td>
    <td align="right">  0.01334552</td>
    <td align="right">       19.77</td>
    <td align="right"> 50.15383384</td>
    <td align="right">     60.4009</td>
    <td align="right">       24.06</td>
    <td align="right">  0.01033038</td>
    <td align="right">       24.06</td>
    <td align="right">  0.01033038</td>
    <td align="right">     53.8579</td>
    <td align="right">  1011340.57</td>
    <td align="right">        0.00</td>
    <td align="right">  1913003.20</td>
    <td align="right">  1369982.83</td>
    <td align="right"> 93.61758554</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.34</td>
    <td align="right">       12.31</td>
    <td align="right">  0.00890469</td>
    <td align="right">     34873.5</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  494651.177</td>
    <td align="right">  494651.177</td>
    <td align="right">   13.334121</td>
    <td align="right">  0.01081943</td>
    <td align="right">   10287.164</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">363.37859105</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right"> 16949309.87</td>
    <td align="right">      2.6833</td>
    <td align="right">    2.977149</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   454794.61</td>
    <td align="right">   494651.18</td>
    <td align="right">      1.0000</td>
    <td align="right"> 15.65326274</td>
    <td align="right">   13.334121</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right"> 10.81832250</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   454794.61</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00671899</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00671899</td>
    <td align="right">     43.2841</td>
    <td align="right">   352186.44</td>
    <td align="right">        0.00</td>
    <td align="right">   481867.17</td>
    <td align="right">   481867.17</td>
    <td align="right"> 15.65326274</td>
    <td align="right">       12.78</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       42.97</td>
    <td align="right">       22.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63821.0</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 5 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  843961.516</td>
    <td align="right">  843961.516</td>
    <td align="right">   40.738336</td>
    <td align="right">  0.01845984</td>
    <td align="right">   15929.071</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">363.37859105</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right"> 16949309.87</td>
    <td align="right">      4.7106</td>
    <td align="right">    5.079538</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">   798410.99</td>
    <td align="right">   843961.52</td>
    <td align="right">      1.0000</td>
    <td align="right"> 47.82376339</td>
    <td align="right">   40.738336</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right"> 18.45795235</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   798410.99</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.71</td>
    <td align="right">  0.00666423</td>
    <td align="right">       20.71</td>
    <td align="right">  0.00666423</td>
    <td align="right">     42.8354</td>
    <td align="right">   457860.15</td>
    <td align="right">        0.00</td>
    <td align="right">   845549.95</td>
    <td align="right">   845549.95</td>
    <td align="right"> 47.82376339</td>
    <td align="right">       12.78</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       30.12</td>
    <td align="right">       18.05</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50717.7</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 6 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1013883.294</td>
    <td align="right"> 1013883.294</td>
    <td align="right">   62.416875</td>
    <td align="right">  0.02217651</td>
    <td align="right">   18586.541</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">363.37859105</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right"> 16949309.87</td>
    <td align="right">      5.6605</td>
    <td align="right">    6.102243</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">   959419.70</td>
    <td align="right">  1013883.29</td>
    <td align="right">      1.0000</td>
    <td align="right"> 73.27274903</td>
    <td align="right">   62.416875</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right"> 22.17424512</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   959419.70</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.71</td>
    <td align="right">  0.00658228</td>
    <td align="right">       20.71</td>
    <td align="right">  0.00658228</td>
    <td align="right">     42.3132</td>
    <td align="right">   422380.79</td>
    <td align="right">        0.00</td>
    <td align="right">  1015941.12</td>
    <td align="right">  1015941.12</td>
    <td align="right"> 73.27274903</td>
    <td align="right">       12.78</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       26.37</td>
    <td align="right">       16.78</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46902.4</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  712492.268</td>
    <td align="right">  712492.268</td>
    <td align="right">   51.311110</td>
    <td align="right">  0.01558423</td>
    <td align="right">   12885.004</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">363.37859105</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right"> 16949309.87</td>
    <td align="right">      3.9783</td>
    <td align="right">    4.288266</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">   674297.91</td>
    <td align="right">   712492.27</td>
    <td align="right">      1.0000</td>
    <td align="right"> 60.23541132</td>
    <td align="right">   51.311110</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right"> 15.58263984</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   674297.91</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00673646</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00673646</td>
    <td align="right">     42.5453</td>
    <td align="right">   208734.75</td>
    <td align="right">        0.00</td>
    <td align="right">   713977.28</td>
    <td align="right">   713977.28</td>
    <td align="right"> 60.23541132</td>
    <td align="right">       12.78</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       24.40</td>
    <td align="right">       16.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44890.3</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1810222.643</td>
    <td align="right"> 1810222.643</td>
    <td align="right">   73.960087</td>
    <td align="right">  0.03959471</td>
    <td align="right">   35117.955</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">363.37859105</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right"> 16949309.87</td>
    <td align="right">     10.1017</td>
    <td align="right">   10.895158</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">  1712170.50</td>
    <td align="right">  1810222.64</td>
    <td align="right">      1.0000</td>
    <td align="right"> 86.82361801</td>
    <td align="right">   73.960087</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right"> 39.59067169</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">  1712170.50</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00617184</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00617184</td>
    <td align="right">     39.0379</td>
    <td align="right">  1085716.63</td>
    <td align="right">        0.00</td>
    <td align="right">  1813449.98</td>
    <td align="right">  1813449.98</td>
    <td align="right"> 86.82361801</td>
    <td align="right">       12.78</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       33.26</td>
    <td align="right">       19.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">     53923.8</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 4548561.026</td>
    <td align="right">    -999.000</td>
    <td align="right">  128.161758</td>
    <td align="right">  0.19312312</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1028.9028</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  128.161758</td>
    <td align="right">150.45233206</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">583.91689456</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right"> 13754192.62</td>
    <td align="right">     33.0704</td>
    <td align="right">   33.070360</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  4548561.03</td>
    <td align="right">  2822236.89</td>
    <td align="right">      1.0000</td>
    <td align="right">150.45233206</td>
    <td align="right">  128.161758</td>
    <td align="right">       29.41</td>
    <td align="right">       21.27</td>
    <td align="right">  0.01294431</td>
    <td align="right">     62630.1</td>
    <td align="right">       10.91</td>
    <td align="right">       10.91</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32397.5</td>
    <td align="right">193.10341963</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">  288476.264</td>
    <td align="right">  4260084.76</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right">105.52721245</td>
    <td align="right">     82.3391</td>
    <td align="right">       23.95</td>
    <td align="right">  0.01049319</td>
    <td align="right">       24.08</td>
    <td align="right">  0.01128137</td>
    <td align="right">     58.6456</td>
    <td align="right">  1422901.84</td>
    <td align="right">        0.00</td>
    <td align="right">  4899475.37</td>
    <td align="right">  2940516.93</td>
    <td align="right">150.45233206</td>
    <td align="right">       29.41</td>
    <td align="right">       21.56</td>
    <td align="right">  0.01294431</td>
    <td align="right">     62630.1</td>
    <td align="right">       10.41</td>
    <td align="right">       10.34</td>
    <td align="right">  0.00777806</td>
    <td align="right">     30065.1</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1318822.479</td>
    <td align="right"> 1318822.479</td>
    <td align="right">   38.448527</td>
    <td align="right">  0.02884639</td>
    <td align="right">   17327.219</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  128.161758</td>
    <td align="right">150.45233206</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">363.37859105</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right"> 16949309.87</td>
    <td align="right">      5.1947</td>
    <td align="right">    7.937576</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   880466.87</td>
    <td align="right">  1318822.48</td>
    <td align="right">      1.0000</td>
    <td align="right"> 45.13569962</td>
    <td align="right">   38.448527</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right"> 28.84345081</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   880466.87</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">105.52721245</td>
    <td align="right">    274.4636</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00782414</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00782496</td>
    <td align="right">     49.3294</td>
    <td align="right">    97543.77</td>
    <td align="right">        0.00</td>
    <td align="right">  1005239.74</td>
    <td align="right">  1005239.74</td>
    <td align="right"> 45.13569962</td>
    <td align="right">        7.22</td>
    <td align="right">        0.06</td>
    <td align="right">  0.00092409</td>
    <td align="right">      9580.7</td>
    <td align="right">       29.35</td>
    <td align="right">       11.20</td>
    <td align="right">  0.00092409</td>
    <td align="right">     31852.2</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  901988.130</td>
    <td align="right">    -999.000</td>
    <td align="right">   44.447072</td>
    <td align="right">  0.03829667</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.2836</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   44.447072</td>
    <td align="right"> 52.17754246</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">583.91689456</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right"> 13754192.62</td>
    <td align="right">      6.5579</td>
    <td align="right">    6.557914</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   901988.13</td>
    <td align="right">   709610.90</td>
    <td align="right">      1.0000</td>
    <td align="right"> 52.17754246</td>
    <td align="right">   44.447072</td>
    <td align="right">       24.30</td>
    <td align="right">       17.40</td>
    <td align="right">  0.00992153</td>
    <td align="right">     49674.0</td>
    <td align="right">       10.90</td>
    <td align="right">       10.90</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32387.1</td>
    <td align="right"> 38.29276807</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">  100574.198</td>
    <td align="right">   801413.93</td>
    <td align="right">       23.42</td>
    <td align="right">  0.01334552</td>
    <td align="right">       19.77</td>
    <td align="right">  7.53765803</td>
    <td align="right">     16.9587</td>
    <td align="right">       24.47</td>
    <td align="right">  0.00922229</td>
    <td align="right">       24.47</td>
    <td align="right">  0.00922229</td>
    <td align="right">     46.9868</td>
    <td align="right">   532384.31</td>
    <td align="right">        0.00</td>
    <td align="right">  1021309.16</td>
    <td align="right">   738326.76</td>
    <td align="right"> 52.17754246</td>
    <td align="right">       24.30</td>
    <td align="right">       17.67</td>
    <td align="right">  0.00992153</td>
    <td align="right">     49674.0</td>
    <td align="right">       10.47</td>
    <td align="right">       10.35</td>
    <td align="right">  0.00776971</td>
    <td align="right">     30100.2</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  237282.155</td>
    <td align="right">  237282.155</td>
    <td align="right">   13.334121</td>
    <td align="right">  0.00519003</td>
    <td align="right">    3451.656</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   44.447072</td>
    <td align="right"> 52.17754246</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">363.37859105</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right"> 16949309.87</td>
    <td align="right">      1.0889</td>
    <td align="right">    1.428126</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   184553.49</td>
    <td align="right">   237282.15</td>
    <td align="right">      1.0000</td>
    <td align="right"> 15.65326274</td>
    <td align="right">   13.334121</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  5.18950524</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   184553.49</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  7.53765803</td>
    <td align="right">     56.5291</td>
    <td align="right">       15.89</td>
    <td align="right">  0.00309664</td>
    <td align="right">       20.68</td>
    <td align="right">  0.00671899</td>
    <td align="right">     43.2841</td>
    <td align="right">    10312.86</td>
    <td align="right">        0.00</td>
    <td align="right">   210881.22</td>
    <td align="right">   210881.22</td>
    <td align="right"> 15.65326274</td>
    <td align="right">        7.22</td>
    <td align="right">        1.44</td>
    <td align="right">  0.00186852</td>
    <td align="right">     11955.3</td>
    <td align="right">       20.58</td>
    <td align="right">        8.35</td>
    <td align="right">  0.00186852</td>
    <td align="right">     25427.3</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1439326.950</td>
    <td align="right">    -999.000</td>
    <td align="right">   58.197622</td>
    <td align="right">  0.06111104</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1025.2942</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   58.197622</td>
    <td align="right"> 68.31966199</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">583.91689456</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right"> 13754192.62</td>
    <td align="right">     10.4646</td>
    <td align="right">   10.464642</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">  1439326.95</td>
    <td align="right">   997025.28</td>
    <td align="right">      1.0000</td>
    <td align="right"> 68.31966199</td>
    <td align="right">   58.197622</td>
    <td align="right">       25.30</td>
    <td align="right">       18.59</td>
    <td align="right">  0.01100307</td>
    <td align="right">     53458.4</td>
    <td align="right">       10.91</td>
    <td align="right">       10.91</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32390.8</td>
    <td align="right"> 61.10480971</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">  130995.649</td>
    <td align="right">  1308331.30</td>
    <td align="right">       26.77</td>
    <td align="right">  0.01334551</td>
    <td align="right">       20.78</td>
    <td align="right"> 21.94114673</td>
    <td align="right">     37.7011</td>
    <td align="right">       24.41</td>
    <td align="right">  0.00958551</td>
    <td align="right">       24.41</td>
    <td align="right">  0.00958551</td>
    <td align="right">     48.9873</td>
    <td align="right">   700737.48</td>
    <td align="right">        0.00</td>
    <td align="right">  1596417.94</td>
    <td align="right">  1040828.14</td>
    <td align="right"> 68.31966199</td>
    <td align="right">       25.30</td>
    <td align="right">       18.87</td>
    <td align="right">  0.01100307</td>
    <td align="right">     53458.4</td>
    <td align="right">       10.44</td>
    <td align="right">       10.35</td>
    <td align="right">  0.00777645</td>
    <td align="right">     30091.5</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  598870.784</td>
    <td align="right">  598870.784</td>
    <td align="right">   17.459287</td>
    <td align="right">  0.01309900</td>
    <td align="right">    7868.205</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   58.197622</td>
    <td align="right"> 68.31966199</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">363.37859105</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right"> 16949309.87</td>
    <td align="right">      2.3589</td>
    <td align="right">    3.604414</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   399815.67</td>
    <td align="right">   598870.78</td>
    <td align="right">      1.0000</td>
    <td align="right"> 20.49589860</td>
    <td align="right">   17.459287</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right"> 13.09766876</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   399815.67</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right"> 21.94114673</td>
    <td align="right">    125.6704</td>
    <td align="right">       15.57</td>
    <td align="right">  0.00586563</td>
    <td align="right">       20.71</td>
    <td align="right">  0.00666423</td>
    <td align="right">     42.8354</td>
    <td align="right">    53067.72</td>
    <td align="right">        0.00</td>
    <td align="right">   456474.41</td>
    <td align="right">   456474.41</td>
    <td align="right"> 20.49589860</td>
    <td align="right">        7.22</td>
    <td align="right">        0.06</td>
    <td align="right">  0.00092409</td>
    <td align="right">      9580.7</td>
    <td align="right">       29.35</td>
    <td align="right">       11.20</td>
    <td align="right">  0.00092409</td>
    <td align="right">     31852.2</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 2110895.988</td>
    <td align="right">    -999.000</td>
    <td align="right">   89.166964</td>
    <td align="right">  0.08962457</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.7861</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   89.166964</td>
    <td align="right">104.67535576</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">583.91689456</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right"> 13754192.62</td>
    <td align="right">     15.3473</td>
    <td align="right">   15.347291</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">  2110895.99</td>
    <td align="right">  1506869.77</td>
    <td align="right">      1.0000</td>
    <td align="right">104.67535576</td>
    <td align="right">   89.166964</td>
    <td align="right">       25.10</td>
    <td align="right">       18.31</td>
    <td align="right">  0.01072978</td>
    <td align="right">     52556.0</td>
    <td align="right">       10.91</td>
    <td align="right">       10.91</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32389.9</td>
    <td align="right"> 89.61542592</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">  200703.806</td>
    <td align="right">  1910192.18</td>
    <td align="right">       26.77</td>
    <td align="right">  0.01334551</td>
    <td align="right">       20.78</td>
    <td align="right"> 24.90571494</td>
    <td align="right">     27.9315</td>
    <td align="right">       24.45</td>
    <td align="right">  0.00971600</td>
    <td align="right">       24.45</td>
    <td align="right">  0.00971600</td>
    <td align="right">     49.5253</td>
    <td align="right">  1077905.28</td>
    <td align="right">        0.00</td>
    <td align="right">  2351002.27</td>
    <td align="right">  1571470.04</td>
    <td align="right">104.67535576</td>
    <td align="right">       25.10</td>
    <td align="right">       18.59</td>
    <td align="right">  0.01072978</td>
    <td align="right">     52556.0</td>
    <td align="right">       10.45</td>
    <td align="right">       10.35</td>
    <td align="right">  0.00777499</td>
    <td align="right">     30096.1</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  836167.000</td>
    <td align="right">  836167.000</td>
    <td align="right">   26.750089</td>
    <td align="right">  0.01828935</td>
    <td align="right">   11172.676</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   89.166964</td>
    <td align="right">104.67535576</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">363.37859105</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right"> 16949309.87</td>
    <td align="right">      3.3815</td>
    <td align="right">    5.032625</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">   573138.36</td>
    <td align="right">   836167.00</td>
    <td align="right">      1.0000</td>
    <td align="right"> 31.40260673</td>
    <td align="right">   26.750089</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right"> 18.28748154</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   573138.36</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right"> 24.90571494</td>
    <td align="right">     93.1052</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00694044</td>
    <td align="right">       20.71</td>
    <td align="right">  0.00658228</td>
    <td align="right">     42.3132</td>
    <td align="right">   191220.43</td>
    <td align="right">        0.00</td>
    <td align="right">   654503.70</td>
    <td align="right">   654503.70</td>
    <td align="right"> 31.40260673</td>
    <td align="right">        7.22</td>
    <td align="right">        0.67</td>
    <td align="right">  0.00133891</td>
    <td align="right">     10623.7</td>
    <td align="right">       27.91</td>
    <td align="right">       11.03</td>
    <td align="right">  0.00133891</td>
    <td align="right">     31466.0</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1815013.257</td>
    <td align="right">    -999.000</td>
    <td align="right">   73.301586</td>
    <td align="right">  0.07706196</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1025.1832</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 4 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   73.301586</td>
    <td align="right"> 86.05058760</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">583.91689456</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right"> 13754192.62</td>
    <td align="right">     13.1961</td>
    <td align="right">   13.196073</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  1815013.26</td>
    <td align="right">  1271141.03</td>
    <td align="right">      1.0000</td>
    <td align="right"> 86.05058760</td>
    <td align="right">   73.301586</td>
    <td align="right">       25.47</td>
    <td align="right">       18.60</td>
    <td align="right">  0.01094339</td>
    <td align="right">     53483.0</td>
    <td align="right">       10.91</td>
    <td align="right">       10.91</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32390.6</td>
    <td align="right"> 77.05409791</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">  164992.804</td>
    <td align="right">  1650020.45</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right"> 16.21688882</td>
    <td align="right">     22.1235</td>
    <td align="right">       23.98</td>
    <td align="right">  0.01019863</td>
    <td align="right">       24.06</td>
    <td align="right">  0.01046375</td>
    <td align="right">     54.5448</td>
    <td align="right">   788184.48</td>
    <td align="right">        0.00</td>
    <td align="right">  2012863.88</td>
    <td align="right">  1325720.19</td>
    <td align="right"> 86.05058760</td>
    <td align="right">       25.47</td>
    <td align="right">       18.88</td>
    <td align="right">  0.01094339</td>
    <td align="right">     53483.0</td>
    <td align="right">       10.44</td>
    <td align="right">       10.35</td>
    <td align="right">  0.00777505</td>
    <td align="right">     30091.4</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  500271.635</td>
    <td align="right">  500271.635</td>
    <td align="right">   21.990476</td>
    <td align="right">  0.01094236</td>
    <td align="right">    7036.230</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 4 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   73.301586</td>
    <td align="right"> 86.05058760</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">363.37859105</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right"> 16949309.87</td>
    <td align="right">      2.1869</td>
    <td align="right">    3.010977</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   370666.23</td>
    <td align="right">   500271.64</td>
    <td align="right">      1.0000</td>
    <td align="right"> 25.81517628</td>
    <td align="right">   21.990476</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right"> 10.94124534</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   370666.23</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right"> 16.21688882</td>
    <td align="right">     73.7451</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00673423</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00673646</td>
    <td align="right">     42.5453</td>
    <td align="right">   166421.24</td>
    <td align="right">        0.00</td>
    <td align="right">   423510.12</td>
    <td align="right">   423510.12</td>
    <td align="right"> 25.81517628</td>
    <td align="right">        7.22</td>
    <td align="right">        2.26</td>
    <td align="right">  0.00244954</td>
    <td align="right">     13416.2</td>
    <td align="right">       23.48</td>
    <td align="right">       10.31</td>
    <td align="right">  0.00244954</td>
    <td align="right">     29821.7</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 2938407.269</td>
    <td align="right">    -999.000</td>
    <td align="right">  105.657267</td>
    <td align="right">  0.12475910</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1026.1504</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  105.657267</td>
    <td align="right">124.03374001</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">583.91689456</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right"> 13754192.62</td>
    <td align="right">     21.3637</td>
    <td align="right">   21.363721</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">  2938407.27</td>
    <td align="right">  1988327.89</td>
    <td align="right">      1.0000</td>
    <td align="right">124.03374001</td>
    <td align="right">  105.657267</td>
    <td align="right">       26.71</td>
    <td align="right">       19.39</td>
    <td align="right">  0.01146365</td>
    <td align="right">     56082.8</td>
    <td align="right">       10.91</td>
    <td align="right">       10.91</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32392.4</td>
    <td align="right">124.74637331</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">  237821.438</td>
    <td align="right">  2700585.83</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right"> 45.79444976</td>
    <td align="right">     43.3425</td>
    <td align="right">       23.97</td>
    <td align="right">  0.01002405</td>
    <td align="right">       23.97</td>
    <td align="right">  0.01002405</td>
    <td align="right">     52.5689</td>
    <td align="right">  1175274.75</td>
    <td align="right">        0.00</td>
    <td align="right">  3224424.56</td>
    <td align="right">  2071460.98</td>
    <td align="right">124.03374001</td>
    <td align="right">       26.71</td>
    <td align="right">       19.67</td>
    <td align="right">  0.01146365</td>
    <td align="right">     56082.8</td>
    <td align="right">       10.44</td>
    <td align="right">       10.35</td>
    <td align="right">  0.00777544</td>
    <td align="right">     30086.5</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1087244.593</td>
    <td align="right"> 1087244.593</td>
    <td align="right">   31.697180</td>
    <td align="right">  0.02378113</td>
    <td align="right">   14284.656</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  105.657267</td>
    <td align="right">124.03374001</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">363.37859105</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right"> 16949309.87</td>
    <td align="right">      4.2825</td>
    <td align="right">    6.543782</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">   725861.79</td>
    <td align="right">  1051181.41</td>
    <td align="right">      1.0000</td>
    <td align="right"> 37.21012200</td>
    <td align="right">   31.697180</td>
    <td align="right">      -14.93</td>
    <td align="right">      -14.93</td>
    <td align="right">  0.00111742</td>
    <td align="right">    -12234.7</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right"> 23.77870140</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   725861.79</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right"> 45.79444976</td>
    <td align="right">    144.4748</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00617025</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00617184</td>
    <td align="right">     39.0379</td>
    <td align="right">   865850.46</td>
    <td align="right">        0.00</td>
    <td align="right">   828725.24</td>
    <td align="right">   828725.24</td>
    <td align="right"> 37.21012200</td>
    <td align="right">        7.22</td>
    <td align="right">        0.06</td>
    <td align="right">  0.00092409</td>
    <td align="right">      9580.7</td>
    <td align="right">       29.35</td>
    <td align="right">       11.20</td>
    <td align="right">  0.00092409</td>
    <td align="right">     31852.2</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.007112</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">1 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001479</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">1 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001679</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">1 ZONE VAV 4 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001093</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">1 ZONE VAV 5 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003086</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     2698.00</td>
    <td align="right">     7795.00</td>
    <td align="right">     2523.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     1812.00</td>
    <td align="right">     3960.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     2974.00</td>
    <td align="right">     6046.00</td>
    <td align="right">      539.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     2350.00</td>
    <td align="right">     3105.00</td>
    <td align="right">      334.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">      771.00</td>
    <td align="right">     5374.00</td>
    <td align="right">      464.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     2256.00</td>
    <td align="right">     4164.00</td>
    <td align="right">      707.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">     1397.00</td>
    <td align="right">     6516.00</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      689.00</td>
    <td align="right">     8207.00</td>
    <td align="right">      612.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6380.00</td>
    <td align="right">     8738.00</td>
    <td align="right">     3398.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">       29.00</td>
    <td align="right">      204.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">       97.00</td>
    <td align="right">      760.00</td>
    <td align="right">       86.00</td>
    <td align="right">      525.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">       63.00</td>
    <td align="right">      520.00</td>
    <td align="right">       63.00</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">        1.00</td>
    <td align="right">      771.00</td>
    <td align="right">        1.00</td>
    <td align="right">      709.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">       31.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      199.00</td>
    <td align="right">     2088.00</td>
    <td align="right">      159.00</td>
    <td align="right">     1548.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      147.01</td>
    <td align="right">      605.68</td>
    <td align="right">    44513.73</td>
    <td align="right">       0.375</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     4899.49</td>
    <td align="right">    11179.98</td>
    <td align="right">    44513.73</td>
    <td align="right">       6.313</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     1083.02</td>
    <td align="right">     5391.27</td>
    <td align="right">    44513.73</td>
    <td align="right">       4.098</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">      353.88</td>
    <td align="right">      798.57</td>
    <td align="right">    44513.73</td>
    <td align="right">       0.320</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">      244.08</td>
    <td align="right">     1256.36</td>
    <td align="right">    44513.73</td>
    <td align="right">       1.315</td>
    <td align="right">       0.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">      123.14</td>
    <td align="right">     1191.98</td>
    <td align="right">    44513.73</td>
    <td align="right">       1.443</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">       75.49</td>
    <td align="right">      443.79</td>
    <td align="right">    44513.73</td>
    <td align="right">       1.332</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      299.41</td>
    <td align="right">     4980.43</td>
    <td align="right">    44513.73</td>
    <td align="right">       3.522</td>
    <td align="right">       1.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      147.01</td>
    <td align="right">      605.68</td>
    <td align="right">    44513.73</td>
    <td align="right">       0.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     4899.49</td>
    <td align="right">    11179.98</td>
    <td align="right">    44513.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     1083.02</td>
    <td align="right">     5391.27</td>
    <td align="right">    44513.73</td>
    <td align="right">       3.938</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">      353.88</td>
    <td align="right">      798.57</td>
    <td align="right">    44513.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">      244.08</td>
    <td align="right">     1256.36</td>
    <td align="right">    44513.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">      123.14</td>
    <td align="right">     1191.98</td>
    <td align="right">    44513.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">       75.49</td>
    <td align="right">      443.79</td>
    <td align="right">    44513.73</td>
    <td align="right">       1.293</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">      299.41</td>
    <td align="right">     4980.43</td>
    <td align="right">    44513.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          48</td>
    <td align="right">          48</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           8</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           8</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">          80</td>
    <td align="right">          80</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          48</td>
    <td align="right">          48</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">   127203.94</td>
    <td align="right">  1245120.02</td>
    <td align="right">11-NOV-04:00</td>
    <td align="right">  7275717.90</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    64159.80</td>
    <td align="right">   405775.58</td>
    <td align="right">06-JAN-04:00</td>
    <td align="right">  3317888.97</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     9435.30</td>
    <td align="right">    78988.57</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   538505.91</td>
    <td align="right">01-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">    27354.06</td>
    <td align="right">   174809.55</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">  1525765.02</td>
    <td align="right">01-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     2504.90</td>
    <td align="right">    18235.16</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   175351.01</td>
    <td align="right">01-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">    27354.06</td>
    <td align="right">   174809.55</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">  1525765.02</td>
    <td align="right">01-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">    12078.25</td>
    <td align="right">    43806.24</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   666302.74</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     5660.60</td>
    <td align="right">    19733.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   308072.88</td>
    <td align="right">01-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 7 THERMALZONE</td>
    <td align="right">    13394.61</td>
    <td align="right">    59876.74</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">   725091.60</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 7 THERMALZONE</td>
    <td align="right">     1950.04</td>
    <td align="right">    15776.85</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   111004.09</td>
    <td align="right">01-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 5 THERMALZONE</td>
    <td align="right">     4060.94</td>
    <td align="right">    16453.99</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   283594.67</td>
    <td align="right">01-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 5 THERMALZONE</td>
    <td align="right">     3182.68</td>
    <td align="right">    11800.60</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   223855.60</td>
    <td align="right">01-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     3633.19</td>
    <td align="right">    43921.33</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   251549.44</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     1695.30</td>
    <td align="right">     7985.70</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   143742.54</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     3472.85</td>
    <td align="right">    40063.51</td>
    <td align="right">06-JAN-03:00</td>
    <td align="right">   216609.88</td>
    <td align="right">01-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     2185.43</td>
    <td align="right">    17562.80</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   153342.66</td>
    <td align="right">01-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     6941.94</td>
    <td align="right">    53087.42</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">   356632.32</td>
    <td align="right">01-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     4032.70</td>
    <td align="right">    33404.74</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   233018.79</td>
    <td align="right">01-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">    11142.72</td>
    <td align="right">    69577.78</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   581243.71</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     6142.41</td>
    <td align="right">    50309.89</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   301859.33</td>
    <td align="right">01-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    36805.74</td>
    <td align="right">   230966.03</td>
    <td align="right">06-JAN-04:00</td>
    <td align="right">  1937528.76</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     6930.41</td>
    <td align="right">    60753.41</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   381727.77</td>
    <td align="right">07-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">     2192.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   236258.27</td>
    <td align="right">07-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">    34613.58</td>
    <td align="right">   230966.03</td>
    <td align="right">06-JAN-04:00</td>
    <td align="right">  1794656.92</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     6417.65</td>
    <td align="right">    24072.43</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   358229.86</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 7 THERMALZONE</td>
    <td align="right">    11444.58</td>
    <td align="right">    44099.89</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   639946.61</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 5 THERMALZONE</td>
    <td align="right">      878.26</td>
    <td align="right">     4653.39</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    59739.06</td>
    <td align="right">01-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     1937.89</td>
    <td align="right">    35935.63</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">   107806.90</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1287.42</td>
    <td align="right">    22500.71</td>
    <td align="right">06-JAN-01:00</td>
    <td align="right">    85427.16</td>
    <td align="right">06-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     2909.24</td>
    <td align="right">    19682.67</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   142796.91</td>
    <td align="right">06-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     5000.31</td>
    <td align="right">    19267.89</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   279384.38</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    37434.06</td>
    <td align="right">   116966.93</td>
    <td align="right">11-NOV-04:00</td>
    <td align="right">  2861129.34</td>
    <td align="right">27-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">    11203.67</td>
    <td align="right">    97054.38</td>
    <td align="right">24-AUG-02:00</td>
    <td align="right">   711010.04</td>
    <td align="right">21-MAR-18:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Electricity</td>
    <td align="right">     4778.50</td>
    <td align="right">     5355.24</td>
    <td align="right">13-MAR-04:00</td>
    <td align="right">   294772.16</td>
    <td align="right">18-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">     6425.17</td>
    <td align="right">    91641.33</td>
    <td align="right">17-AUG-02:00</td>
    <td align="right">   429377.48</td>
    <td align="right">21-MAR-18:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">   127203.94</td>
    <td align="right">  1245120.02</td>
    <td align="right">11-NOV-04:00</td>
    <td align="right">  7275717.90</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">   127203.94</td>
    <td align="right">  1245120.02</td>
    <td align="right">11-NOV-04:00</td>
    <td align="right">  7275717.90</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">   127203.94</td>
    <td align="right">  1245120.02</td>
    <td align="right">11-NOV-04:00</td>
    <td align="right">  7275717.90</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">   127203.94</td>
    <td align="right">  1245120.02</td>
    <td align="right">11-NOV-04:00</td>
    <td align="right">  7275717.90</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">   127203.94</td>
    <td align="right">  1245120.02</td>
    <td align="right">11-NOV-04:00</td>
    <td align="right">  7275717.90</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">   127203.94</td>
    <td align="right">  1245120.02</td>
    <td align="right">11-NOV-04:00</td>
    <td align="right">  7275717.90</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    19518.36</td>
    <td align="right">   307079.95</td>
    <td align="right">07-JAN-02:00</td>
    <td align="right">  1265625.24</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    16097.35</td>
    <td align="right">   307079.95</td>
    <td align="right">07-JAN-02:00</td>
    <td align="right">   608038.88</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">    16097.35</td>
    <td align="right">   307079.95</td>
    <td align="right">07-JAN-02:00</td>
    <td align="right">   608038.88</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Zone Exhaust Fans:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    21483.55</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-22:00</td>
    <td align="right">  2744469.08</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     6091.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   390562.28</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Building Facades:ExteriorLights:Electricity</td>
    <td align="right">       31.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     3997.47</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Entry Canopies:ExteriorLights:Electricity</td>
    <td align="right">       31.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     2025.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Main Entries:ExteriorLights:Electricity</td>
    <td align="right">        9.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      575.27</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Other Doors:ExteriorLights:Electricity</td>
    <td align="right">       73.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     4659.07</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Parking Areas and Drives:ExteriorLights:Electricity</td>
    <td align="right">     5946.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   379305.46</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">     1692.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    75765.77</td>
    <td align="right">06-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">    19754.99</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-22:00</td>
    <td align="right">  2171782.79</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">     1056.89</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-22:00</td>
    <td align="right">   175329.80</td>
    <td align="right">20-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">     1056.89</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-22:00</td>
    <td align="right">   175329.80</td>
    <td align="right">20-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">     5418.50</td>
    <td align="right">     2248.87</td>
    <td align="right">22-APR-02:00</td>
    <td align="right">   197782.41</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">     5418.50</td>
    <td align="right">     2248.87</td>
    <td align="right">22-APR-02:00</td>
    <td align="right">   197782.41</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">   147840.32</td>
    <td align="right">   698887.26</td>
    <td align="right">22-JUL-01:00</td>
    <td align="right"> 13596087.69</td>
    <td align="right">06-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">    35224.79</td>
    <td align="right">   164522.27</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">  1875728.82</td>
    <td align="right">07-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     7944.50</td>
    <td align="right">    59401.98</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   462747.56</td>
    <td align="right">01-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">    35224.79</td>
    <td align="right">   164522.27</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">  1875728.82</td>
    <td align="right">07-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     7944.50</td>
    <td align="right">    59401.98</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   462747.56</td>
    <td align="right">01-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Gas</td>
    <td align="right">    35224.79</td>
    <td align="right">   164522.27</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">  1875728.82</td>
    <td align="right">07-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     8946.32</td>
    <td align="right">    34473.22</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   499861.66</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     8946.32</td>
    <td align="right">    34473.22</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   499861.66</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:BUILDING STORY 7 THERMALZONE</td>
    <td align="right">    18333.98</td>
    <td align="right">    70647.08</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1024382.62</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:BUILDING STORY 7 THERMALZONE</td>
    <td align="right">    18333.98</td>
    <td align="right">    70647.08</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1024382.62</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">   112615.53</td>
    <td align="right">        0.00</td>
    <td align="right">15-MAR-05:00</td>
    <td align="right"> 11831949.65</td>
    <td align="right">06-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">    37669.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">  1769385.61</td>
    <td align="right">11-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">    37669.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">  1769385.61</td>
    <td align="right">11-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">    74946.44</td>
    <td align="right">        0.00</td>
    <td align="right">13-MAR-05:00</td>
    <td align="right"> 10177928.67</td>
    <td align="right">06-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">    74946.44</td>
    <td align="right">        0.00</td>
    <td align="right">13-MAR-05:00</td>
    <td align="right"> 10177928.67</td>
    <td align="right">06-FEB-17:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    59479.33</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-22:00</td>
    <td align="right"> 10202663.10</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    59479.33</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-22:00</td>
    <td align="right"> 10202663.10</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    59479.33</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-22:00</td>
    <td align="right"> 10202663.10</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">   160005.04</td>
    <td align="right">        0.00</td>
    <td align="right">07-FEB-03:00</td>
    <td align="right">        0.01</td>
    <td align="right">20-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">   160005.04</td>
    <td align="right">        0.00</td>
    <td align="right">07-FEB-03:00</td>
    <td align="right">        0.01</td>
    <td align="right">20-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">   104451.34</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-04:00</td>
    <td align="right">        0.01</td>
    <td align="right">01-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">   160005.04</td>
    <td align="right">        0.00</td>
    <td align="right">07-FEB-03:00</td>
    <td align="right">        0.01</td>
    <td align="right">20-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">   160005.04</td>
    <td align="right">        0.00</td>
    <td align="right">07-FEB-03:00</td>
    <td align="right">        0.01</td>
    <td align="right">20-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">   104451.34</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-04:00</td>
    <td align="right">        0.01</td>
    <td align="right">01-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">   104451.34</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-04:00</td>
    <td align="right">        0.01</td>
    <td align="right">01-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">   104451.34</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-04:00</td>
    <td align="right">        0.01</td>
    <td align="right">01-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    55553.71</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-22:00</td>
    <td align="right">        0.01</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    55553.71</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-22:00</td>
    <td align="right">        0.01</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    75418.72</td>
    <td align="right">    62838.57</td>
    <td align="right">18-AUG-05:00</td>
    <td align="right">  8867100.30</td>
    <td align="right">06-FEB-19:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">    24793.32</td>
    <td align="right">    37763.67</td>
    <td align="right">16-AUG-02:00</td>
    <td align="right">  1643519.06</td>
    <td align="right">12-FEB-20:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">    24793.32</td>
    <td align="right">    37763.67</td>
    <td align="right">16-AUG-02:00</td>
    <td align="right">  1643519.06</td>
    <td align="right">12-FEB-20:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   421964.43</td>
    <td align="right">  2272501.82</td>
    <td align="right">14-NOV-06:00</td>
    <td align="right"> 40969423.69</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    65447.45</td>
    <td align="right">   103376.61</td>
    <td align="right">25-MAR-02:00</td>
    <td align="right">  4377416.55</td>
    <td align="right">12-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      832.47</td>
    <td align="right">       11.03</td>
    <td align="right">19-MAR-23:00</td>
    <td align="right">   104884.25</td>
    <td align="right">16-SEP-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     2042.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  1413281.26</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      124.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    84158.21</td>
    <td align="right">13-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    63404.81</td>
    <td align="right">        0.00</td>
    <td align="right">12-JAN-02:00</td>
    <td align="right">  4377416.55</td>
    <td align="right">12-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      707.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   104884.25</td>
    <td align="right">16-SEP-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">    18369.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1093953.05</td>
    <td align="right">04-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    17610.98</td>
    <td align="right">16-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">    18366.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1093953.05</td>
    <td align="right">04-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     9710.45</td>
    <td align="right">      813.99</td>
    <td align="right">22-FEB-02:00</td>
    <td align="right">   639801.28</td>
    <td align="right">20-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">       25.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   132909.52</td>
    <td align="right">15-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     9684.47</td>
    <td align="right">        0.00</td>
    <td align="right">12-JAN-02:00</td>
    <td align="right">   639801.28</td>
    <td align="right">20-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     2726.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   338963.61</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">       26.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   235496.30</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     2699.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   338963.61</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 5 THERMALZONE</td>
    <td align="right">     3369.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   422336.79</td>
    <td align="right">18-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 5 THERMALZONE</td>
    <td align="right">       47.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   329097.99</td>
    <td align="right">07-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 5 THERMALZONE</td>
    <td align="right">     3322.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   422336.79</td>
    <td align="right">18-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     9330.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   705049.67</td>
    <td align="right">10-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">        2.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    16004.22</td>
    <td align="right">26-NOV-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     9328.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   705049.67</td>
    <td align="right">10-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 7 THERMALZONE</td>
    <td align="right">    11023.00</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-02:00</td>
    <td align="right">   592086.70</td>
    <td align="right">10-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 7 THERMALZONE</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    62366.68</td>
    <td align="right">13-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 7 THERMALZONE</td>
    <td align="right">    11010.51</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-02:00</td>
    <td align="right">   592086.70</td>
    <td align="right">10-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 8 THERMALZONE</td>
    <td align="right">    10086.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">  1086854.50</td>
    <td align="right">13-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     1800.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  1086854.50</td>
    <td align="right">13-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     8285.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   806990.18</td>
    <td align="right">11-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">   219773.92</td>
    <td align="right">   805190.13</td>
    <td align="right">08-OCT-05:00</td>
    <td align="right"> 23078845.89</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">    24771.24</td>
    <td align="right">    37763.67</td>
    <td align="right">16-AUG-02:00</td>
    <td align="right">  1640821.67</td>
    <td align="right">12-FEB-20:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">    24771.24</td>
    <td align="right">    37763.67</td>
    <td align="right">16-AUG-02:00</td>
    <td align="right">  1640821.67</td>
    <td align="right">12-FEB-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   136743.05</td>
    <td align="right">   260614.47</td>
    <td align="right">18-MAY-05:00</td>
    <td align="right"> 13544963.49</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    50625.39</td>
    <td align="right">        0.00</td>
    <td align="right">13-MAR-05:00</td>
    <td align="right">  7651076.30</td>
    <td align="right">06-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    50625.39</td>
    <td align="right">        0.00</td>
    <td align="right">13-MAR-05:00</td>
    <td align="right">  7651076.30</td>
    <td align="right">06-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    50625.39</td>
    <td align="right">        0.00</td>
    <td align="right">13-MAR-05:00</td>
    <td align="right">  7651076.30</td>
    <td align="right">06-FEB-17:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    65596.17</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-22:00</td>
    <td align="right"> 12298913.52</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">    18674.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  2447458.38</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">     1846.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  1496839.20</td>
    <td align="right">20-JUL-23:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    60499.22</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-22:00</td>
    <td align="right"> 10242739.51</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    94484.22</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-22:00</td>
    <td align="right"> 12414522.29</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">LoopToLoop:EnergyTransfer</td>
    <td align="right">   -10278.23</td>
    <td align="right">  -682423.72</td>
    <td align="right">05-FEB-08:00</td>
    <td align="right">    -9526.74</td>
    <td align="right">18-AUG-02:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    50297.46</td>
    <td align="right">        0.00</td>
    <td align="right">13-MAR-05:00</td>
    <td align="right">  7619203.53</td>
    <td align="right">06-FEB-17:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     124.591</td>
    <td align="right">    -707.867</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     568.896</td>
    <td align="right">    2185.431</td>
    <td align="right">    1287.417</td>
    <td align="right">     569.571</td>
    <td align="right">       0.000</td>
    <td align="right">       3.924</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -473.104</td>
    <td align="right">       0.000</td>
    <td align="right">    -344.641</td>
    <td align="right">   -3214.218</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.167</td>
    <td align="right">  -18365.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9577.501</td>
    <td align="right">    6142.415</td>
    <td align="right">    3750.230</td>
    <td align="right">     541.874</td>
    <td align="right">       0.000</td>
    <td align="right">       1.581</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">    -548.201</td>
    <td align="right">       0.000</td>
    <td align="right">     -53.484</td>
    <td align="right">   -1049.697</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      25.987</td>
    <td align="right">   -9684.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4496.906</td>
    <td align="right">    4032.700</td>
    <td align="right">    2341.202</td>
    <td align="right">     411.052</td>
    <td align="right">       0.000</td>
    <td align="right">       6.579</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">    -552.714</td>
    <td align="right">       0.000</td>
    <td align="right">    -573.054</td>
    <td align="right">    -504.251</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.563</td>
    <td align="right">   -2699.783</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     537.183</td>
    <td align="right">    1695.299</td>
    <td align="right">    1937.894</td>
    <td align="right">     499.675</td>
    <td align="right">       0.000</td>
    <td align="right">       7.813</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">    -565.400</td>
    <td align="right">       0.000</td>
    <td align="right">    -677.317</td>
    <td align="right">    -761.928</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      47.391</td>
    <td align="right">   -3322.218</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     651.685</td>
    <td align="right">    3182.683</td>
    <td align="right">     878.256</td>
    <td align="right">     434.391</td>
    <td align="right">       0.000</td>
    <td align="right">      19.358</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">    -547.962</td>
    <td align="right">       0.000</td>
    <td align="right">    -689.725</td>
    <td align="right">    -653.861</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.273</td>
    <td align="right">   -9326.171</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     548.097</td>
    <td align="right">    5660.599</td>
    <td align="right">    5701.982</td>
    <td align="right">     505.924</td>
    <td align="right">       0.000</td>
    <td align="right">      20.967</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">    -582.695</td>
    <td align="right">       0.000</td>
    <td align="right">    -764.538</td>
    <td align="right">   -1766.438</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.485</td>
    <td align="right">  -11010.511</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     424.684</td>
    <td align="right">    1950.036</td>
    <td align="right">    9977.934</td>
    <td align="right">     523.930</td>
    <td align="right">       0.000</td>
    <td align="right">      20.960</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">    -553.931</td>
    <td align="right">       0.000</td>
    <td align="right">    -757.909</td>
    <td align="right">    -587.678</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1800.128</td>
    <td align="right">   -8285.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4735.984</td>
    <td align="right">    2504.897</td>
    <td align="right">    8101.918</td>
    <td align="right">     532.618</td>
    <td align="right">       0.000</td>
    <td align="right">     208.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -512.345</td>
    <td align="right">       0.000</td>
    <td align="right">   -6272.512</td>
    <td align="right">   -2813.015</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     150.578</td>
    <td align="right">  -10392.273</td>
    <td align="right">    1892.007</td>
    <td align="right">  -53009.964</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   21540.936</td>
    <td align="right">   27354.060</td>
    <td align="right">   33976.832</td>
    <td align="right">    4019.035</td>
    <td align="right">       0.000</td>
    <td align="right">     289.404</td>
    <td align="right">       0.264</td>
    <td align="right">       0.000</td>
    <td align="right">   -4336.351</td>
    <td align="right">       0.000</td>
    <td align="right">  -10133.180</td>
    <td align="right">  -11351.085</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">05-AUG-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">  -318443.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10969.45</td>
    <td align="right">    84332.73</td>
    <td align="right">    81703.39</td>
    <td align="right">    87223.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55485.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1271.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">27-MAY-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -1229048.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   318458.34</td>
    <td align="right">   100619.78</td>
    <td align="right">   108381.87</td>
    <td align="right">    57897.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   644637.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -946.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">17-JUN-07:04</td>
    <td align="right">        0.00</td>
    <td align="right"> -1039290.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   142359.73</td>
    <td align="right">   129880.90</td>
    <td align="right">   108271.52</td>
    <td align="right">    13303.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   648934.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3460.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">11-JUL-19:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -547857.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4295.09</td>
    <td align="right">    31942.79</td>
    <td align="right">    47914.18</td>
    <td align="right">     6058.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   460484.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2837.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">12-JUN-10:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -742467.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32675.05</td>
    <td align="right">   223855.60</td>
    <td align="right">    59739.06</td>
    <td align="right">    63599.07</td>
    <td align="right">        0.00</td>
    <td align="right">    14812.85</td>
    <td align="right">   347785.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">20-SEP-11:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -1444982.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13048.01</td>
    <td align="right">   308072.88</td>
    <td align="right">   299551.01</td>
    <td align="right">    67399.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   764965.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8055.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">15-JUL-05:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -697544.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4769.14</td>
    <td align="right">    35721.54</td>
    <td align="right">   249131.74</td>
    <td align="right">     2705.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   405744.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -527.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">12-JUN-11:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -1255227.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55131.62</td>
    <td align="right">    89792.51</td>
    <td align="right">   277623.66</td>
    <td align="right">    73198.24</td>
    <td align="right">        0.00</td>
    <td align="right">   127438.95</td>
    <td align="right">   632042.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">12-JUN-11:11</td>
    <td align="right">        0.00</td>
    <td align="right">  -601775.18</td>
    <td align="right">        0.00</td>
    <td align="right"> -4275773.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1185698.76</td>
    <td align="right">  1380360.21</td>
    <td align="right">  1586727.72</td>
    <td align="right">   569454.18</td>
    <td align="right">        0.00</td>
    <td align="right">   231016.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -75707.95</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">17-NOV-06:06</td>
    <td align="right">   382765.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22348.64</td>
    <td align="right">    63317.34</td>
    <td align="right">    32820.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25953.11</td>
    <td align="right">        0.00</td>
    <td align="right">   -29975.10</td>
    <td align="right">  -445323.05</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">12-NOV-04:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   209092.42</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50309.89</td>
    <td align="right">    36127.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -30387.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -963.95</td>
    <td align="right">  -264178.09</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">18-JAN-06:04</td>
    <td align="right">  1396491.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    67295.14</td>
    <td align="right">   103137.89</td>
    <td align="right">    76557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -29727.09</td>
    <td align="right">        0.00</td>
    <td align="right">   -29291.75</td>
    <td align="right"> -1584462.62</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">10-DEC-05:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   345532.41</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15971.39</td>
    <td align="right">    47914.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -52089.28</td>
    <td align="right">        0.00</td>
    <td align="right">   -38911.05</td>
    <td align="right">  -318417.66</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">07-FEB-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   614709.55</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3426.24</td>
    <td align="right">    17850.57</td>
    <td align="right">     7856.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22550.61</td>
    <td align="right">        0.00</td>
    <td align="right">   -96730.76</td>
    <td align="right">  -524561.30</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">06-OCT-07:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   188712.48</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7122.00</td>
    <td align="right">    78432.95</td>
    <td align="right">   180080.93</td>
    <td align="right">    47955.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19748.82</td>
    <td align="right">  -482555.52</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">15-FEB-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   286853.46</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8962.29</td>
    <td align="right">    47450.78</td>
    <td align="right">   249131.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -30012.45</td>
    <td align="right">        0.00</td>
    <td align="right">   -61768.90</td>
    <td align="right">  -500616.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">07-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1269180.88</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   240317.34</td>
    <td align="right">    64903.43</td>
    <td align="right">   297471.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28997.90</td>
    <td align="right">        0.00</td>
    <td align="right">  -859312.50</td>
    <td align="right">  -983562.75</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">24-DEC-06:05</td>
    <td align="right">     9392.00</td>
    <td align="right">  1600254.48</td>
    <td align="right">  1815651.98</td>
    <td align="right"> -1600254.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   364407.31</td>
    <td align="right">   473855.18</td>
    <td align="right">   913911.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -279164.70</td>
    <td align="right">        0.00</td>
    <td align="right">  -681897.88</td>
    <td align="right"> -2616155.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">    128.1618</td>
    <td align="right">      0.0000</td>
    <td align="right">  11179.9750</td>
    <td align="right">      1.0000</td>
    <td align="right">    105.5272</td>
    <td align="right">    128.1618</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">    105.5272</td>
    <td align="right">      0.8234</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">     44.4471</td>
    <td align="right">      0.0000</td>
    <td align="right">    798.5696</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.5377</td>
    <td align="right">     44.4471</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.5377</td>
    <td align="right">      0.1696</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">     58.1976</td>
    <td align="right">      0.0000</td>
    <td align="right">   1256.3586</td>
    <td align="right">      1.0000</td>
    <td align="right">     21.9411</td>
    <td align="right">     58.1976</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     21.9411</td>
    <td align="right">      0.3770</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">     89.1670</td>
    <td align="right">      0.0000</td>
    <td align="right">   1191.9813</td>
    <td align="right">      1.0000</td>
    <td align="right">     24.9057</td>
    <td align="right">     89.1670</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     24.9057</td>
    <td align="right">      0.2793</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">     73.3016</td>
    <td align="right">      0.0000</td>
    <td align="right">    443.7900</td>
    <td align="right">      1.0000</td>
    <td align="right">     16.2169</td>
    <td align="right">     73.3016</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     16.2169</td>
    <td align="right">      0.2212</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">    105.6573</td>
    <td align="right">      0.0000</td>
    <td align="right">   4980.4282</td>
    <td align="right">      1.0000</td>
    <td align="right">     45.7944</td>
    <td align="right">    105.6573</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     45.7944</td>
    <td align="right">      0.4334</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">     89.7132</td>
    <td align="right">      0.0000</td>
    <td align="right">  11179.9750</td>
    <td align="right">      1.0000</td>
    <td align="right">    105.5272</td>
    <td align="right">     89.7132</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">    105.5272</td>
    <td align="right">      1.1763</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">     13.3341</td>
    <td align="right">      0.0000</td>
    <td align="right">    798.5696</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.5377</td>
    <td align="right">     13.3341</td>
    <td align="right">      0.4991</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.5377</td>
    <td align="right">      0.5653</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">     40.7383</td>
    <td align="right">      0.0000</td>
    <td align="right">   1256.3586</td>
    <td align="right">      1.0000</td>
    <td align="right">     21.9411</td>
    <td align="right">     40.7383</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     21.9411</td>
    <td align="right">      0.5386</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">     62.4169</td>
    <td align="right">      0.0000</td>
    <td align="right">   1191.9813</td>
    <td align="right">      1.0000</td>
    <td align="right">     24.9057</td>
    <td align="right">     62.4169</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     24.9057</td>
    <td align="right">      0.3990</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">     51.3111</td>
    <td align="right">      0.0000</td>
    <td align="right">    443.7900</td>
    <td align="right">      1.0000</td>
    <td align="right">     16.2169</td>
    <td align="right">     51.3111</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     16.2169</td>
    <td align="right">      0.3161</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">     73.9601</td>
    <td align="right">      0.0000</td>
    <td align="right">   4980.4282</td>
    <td align="right">      1.0000</td>
    <td align="right">     45.7944</td>
    <td align="right">     73.9601</td>
    <td align="right">      0.9599</td>
    <td align="right">      1.0000</td>
    <td align="right">     45.7944</td>
    <td align="right">      0.6192</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">    0.000000</td>
    <td align="right">  11179.9750</td>
    <td align="right">    0.007112</td>
    <td align="right">    14837.91</td>
    <td align="right">    105.5272</td>
    <td align="right">      1.0000</td>
    <td align="right">    105.5272</td>
    <td align="right">       1.000</td>
    <td align="right">    105.5272</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    798.5696</td>
    <td align="right">    0.000508</td>
    <td align="right">    14837.91</td>
    <td align="right">      7.5377</td>
    <td align="right">      1.0000</td>
    <td align="right">      7.5377</td>
    <td align="right">       1.000</td>
    <td align="right">      7.5377</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">    0.000000</td>
    <td align="right">   1256.3586</td>
    <td align="right">    0.001479</td>
    <td align="right">    14837.91</td>
    <td align="right">     21.9411</td>
    <td align="right">      1.0000</td>
    <td align="right">     21.9411</td>
    <td align="right">       1.000</td>
    <td align="right">     21.9411</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">    0.000000</td>
    <td align="right">   1191.9813</td>
    <td align="right">    0.001679</td>
    <td align="right">    14837.91</td>
    <td align="right">     24.9057</td>
    <td align="right">      1.0000</td>
    <td align="right">     24.9057</td>
    <td align="right">       1.000</td>
    <td align="right">     24.9057</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    443.7900</td>
    <td align="right">    0.001093</td>
    <td align="right">    14837.91</td>
    <td align="right">     16.2169</td>
    <td align="right">      1.0000</td>
    <td align="right">     16.2169</td>
    <td align="right">       1.000</td>
    <td align="right">     16.2169</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">    0.000000</td>
    <td align="right">   4980.4282</td>
    <td align="right">    0.003086</td>
    <td align="right">    14837.91</td>
    <td align="right">     45.7944</td>
    <td align="right">      1.0000</td>
    <td align="right">     45.7944</td>
    <td align="right">       1.000</td>
    <td align="right">     45.7944</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">    0.000000</td>
    <td align="right">    11179.98</td>
    <td align="right">    0.007112</td>
    <td align="right">  14837.9095</td>
    <td align="right">    105.5272</td>
    <td align="right">    105.5272</td>
    <td align="right">    105.5272</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      798.57</td>
    <td align="right">    0.000508</td>
    <td align="right">  14837.9095</td>
    <td align="right">      7.5377</td>
    <td align="right">      7.5377</td>
    <td align="right">      7.5377</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">    0.000000</td>
    <td align="right">     1256.36</td>
    <td align="right">    0.001479</td>
    <td align="right">  14837.9095</td>
    <td align="right">     21.9411</td>
    <td align="right">     21.9411</td>
    <td align="right">     21.9411</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">    0.000000</td>
    <td align="right">     1191.98</td>
    <td align="right">    0.001679</td>
    <td align="right">  14837.9095</td>
    <td align="right">     24.9057</td>
    <td align="right">     24.9057</td>
    <td align="right">     24.9057</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">    0.000000</td>
    <td align="right">      443.79</td>
    <td align="right">    0.001093</td>
    <td align="right">  14837.9095</td>
    <td align="right">     16.2169</td>
    <td align="right">     16.2169</td>
    <td align="right">     16.2169</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">    0.000000</td>
    <td align="right">     4980.43</td>
    <td align="right">    0.003086</td>
    <td align="right">  14837.9095</td>
    <td align="right">     45.7944</td>
    <td align="right">     45.7944</td>
    <td align="right">     45.7944</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    128.1618</td>
    <td align="right">    128.1618</td>
    <td align="right">     89.7132</td>
    <td align="right">    105.5272</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     44.4471</td>
    <td align="right">     44.4471</td>
    <td align="right">     13.3341</td>
    <td align="right">      7.5377</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     58.1976</td>
    <td align="right">     58.1976</td>
    <td align="right">     40.7383</td>
    <td align="right">     21.9411</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     89.1670</td>
    <td align="right">     89.1670</td>
    <td align="right">     62.4169</td>
    <td align="right">     24.9057</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     73.3016</td>
    <td align="right">     73.3016</td>
    <td align="right">     51.3111</td>
    <td align="right">     16.2169</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    105.6573</td>
    <td align="right">    105.6573</td>
    <td align="right">     73.9601</td>
    <td align="right">     45.7944</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">    128.1618</td>
    <td align="right">    128.1618</td>
    <td align="right">    128.1618</td>
    <td align="right">     89.7132</td>
    <td align="right">    105.5272</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">     44.4471</td>
    <td align="right">     44.4471</td>
    <td align="right">     44.4471</td>
    <td align="right">     13.3341</td>
    <td align="right">      7.5377</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">     58.1976</td>
    <td align="right">     58.1976</td>
    <td align="right">     58.1976</td>
    <td align="right">     40.7383</td>
    <td align="right">     21.9411</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">     89.1670</td>
    <td align="right">     89.1670</td>
    <td align="right">     89.1670</td>
    <td align="right">     62.4169</td>
    <td align="right">     24.9057</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">     73.3016</td>
    <td align="right">     73.3016</td>
    <td align="right">     73.3016</td>
    <td align="right">     51.3111</td>
    <td align="right">     16.2169</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">    105.6573</td>
    <td align="right">    105.6573</td>
    <td align="right">    105.6573</td>
    <td align="right">     73.9601</td>
    <td align="right">     45.7944</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     89.7132</td>
    <td align="right">     89.7132</td>
    <td align="right">     89.7132</td>
    <td align="right">    105.5272</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     13.3341</td>
    <td align="right">     13.3341</td>
    <td align="right">     13.3341</td>
    <td align="right">      7.5377</td>
    <td align="right">      0.4991</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     40.7383</td>
    <td align="right">     40.7383</td>
    <td align="right">     40.7383</td>
    <td align="right">     21.9411</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     62.4169</td>
    <td align="right">     62.4169</td>
    <td align="right">     62.4169</td>
    <td align="right">     24.9057</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     51.3111</td>
    <td align="right">     51.3111</td>
    <td align="right">     51.3111</td>
    <td align="right">     16.2169</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     73.9601</td>
    <td align="right">     73.9601</td>
    <td align="right">     73.9601</td>
    <td align="right">     45.7944</td>
    <td align="right">      0.9599</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">     89.7132</td>
    <td align="right">     89.7132</td>
    <td align="right">     89.7132</td>
    <td align="right">     89.7132</td>
    <td align="right">    105.5272</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">     13.3341</td>
    <td align="right">     13.3341</td>
    <td align="right">     13.3341</td>
    <td align="right">     13.3341</td>
    <td align="right">      7.5377</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">     40.7383</td>
    <td align="right">     40.7383</td>
    <td align="right">     40.7383</td>
    <td align="right">     40.7383</td>
    <td align="right">     21.9411</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">     62.4169</td>
    <td align="right">     62.4169</td>
    <td align="right">     62.4169</td>
    <td align="right">     62.4169</td>
    <td align="right">     24.9057</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">     51.3111</td>
    <td align="right">     51.3111</td>
    <td align="right">     51.3111</td>
    <td align="right">     51.3111</td>
    <td align="right">     16.2169</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">     73.9601</td>
    <td align="right">     73.9601</td>
    <td align="right">     73.9601</td>
    <td align="right">     73.9601</td>
    <td align="right">     45.7944</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">   118703.28</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">    14837.91</td>
    <td align="right">    14837.91</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">    14837.91</td>
    <td align="right">    14837.91</td>
    <td align="right">0.00</td>
    <td align="right">      138.01</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">    14837.91</td>
    <td align="right">    14837.91</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">    14837.91</td>
    <td align="right">    14837.91</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">    14837.91</td>
    <td align="right">    14837.91</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">    14837.91</td>
    <td align="right">    14837.91</td>
    <td align="right">0.00</td>
    <td align="right">      138.01</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">    14837.91</td>
    <td align="right">    14837.91</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">    14837.91</td>
    <td align="right">    14837.91</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">   118703.28</td>
    <td align="right">   118703.28</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      159.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">     1548.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     1653.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    74946.44</td>
    <td align="right"> 10177928.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">    19754.99</td>
    <td align="right">  2171782.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Other</td>
    <td align="right">     1728.56</td>
    <td align="right">   572686.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">    27354.06</td>
    <td align="right">  1525765.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Building Facades</td>
    <td align="right">       31.16</td>
    <td align="right">     3997.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Entry Canopies</td>
    <td align="right">       31.75</td>
    <td align="right">     2025.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Main Entries</td>
    <td align="right">        9.02</td>
    <td align="right">      575.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Other Doors</td>
    <td align="right">       73.04</td>
    <td align="right">     4659.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Parking Areas and Drives</td>
    <td align="right">     5946.75</td>
    <td align="right">   379305.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Elevators</td>
    <td align="right">     2192.16</td>
    <td align="right">   236258.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">    34613.58</td>
    <td align="right">  1794656.92</td>
    <td align="right">    35224.79</td>
    <td align="right">  1875728.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">    16097.35</td>
    <td align="right">   608038.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">     5418.50</td>
    <td align="right">   197782.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">     1056.89</td>
    <td align="right">   175329.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">     1692.46</td>
    <td align="right">    75765.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Booster</td>
    <td align="right">     4778.50</td>
    <td align="right">   294772.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">     6425.17</td>
    <td align="right">   429377.48</td>
    <td align="right">    37669.09</td>
    <td align="right">  1769385.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    36805.74</td>
    <td align="right">   127203.94</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">    35224.79</td>
    <td align="right">   147840.32</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    72030.53</td>
    <td align="right">   275044.26</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      230.44</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      180.99</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      135.61</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       94.38</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      310.07</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     1071.61</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1071.61</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      631.38</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      317.34</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     1245.46</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1245.46</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       27.25</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        7.81</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       17.77</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        5.18</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HOTELLARGE HTGSETP_SCH</td>
    <td align="right">STORY MID5 BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HOTELLARGE CLGSETP_SCH</td>
    <td align="right">STORY MID5 BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RESTAURANTSITDOWN HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">STORY TOP BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RESTAURANTSITDOWN CLGSETP_SCH_NO_SETBACK</td>
    <td align="right">STORY TOP BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICEMEDIUM HTGSETP_SCH_PACU_VAV_BOT</td>
    <td align="right">STORY MID4 BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICEMEDIUM CLGSETP_SCH_NO_SETBACK</td>
    <td align="right">STORY MID4 BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RETAILSTRIPMALL TYPE3_HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">STORY MID3 BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       21.11</td>
    <td align="right">         365</td>
    <td align="right">       15.56</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RETAILSTRIPMALL TYPE3_CLGSETP_SCH_NO_SETBACK</td>
    <td align="right">STORY MID3 BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       23.89</td>
    <td align="right">         365</td>
    <td align="right">       23.89</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RETAILSTRIPMALL TYPE1_HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">STORY MID BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       21.11</td>
    <td align="right">         365</td>
    <td align="right">       21.11</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RETAILSTRIPMALL TYPE1_CLGSETP_SCH_NO_SETBACK</td>
    <td align="right">STORY MID BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       23.89</td>
    <td align="right">         365</td>
    <td align="right">       23.89</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [J]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.233400E+13</td>
    <td align="right">0.651125E+12</td>
    <td align="right">0.313005E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.135106E+13</td>
    <td align="right">0.408237E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.441849E+12</td>
    <td align="right">0.105289E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.143743E+12</td>
    <td align="right">0.101145E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209811E+13</td>
    <td align="right">0.527653E+12</td>
    <td align="right">0.282335E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.121821E+13</td>
    <td align="right">0.362416E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.383318E+12</td>
    <td align="right">0.899228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129832E+12</td>
    <td align="right">0.921367E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232608E+13</td>
    <td align="right">0.537237E+12</td>
    <td align="right">0.312599E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.135962E+13</td>
    <td align="right">0.453879E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.975324E+12</td>
    <td align="right">0.315475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.143743E+12</td>
    <td align="right">0.101031E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.223740E+13</td>
    <td align="right">0.447337E+12</td>
    <td align="right">0.302208E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.131354E+13</td>
    <td align="right">0.459320E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.136472E+13</td>
    <td align="right">0.390641E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.139106E+12</td>
    <td align="right">0.948673E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.233400E+13</td>
    <td align="right">0.417725E+12</td>
    <td align="right">0.313005E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.137549E+13</td>
    <td align="right">0.479971E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.225001E+13</td>
    <td align="right">0.786626E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.143743E+12</td>
    <td align="right">0.954167E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.224745E+13</td>
    <td align="right">0.377036E+12</td>
    <td align="right">0.302375E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.134140E+13</td>
    <td align="right">0.468817E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.295662E+13</td>
    <td align="right">0.173013E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.139106E+12</td>
    <td align="right">0.890240E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.231604E+13</td>
    <td align="right">0.389604E+12</td>
    <td align="right">0.312431E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.139237E+13</td>
    <td align="right">0.489338E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.381969E+13</td>
    <td align="right">0.268562E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.143743E+12</td>
    <td align="right">0.894691E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.233464E+13</td>
    <td align="right">0.445845E+12</td>
    <td align="right">0.313016E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.139148E+13</td>
    <td align="right">0.486093E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.337373E+13</td>
    <td align="right">0.212963E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.143743E+12</td>
    <td align="right">0.889555E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.222885E+13</td>
    <td align="right">0.489518E+12</td>
    <td align="right">0.301791E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.133396E+13</td>
    <td align="right">0.467150E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.263281E+13</td>
    <td align="right">0.135435E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.139106E+12</td>
    <td align="right">0.862560E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233400E+13</td>
    <td align="right">0.569575E+12</td>
    <td align="right">0.313005E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.135930E+13</td>
    <td align="right">0.480124E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.168392E+13</td>
    <td align="right">0.542485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.143743E+12</td>
    <td align="right">0.921012E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.225601E+13</td>
    <td align="right">0.587940E+12</td>
    <td align="right">0.302792E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.131094E+13</td>
    <td align="right">0.458716E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.110236E+13</td>
    <td align="right">0.315717E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.139106E+12</td>
    <td align="right">0.921385E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230748E+13</td>
    <td align="right">0.651125E+12</td>
    <td align="right">0.312014E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.134998E+13</td>
    <td align="right">0.404443E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.499189E+12</td>
    <td align="right">0.122988E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.143743E+12</td>
    <td align="right">0.978264E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.273541E+14</td>
    <td align="right">0.609172E+13</td>
    <td align="right">0.368057E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.160974E+14</td>
    <td align="right">0.541850E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.214835E+14</td>
    <td align="right">0.105689E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.169246E+13</td>
    <td align="right">0.112037E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209811E+13</td>
    <td align="right">0.377036E+12</td>
    <td align="right">0.282335E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.121821E+13</td>
    <td align="right">0.362416E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.383318E+12</td>
    <td align="right">0.899228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129832E+12</td>
    <td align="right">0.862560E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.233464E+13</td>
    <td align="right">0.651125E+12</td>
    <td align="right">0.313016E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.139237E+13</td>
    <td align="right">0.489338E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.381969E+13</td>
    <td align="right">0.268562E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.143743E+12</td>
    <td align="right">0.101145E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.299199E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.127544E+14</td>
    <td align="right">        0.00</td>
    <td align="right">0.352800E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.270217E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.122853E+14</td>
    <td align="right">        0.00</td>
    <td align="right">0.322156E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299155E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.859668E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.353039E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289511E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.533703E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.329513E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.299199E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.330143E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.321389E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289495E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.237220E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.291814E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299172E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.203483E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.286853E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.299199E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.220562E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.281625E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289468E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.276073E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.277006E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.299199E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.469462E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.300913E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.289538E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.636117E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.310080E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299128E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.122424E+14</td>
    <td align="right">        0.00</td>
    <td align="right">0.339720E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352248E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.749464E+14</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.376691E+14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.270217E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.203483E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.277006E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299199E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.127544E+14</td>
    <td align="right">        0.00</td>
    <td align="right">0.353039E+13</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5750702.58</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">  1303697.52</td>
    <td align="right">   390562.28</td>
    <td align="right">  1762625.01</td>
    <td align="right">        0.00</td>
    <td align="right">   593293.98</td>
    <td align="right">   179352.56</td>
    <td align="right">        0.00</td>
    <td align="right">   879318.03</td>
    <td align="right">    28678.80</td>
    <td align="right">        0.00</td>
    <td align="right">    75765.77</td>
    <td align="right">   537408.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5907854.88</td>
    <td align="right">22-FEB-18:00</td>
    <td align="right">  1431518.59</td>
    <td align="right">   390562.28</td>
    <td align="right">  1573169.95</td>
    <td align="right">        0.00</td>
    <td align="right">   587681.79</td>
    <td align="right">   178835.89</td>
    <td align="right">        0.00</td>
    <td align="right">   980535.20</td>
    <td align="right">    25760.46</td>
    <td align="right">        0.00</td>
    <td align="right">    75765.77</td>
    <td align="right">   664024.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6227726.16</td>
    <td align="right">15-MAR-18:00</td>
    <td align="right">  1525765.02</td>
    <td align="right">   390562.28</td>
    <td align="right">  1498614.73</td>
    <td align="right">        0.00</td>
    <td align="right">   587681.79</td>
    <td align="right">   180065.84</td>
    <td align="right">        0.00</td>
    <td align="right">  1264828.12</td>
    <td align="right">    50111.09</td>
    <td align="right">        0.00</td>
    <td align="right">    75765.77</td>
    <td align="right">   654331.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5612642.02</td>
    <td align="right">20-APR-10:00</td>
    <td align="right">  1380360.21</td>
    <td align="right">        0.00</td>
    <td align="right">  1937528.76</td>
    <td align="right">        0.00</td>
    <td align="right">   524935.32</td>
    <td align="right">   179571.27</td>
    <td align="right">        0.00</td>
    <td align="right">  1035911.71</td>
    <td align="right">    34639.79</td>
    <td align="right">        0.00</td>
    <td align="right">    75765.77</td>
    <td align="right">   443929.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  6060280.60</td>
    <td align="right">14-MAY-12:00</td>
    <td align="right">  1380360.21</td>
    <td align="right">        0.00</td>
    <td align="right">  1778607.30</td>
    <td align="right">        0.00</td>
    <td align="right">   597460.81</td>
    <td align="right">   183291.08</td>
    <td align="right">        0.00</td>
    <td align="right">  1537872.22</td>
    <td align="right">   144450.05</td>
    <td align="right">        0.00</td>
    <td align="right">    75765.77</td>
    <td align="right">   362473.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  7275717.90</td>
    <td align="right">27-JUN-12:00</td>
    <td align="right">  1380360.21</td>
    <td align="right">        0.00</td>
    <td align="right">  1778607.30</td>
    <td align="right">        0.00</td>
    <td align="right">   603824.72</td>
    <td align="right">   197533.35</td>
    <td align="right">        0.00</td>
    <td align="right">  2744469.08</td>
    <td align="right">   175114.36</td>
    <td align="right">        0.00</td>
    <td align="right">    75765.77</td>
    <td align="right">   320043.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  7201091.79</td>
    <td align="right">20-JUL-12:00</td>
    <td align="right">  1380360.21</td>
    <td align="right">        0.00</td>
    <td align="right">  1782494.00</td>
    <td align="right">        0.00</td>
    <td align="right">   605171.48</td>
    <td align="right">   195781.34</td>
    <td align="right">        0.00</td>
    <td align="right">  2618910.54</td>
    <td align="right">   175329.80</td>
    <td align="right">        0.00</td>
    <td align="right">    75765.77</td>
    <td align="right">   367278.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  7054194.94</td>
    <td align="right">13-AUG-15:00</td>
    <td align="right">  1380360.21</td>
    <td align="right">        0.00</td>
    <td align="right">  1788130.61</td>
    <td align="right">        0.00</td>
    <td align="right">   604527.72</td>
    <td align="right">   195697.24</td>
    <td align="right">        0.00</td>
    <td align="right">  2549749.08</td>
    <td align="right">   171948.62</td>
    <td align="right">        0.00</td>
    <td align="right">    75765.77</td>
    <td align="right">   288015.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  6690318.06</td>
    <td align="right">25-SEP-18:00</td>
    <td align="right">  1525765.02</td>
    <td align="right">   390562.28</td>
    <td align="right">  1498614.73</td>
    <td align="right">        0.00</td>
    <td align="right">   587681.79</td>
    <td align="right">   185027.95</td>
    <td align="right">        0.00</td>
    <td align="right">  1652209.18</td>
    <td align="right">   146176.87</td>
    <td align="right">        0.00</td>
    <td align="right">    75765.77</td>
    <td align="right">   628514.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  6108747.11</td>
    <td align="right">22-OCT-18:00</td>
    <td align="right">  1525765.02</td>
    <td align="right">   390562.28</td>
    <td align="right">  1498614.73</td>
    <td align="right">        0.00</td>
    <td align="right">   587681.79</td>
    <td align="right">   179618.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1177551.96</td>
    <td align="right">    45027.91</td>
    <td align="right">        0.00</td>
    <td align="right">    75765.77</td>
    <td align="right">   628159.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5984948.43</td>
    <td align="right">26-NOV-19:00</td>
    <td align="right">  1525765.02</td>
    <td align="right">   390562.28</td>
    <td align="right">  1498614.73</td>
    <td align="right">        0.00</td>
    <td align="right">   587681.79</td>
    <td align="right">   179184.14</td>
    <td align="right">        0.00</td>
    <td align="right">  1032640.15</td>
    <td align="right">    30321.80</td>
    <td align="right">        0.00</td>
    <td align="right">    75765.77</td>
    <td align="right">   664412.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5339155.30</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">  1218340.50</td>
    <td align="right">        0.00</td>
    <td align="right">  1770357.07</td>
    <td align="right">        0.00</td>
    <td align="right">   593293.98</td>
    <td align="right">   179493.13</td>
    <td align="right">        0.00</td>
    <td align="right">  1029897.25</td>
    <td align="right">    36686.10</td>
    <td align="right">        0.00</td>
    <td align="right">    75765.77</td>
    <td align="right">   435321.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5339155.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1218340.50</td>
    <td align="right">        0.00</td>
    <td align="right">  1498614.73</td>
    <td align="right">        0.00</td>
    <td align="right">   524935.32</td>
    <td align="right">   178835.89</td>
    <td align="right">        0.00</td>
    <td align="right">   879318.03</td>
    <td align="right">    25760.46</td>
    <td align="right">        0.00</td>
    <td align="right">    75765.77</td>
    <td align="right">   288015.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  7275717.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1525765.02</td>
    <td align="right">   390562.28</td>
    <td align="right">  1937528.76</td>
    <td align="right">        0.00</td>
    <td align="right">   605171.48</td>
    <td align="right">   197533.35</td>
    <td align="right">        0.00</td>
    <td align="right">  2744469.08</td>
    <td align="right">   175329.80</td>
    <td align="right">        0.00</td>
    <td align="right">    75765.77</td>
    <td align="right">   664412.75</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11931014.49</td>
    <td align="right">12-JAN-08:00</td>
    <td align="right">  1260788.02</td>
    <td align="right">        0.00</td>
    <td align="right">  8900840.86</td>
    <td align="right">        0.00</td>
    <td align="right">  1769385.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 13596087.69</td>
    <td align="right">06-FEB-16:00</td>
    <td align="right">  1764138.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 10177928.67</td>
    <td align="right">        0.00</td>
    <td align="right">  1654020.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  9903651.25</td>
    <td align="right">06-MAR-11:00</td>
    <td align="right">  1866418.34</td>
    <td align="right">        0.00</td>
    <td align="right">  6267847.30</td>
    <td align="right">        0.00</td>
    <td align="right">  1769385.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  8541784.25</td>
    <td align="right">16-APR-07:00</td>
    <td align="right">  1260788.02</td>
    <td align="right">        0.00</td>
    <td align="right">  5511610.62</td>
    <td align="right">        0.00</td>
    <td align="right">  1769385.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  5727584.31</td>
    <td align="right">04-MAY-05:00</td>
    <td align="right">   887187.01</td>
    <td align="right">        0.00</td>
    <td align="right">  3519130.55</td>
    <td align="right">        0.00</td>
    <td align="right">  1321266.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  5223069.69</td>
    <td align="right">14-JUN-05:00</td>
    <td align="right">   887187.01</td>
    <td align="right">        0.00</td>
    <td align="right">  3115409.27</td>
    <td align="right">        0.00</td>
    <td align="right">  1220473.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  4665991.48</td>
    <td align="right">22-JUL-09:00</td>
    <td align="right">  1718048.38</td>
    <td align="right">        0.00</td>
    <td align="right">  1506204.63</td>
    <td align="right">        0.00</td>
    <td align="right">  1441738.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4546311.09</td>
    <td align="right">22-AUG-07:00</td>
    <td align="right">  1260788.02</td>
    <td align="right">        0.00</td>
    <td align="right">  1839782.33</td>
    <td align="right">        0.00</td>
    <td align="right">  1445740.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  5386347.64</td>
    <td align="right">29-SEP-05:00</td>
    <td align="right">   868566.04</td>
    <td align="right">        0.00</td>
    <td align="right">  3350105.51</td>
    <td align="right">        0.00</td>
    <td align="right">  1167676.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  6942567.63</td>
    <td align="right">17-OCT-06:00</td>
    <td align="right">  1066328.40</td>
    <td align="right">        0.00</td>
    <td align="right">  4301878.68</td>
    <td align="right">        0.00</td>
    <td align="right">  1574360.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  6987764.81</td>
    <td align="right">17-NOV-11:00</td>
    <td align="right">  1866418.34</td>
    <td align="right">        0.00</td>
    <td align="right">  3532765.75</td>
    <td align="right">        0.00</td>
    <td align="right">  1588580.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11574062.10</td>
    <td align="right">28-DEC-10:00</td>
    <td align="right">  1708737.90</td>
    <td align="right">        0.00</td>
    <td align="right">  8209200.87</td>
    <td align="right">        0.00</td>
    <td align="right">  1656123.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4546311.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">   868566.04</td>
    <td align="right">        0.00</td>
    <td align="right">  1506204.63</td>
    <td align="right">        0.00</td>
    <td align="right">  1167676.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 13596087.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1866418.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 10177928.67</td>
    <td align="right">        0.00</td>
    <td align="right">  1769385.61</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:03:37</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
