
Version,
  9.1;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Mixed use 2,                            !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 4 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 0;  !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.34896571480203e-11, 204.247594260505, 3, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 3; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 3,   !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-11, 204.247594260505, 3; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 3,  !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 3;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.9074530649855, 162.208767087431, 3,  !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 3;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 3,  !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 2 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 3 {m}
  58.9074530649855, 162.208767087431, 3;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 3, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 3;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 3,  !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 3,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 3,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 3,   !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-11, 204.247594260505, 3, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 3; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 18, !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 18, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 18, !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 18,  !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-11, 204.247594260505, 18, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 18; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.34896571480203e-11, 204.247594260505, 18, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 18,  !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-11, 204.247594260505, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 18, !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 18;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 4 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 0;  !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 18, !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 2 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 3 {m}
  58.9074530649855, 162.208767087431, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.9074530649855, 162.208767087431, 18, !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 18, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 4 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 0;  !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.34896571480203e-11, 204.247594260505, 9, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 9; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-11, 204.247594260505, 9; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 9;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.9074530649855, 162.208767087431, 9,  !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 9;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 2 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 3 {m}
  58.9074530649855, 162.208767087431, 9;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 9, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 9;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 9,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-11, 204.247594260505, 9, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 9; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 4 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 0;  !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.34896571480203e-11, 204.247594260505, 9, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 9; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-11, 204.247594260505, 9; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 9;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 29,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.9074530649855, 162.208767087431, 9,  !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 9;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 2 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 3 {m}
  58.9074530649855, 162.208767087431, 9;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 31,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 9, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 9;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 32,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 9,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-11, 204.247594260505, 9, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 9; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 33,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 30, !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 30;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 34,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.9074530649855, 162.208767087431, 30, !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 35,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 30, !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 2 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 3 {m}
  58.9074530649855, 162.208767087431, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 36,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 30, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 37,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 30, !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 30, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 30, !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 30,  !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-11, 204.247594260505, 30, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 30; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 38,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 4 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 0;  !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 39,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.34896571480203e-11, 204.247594260505, 30, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 40,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 30,  !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-11, 204.247594260505, 30; !- X,Y,Z Vertex 4 {m}

Zone,
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 4 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 0;  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-11, 204.247594260505, 3, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226735252, 204.223493760322, 1.66221244417439, !- X,Y,Z Vertex 1 {m}
  0.00802034226735252, 204.223493760322, 0.762, !- X,Y,Z Vertex 2 {m}
  67.962889986614, 0.0244355698943934, 0.762, !- X,Y,Z Vertex 3 {m}
  67.962889986614, 0.0244355698943934, 1.66221244417439; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 3,   !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-11, 204.247594260505, 0, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-11, 204.247594260505, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 1.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377877, 204.255500094301, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377877, 204.255500094301, 1.6623236719052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 3,  !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 0,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 3;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 1.66277945331812, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 0.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 0.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 1.66277945331812; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530649855, 162.208767087431, 3,  !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 0,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330284, 162.216569392278, 1.66246689074476, !- X,Y,Z Vertex 1 {m}
  58.9316250330284, 162.216569392278, 0.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 0.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 1.66246689074476; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 3,  !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 2 {m}
  58.9074530649855, 162.208767087431, 0,  !- X,Y,Z Vertex 3 {m}
  58.9074530649855, 162.208767087431, 3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 6,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.940259812694, 1.66229135564924, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.940259812694, 0.762, !- X,Y,Z Vertex 2 {m}
  58.9153005908969, 162.184609762723, 0.762, !- X,Y,Z Vertex 3 {m}
  58.9153005908969, 162.184609762723, 1.66229135564924; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 3, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 0, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 0,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 1.66310315320168, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 0.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 0.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 1.66310315320168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Ceiling,                                !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 3,  !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 3,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 3,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 3,   !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-11, 204.247594260505, 3, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 3; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone Thermostat, !- Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Mid5 Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 1 ThermalZone Thermostat Schedule, !- Name
  Building Story 1 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid5 Blended Space Type Thermostat, !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  HotelLarge HTGSETP_SCH Default,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  HotelLarge HTGSETP_SCH Week Rule - Jan1-Dec31, !- Name
  HotelLarge HTGSETP_SCH Default,         !- Sunday Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- Monday Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- Tuesday Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- Wednesday Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- Thursday Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- Friday Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- Saturday Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- Holiday Schedule:Day Name
  HotelLarge HTGSETP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge HTGSETP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge HTGSETP_SCH Default,         !- CustomDay1 Schedule:Day Name
  HotelLarge HTGSETP_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge HTGSETP_SCH,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  HotelLarge HTGSETP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge HTGSETP_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge HTGSETP_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge CLGSETP_SCH Default,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  HotelLarge CLGSETP_SCH Week Rule - Jan1-Dec31, !- Name
  HotelLarge CLGSETP_SCH Default,         !- Sunday Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- Monday Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- Tuesday Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- Wednesday Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- Thursday Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- Friday Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- Saturday Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- Holiday Schedule:Day Name
  HotelLarge CLGSETP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelLarge CLGSETP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelLarge CLGSETP_SCH Default,         !- CustomDay1 Schedule:Day Name
  HotelLarge CLGSETP_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelLarge CLGSETP_SCH,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  HotelLarge CLGSETP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelLarge CLGSETP_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge CLGSETP_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 1 ThermalZone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 1 ThermalZone Inlet Node List, !- Name
  Building Story 1 ThermalZone PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone Exhaust Node List, !- Name
  Building Story 1 ThermalZone PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 1 ThermalZone PTAC,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 1 ThermalZone PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 1 ThermalZone PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Building Story 1 ThermalZone PTAC Fan,  !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 1 ThermalZone PTAC 1spd DX AC Clg Coil 1209kBtu/hr 9.3EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Mixer,
  Building Story 1 ThermalZone PTAC OA Mixer, !- Name
  Building Story 1 ThermalZone PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 1 ThermalZone PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 1 ThermalZone PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 1 ThermalZone PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 1 ThermalZone PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Building Story 1 ThermalZone PTAC Fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 1 ThermalZone PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 1 ThermalZone PTAC Outlet Air Node; !- Air Outlet Node Name

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 1 ThermalZone PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Building Story 1 ThermalZone PTAC 1spd DX AC Clg Coil 1209kBtu/hr 9.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.23447779879072,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 1 ThermalZone PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 1 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 1 ThermalZone PTAC,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 5,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Blended OA 5,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.00562842033327046,                    !- Outdoor Air Flow per Person {m3/s-person}
  7.89611178294576e-05,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-11, 204.247594260505, 6, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 3, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 3, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226735252, 204.223493760322, 4.66221244417439, !- X,Y,Z Vertex 1 {m}
  0.00802034226735252, 204.223493760322, 3.762, !- X,Y,Z Vertex 2 {m}
  67.962889986614, 0.0244355698943934, 3.762, !- X,Y,Z Vertex 3 {m}
  67.962889986614, 0.0244355698943934, 4.66221244417439; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 6,   !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 3,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-11, 204.247594260505, 3, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-11, 204.247594260505, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 4.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 3.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377877, 204.255500094301, 3.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377877, 204.255500094301, 4.6623236719052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 6,  !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 3,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 3,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 6;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 12,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 4.66277945331812, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 3.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 3.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 4.66277945331812; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530649855, 162.208767087431, 6,  !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 3,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 3,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 6;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 13,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330284, 162.216569392278, 4.66246689074476, !- X,Y,Z Vertex 1 {m}
  58.9316250330284, 162.216569392278, 3.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 3.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 4.66246689074476; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 6,  !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 3,  !- X,Y,Z Vertex 2 {m}
  58.9074530649855, 162.208767087431, 3,  !- X,Y,Z Vertex 3 {m}
  58.9074530649855, 162.208767087431, 6;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.940259812694, 4.66229135564924, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.940259812694, 3.762, !- X,Y,Z Vertex 2 {m}
  58.9153005908969, 162.184609762723, 3.762, !- X,Y,Z Vertex 3 {m}
  58.9153005908969, 162.184609762723, 4.66229135564924; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 6, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 3, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 3,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 6;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 4.66310315320168, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 3.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 3.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 4.66310315320168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Ceiling,                                !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 6,  !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 6,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 6,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 6,   !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-11, 204.247594260505, 6, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 6; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 3, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 3, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 3,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 3,  !- X,Y,Z Vertex 4 {m}
  58.9074530649855, 162.208767087431, 3,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 3;  !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone Thermostat, !- Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Top Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 2 ThermalZone Thermostat Schedule, !- Name
  Building Story 2 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21;                                     !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21;                                     !- Value Until Time 2

Schedule:Week:Daily,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  26,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone Inlet Node List, !- Name
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone Return Node List, !- Name
  Building Story 2 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone VAV Terminal, !- Name
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 7,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  1 Zone VAV Occ Sch Default,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Week:Daily,
  1 Zone VAV Occ Sch Week Rule - Jan1-Dec31, !- Name
  1 Zone VAV Occ Sch Default,             !- Sunday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Monday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Tuesday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Wednesday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Thursday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Friday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Saturday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Holiday Schedule:Day Name
  1 Zone VAV Occ Sch Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  1 Zone VAV Occ Sch Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- CustomDay1 Schedule:Day Name
  1 Zone VAV Occ Sch Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV Occ Sch,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  1 Zone VAV Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  1 Zone VAV Occ Sch Summer Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV Occ Sch Winter Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  1 Zone VAV Vent Controller,             !- Name
  1 Zone VAV Occ Sch,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 2 ThermalZone,           !- Zone Name 1
  Blended OA 7,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 2 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA 7,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00711200000000001,                    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 6, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 6, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 6,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 6,  !- X,Y,Z Vertex 4 {m}
  58.9074530649855, 162.208767087431, 6,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 6;  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-11, 204.247594260505, 9, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 6, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 6, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226735252, 204.223493760322, 7.66221244417439, !- X,Y,Z Vertex 1 {m}
  0.00802034226735252, 204.223493760322, 6.762, !- X,Y,Z Vertex 2 {m}
  67.962889986614, 0.0244355698943934, 6.762, !- X,Y,Z Vertex 3 {m}
  67.962889986614, 0.0244355698943934, 7.66221244417439; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 6,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-11, 204.247594260505, 6, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-11, 204.247594260505, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 7.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 6.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377877, 204.255500094301, 6.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377877, 204.255500094301, 7.6623236719052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 6,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 6,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 9;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 7.66277945331812, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 6.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 6.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 7.66277945331812; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530649855, 162.208767087431, 9,  !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 6,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 6,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330284, 162.216569392278, 7.66246689074476, !- X,Y,Z Vertex 1 {m}
  58.9316250330284, 162.216569392278, 6.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 6.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 7.66246689074476; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 6,  !- X,Y,Z Vertex 2 {m}
  58.9074530649855, 162.208767087431, 6,  !- X,Y,Z Vertex 3 {m}
  58.9074530649855, 162.208767087431, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.940259812694, 7.66229135564924, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.940259812694, 6.762, !- X,Y,Z Vertex 2 {m}
  58.9153005908969, 162.184609762723, 6.762, !- X,Y,Z Vertex 3 {m}
  58.9153005908969, 162.184609762723, 7.66229135564924; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 9, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 6, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 6,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 7.66310315320168, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 6.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 6.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 7.66310315320168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 9,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-11, 204.247594260505, 9, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 9; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone Thermostat, !- Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  Building Story 3 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Mid6 Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 3 ThermalZone Thermostat Schedule, !- Name
  Building Story 3 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid6 Blended Space Type Thermostat, !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 3 ThermalZone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 3 ThermalZone Inlet Node List, !- Name
  Building Story 3 ThermalZone PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone Exhaust Node List, !- Name
  Building Story 3 ThermalZone PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 3 ThermalZone PTAC,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 3 ThermalZone PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Building Story 3 ThermalZone PTAC Fan,  !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 1,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 3 ThermalZone PTAC 1spd DX AC Clg Coil 6849kBtu/hr 9.3EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 3 ThermalZone PTAC OA Mixer, !- Name
  Building Story 3 ThermalZone PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 3 ThermalZone PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 3 ThermalZone PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 3 ThermalZone PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 3 ThermalZone PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Building Story 3 ThermalZone PTAC Fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 3 ThermalZone PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone PTAC Outlet Air Node; !- Air Outlet Node Name

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 1,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 1 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 1 Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Building Story 3 ThermalZone PTAC 1spd DX AC Clg Coil 6849kBtu/hr 9.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.23447779879072,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 3 ThermalZone PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 3 ThermalZone PTAC,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 6,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Blended OA 6,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.00930278623829633,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 4 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 9, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 9, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 4 {m}
  58.9074530649855, 162.208767087431, 9,  !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 9;  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-11, 204.247594260505, 12, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 9, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 9, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226735252, 204.223493760322, 10.6622124441744, !- X,Y,Z Vertex 1 {m}
  0.00802034226735252, 204.223493760322, 9.762, !- X,Y,Z Vertex 2 {m}
  67.962889986614, 0.0244355698943934, 9.762, !- X,Y,Z Vertex 3 {m}
  67.962889986614, 0.0244355698943934, 10.6622124441744; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 12,  !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-11, 204.247594260505, 9, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-11, 204.247594260505, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 27,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 10.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 9.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377877, 204.255500094301, 9.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377877, 204.255500094301, 10.6623236719052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 12, !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 9,   !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 12;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 10.6627794533181, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 9.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 9.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 10.6627794533181; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530649855, 162.208767087431, 12, !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 9,  !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 9,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330284, 162.216569392278, 10.6624668907448, !- X,Y,Z Vertex 1 {m}
  58.9316250330284, 162.216569392278, 9.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 9.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 10.6624668907448; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 12, !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 2 {m}
  58.9074530649855, 162.208767087431, 9,  !- X,Y,Z Vertex 3 {m}
  58.9074530649855, 162.208767087431, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 30,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.940259812694, 10.6622913556492, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.940259812694, 9.762, !- X,Y,Z Vertex 2 {m}
  58.9153005908969, 162.184609762723, 9.762, !- X,Y,Z Vertex 3 {m}
  58.9153005908969, 162.184609762723, 10.6622913556492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 12, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 9, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 9,  !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 31,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 10.6631031532017, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 9.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 9.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 10.6631031532017; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Ceiling,                                !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 12, !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 12, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 12, !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 12,  !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-11, 204.247594260505, 12, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 12; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone Thermostat, !- Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Mid4 Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 4 ThermalZone Thermostat Schedule, !- Name
  Building Story 4 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid4 Blended Space Type Thermostat, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Week Rule - Jan1-Dec31, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone Inlet Node List, !- Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone Return Node List, !- Name
  Building Story 4 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone VAV Terminal, !- Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 4,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Saturday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  1 Zone VAV 1 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 1 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 1 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 1 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 1 Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1 Zone VAV 1 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 1 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  1 Zone VAV 1 Vent Controller,           !- Name
  1 Zone VAV 1 Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 4 ThermalZone,           !- Zone Name 1
  Blended OA 4,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 4 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA 4,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 5 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  Building Story 5 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 12, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 12, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 12,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 12, !- X,Y,Z Vertex 4 {m}
  58.9074530649855, 162.208767087431, 12, !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 12; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 5 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-11, 204.247594260505, 15, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 12, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 12, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226735252, 204.223493760322, 13.6622124441744, !- X,Y,Z Vertex 1 {m}
  0.00802034226735252, 204.223493760322, 12.762, !- X,Y,Z Vertex 2 {m}
  67.962889986614, 0.0244355698943934, 12.762, !- X,Y,Z Vertex 3 {m}
  67.962889986614, 0.0244355698943934, 13.6622124441744; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 5 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 15,  !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 12,  !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-11, 204.247594260505, 12, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-11, 204.247594260505, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 35,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 13.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 12.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377877, 204.255500094301, 12.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377877, 204.255500094301, 13.6623236719052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 5 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 15, !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 12, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 12,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 15;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 13.6627794533181, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 12.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 12.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 13.6627794533181; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 5 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530649855, 162.208767087431, 15, !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 12, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 12, !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 37,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330284, 162.216569392278, 13.6624668907448, !- X,Y,Z Vertex 1 {m}
  58.9316250330284, 162.216569392278, 12.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 12.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 13.6624668907448; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 5 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 15, !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 12, !- X,Y,Z Vertex 2 {m}
  58.9074530649855, 162.208767087431, 12, !- X,Y,Z Vertex 3 {m}
  58.9074530649855, 162.208767087431, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 38,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.940259812694, 13.6622913556492, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.940259812694, 12.762, !- X,Y,Z Vertex 2 {m}
  58.9153005908969, 162.184609762723, 12.762, !- X,Y,Z Vertex 3 {m}
  58.9153005908969, 162.184609762723, 13.6622913556492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 5 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 15, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 12, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 12, !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 39,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 13.6631031532017, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 12.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 12.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 13.6631031532017; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Ceiling,                                !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Building Story 5 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 15, !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 15, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 15, !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 15,  !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-11, 204.247594260505, 15, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 15; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Building Story 5 ThermalZone Thermostat, !- Name
  Building Story 5 ThermalZone,           !- Zone or ZoneList Name
  Building Story 5 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Mid3 Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 5 ThermalZone Thermostat Schedule, !- Name
  Building Story 5 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 5 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid3 Blended Space Type Thermostat, !- Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Week:Daily,
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  18.33,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  15.56;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Week:Daily,
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  26.67,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  29.44;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 5 ThermalZone,           !- Zone Name
  Building Story 5 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 5 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 5 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 5 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 5 ThermalZone Inlet Node List, !- Name
  Building Story 5 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 5 ThermalZone Return Node List, !- Name
  Building Story 5 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 5 ThermalZone VAV Terminal, !- Name
  Building Story 5 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 5 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 5 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 5 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 5 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 5 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 5 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 5 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 5 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 5 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 5 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 5 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 5 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 5 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 5 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 5 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 5 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Saturday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  1 Zone VAV 2 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 2 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 2 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 2 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 2 Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1 Zone VAV 2 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 2 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  1 Zone VAV 2 Vent Controller,           !- Name
  1 Zone VAV 2 Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 5 ThermalZone,           !- Zone Name 1
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 5 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA 3,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00147872223565891,                    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 6 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  Building Story 6 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 15, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 15, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 15,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 15, !- X,Y,Z Vertex 4 {m}
  58.9074530649855, 162.208767087431, 15, !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 6 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-11, 204.247594260505, 18, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 15, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 15, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 42,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226735252, 204.223493760322, 16.6622124441744, !- X,Y,Z Vertex 1 {m}
  0.00802034226735252, 204.223493760322, 15.762, !- X,Y,Z Vertex 2 {m}
  67.962889986614, 0.0244355698943934, 15.762, !- X,Y,Z Vertex 3 {m}
  67.962889986614, 0.0244355698943934, 16.6622124441744; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 6 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 18,  !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 15,  !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-11, 204.247594260505, 15, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-11, 204.247594260505, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 43,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 16.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 15.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377877, 204.255500094301, 15.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377877, 204.255500094301, 16.6623236719052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 6 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 18, !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 15, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 15,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 16.6627794533181, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 15.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 15.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 16.6627794533181; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 6 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530649855, 162.208767087431, 18, !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 15, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 15, !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 45,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330284, 162.216569392278, 16.6624668907448, !- X,Y,Z Vertex 1 {m}
  58.9316250330284, 162.216569392278, 15.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 15.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 16.6624668907448; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 6 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 18, !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 15, !- X,Y,Z Vertex 2 {m}
  58.9074530649855, 162.208767087431, 15, !- X,Y,Z Vertex 3 {m}
  58.9074530649855, 162.208767087431, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.940259812694, 16.6622913556492, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.940259812694, 15.762, !- X,Y,Z Vertex 2 {m}
  58.9153005908969, 162.184609762723, 15.762, !- X,Y,Z Vertex 3 {m}
  58.9153005908969, 162.184609762723, 16.6622913556492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 6 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 18, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 15, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 15, !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 47,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 16.6631031532017, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 15.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 15.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 16.6631031532017; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Building Story 6 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 18, !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 18, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 18, !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 18,  !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-11, 204.247594260505, 18, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 18; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Building Story 6 ThermalZone Thermostat, !- Name
  Building Story 6 ThermalZone,           !- Zone or ZoneList Name
  Building Story 6 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Mid Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 6 ThermalZone Thermostat Schedule, !- Name
  Building Story 6 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 6 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat, !- Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.11,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  15.56,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.11;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default|Sat|Fri Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21.11;                                  !- Value Until Time 2

Schedule:Day:Interval,
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21.11;                                  !- Value Until Time 2

Schedule:Week:Daily,
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default|Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default|Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.11,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  15.56,                                  !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  18.33,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  21.11;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default|Sat|Fri|Mon|Tue|Wed|Thu Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Week:Daily,
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default|Sat|Fri|Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default|Sat|Fri|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default|Sat|Fri|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default|Sat|Fri|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default|Sat|Fri|Mon|Tue|Wed|Thu Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default|Sat|Fri|Mon|Tue|Wed|Thu Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  26.67,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  23.89;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 6 ThermalZone,           !- Zone Name
  Building Story 6 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 6 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 6 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 6 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 6 ThermalZone Inlet Node List, !- Name
  Building Story 6 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 6 ThermalZone Return Node List, !- Name
  Building Story 6 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 6 ThermalZone VAV Terminal, !- Name
  Building Story 6 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 6 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 6 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 6 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 6 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 6 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 6 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 6 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 6 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 6 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 6 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 6 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 6 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 6 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 6 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 6 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 6 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Saturday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  1 Zone VAV 3 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 3 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 3 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 3 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 3 Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1 Zone VAV 3 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 3 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  1 Zone VAV 3 Vent Controller,           !- Name
  1 Zone VAV 3 Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 6 ThermalZone,           !- Zone Name 1
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 6 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00167851912790698,                    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 7 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  Building Story 7 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 18, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 18, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 18,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 18, !- X,Y,Z Vertex 4 {m}
  58.9074530649855, 162.208767087431, 18, !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 18; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 7 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-11, 204.247594260505, 21, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 18, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 18, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 50,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226735252, 204.223493760322, 19.6622124441744, !- X,Y,Z Vertex 1 {m}
  0.00802034226735252, 204.223493760322, 18.762, !- X,Y,Z Vertex 2 {m}
  67.962889986614, 0.0244355698943934, 18.762, !- X,Y,Z Vertex 3 {m}
  67.962889986614, 0.0244355698943934, 19.6622124441744; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 7 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 21,  !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 18,  !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-11, 204.247594260505, 18, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-11, 204.247594260505, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 19.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 18.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377877, 204.255500094301, 18.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377877, 204.255500094301, 19.6623236719052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 7 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 21, !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 18, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 18,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 21;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 52,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 19.6627794533181, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 18.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 18.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 19.6627794533181; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 7 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530649855, 162.208767087431, 21, !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 18, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 18, !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 53,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330284, 162.216569392278, 19.6624668907448, !- X,Y,Z Vertex 1 {m}
  58.9316250330284, 162.216569392278, 18.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 18.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 19.6624668907448; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 7 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 21, !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 18, !- X,Y,Z Vertex 2 {m}
  58.9074530649855, 162.208767087431, 18, !- X,Y,Z Vertex 3 {m}
  58.9074530649855, 162.208767087431, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 54,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.940259812694, 19.6622913556492, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.940259812694, 18.762, !- X,Y,Z Vertex 2 {m}
  58.9153005908969, 162.184609762723, 18.762, !- X,Y,Z Vertex 3 {m}
  58.9153005908969, 162.184609762723, 19.6622913556492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 7 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 21, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 18, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 18, !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 21; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 55,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 19.6631031532017, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 18.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 18.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 19.6631031532017; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Ceiling,                                !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Building Story 7 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 21, !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 21, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 21, !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 21,  !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-11, 204.247594260505, 21, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 21; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Building Story 7 ThermalZone Thermostat, !- Name
  Building Story 7 ThermalZone,           !- Zone or ZoneList Name
  Building Story 7 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Mid2 Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 7 ThermalZone Thermostat Schedule, !- Name
  Building Story 7 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 7 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat, !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 7 ThermalZone,           !- Zone Name
  Building Story 7 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 7 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 7 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 7 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 7 ThermalZone Inlet Node List, !- Name
  Building Story 7 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 7 ThermalZone Return Node List, !- Name
  Building Story 7 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 7 ThermalZone VAV Terminal, !- Name
  Building Story 7 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 7 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 7 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 7 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 7 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 7 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 7 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 7 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 7 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 7 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 7 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 7 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 7 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 7 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 7 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 7 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 7 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  1 Zone VAV 4 Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 4 Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  1 Zone VAV 4 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 4 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Saturday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 4 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 4 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 4 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Saturday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 4 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 4 Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1 Zone VAV 4 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 4 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  1 Zone VAV 4 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 4 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  1 Zone VAV 4 Vent Controller,           !- Name
  1 Zone VAV 4 Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 7 ThermalZone,           !- Zone Name 1
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 7 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00109293622589148,                    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 8 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  LargeHotel Interior Floor,              !- Construction Name
  Building Story 8 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 21, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 21, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 21,  !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 21, !- X,Y,Z Vertex 4 {m}
  58.9074530649855, 162.208767087431, 21, !- X,Y,Z Vertex 5 {m}
  107.405292456073, 12.9161024879855, 21; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 8 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34896571480203e-11, 204.247594260505, 24, !- X,Y,Z Vertex 1 {m}
  -5.34896571480203e-11, 204.247594260505, 21, !- X,Y,Z Vertex 2 {m}
  67.9709103289348, 0.000335069711661973, 21, !- X,Y,Z Vertex 3 {m}
  67.9709103289348, 0.000335069711661973, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 58,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00802034226735252, 204.223493760322, 22.6622124441744, !- X,Y,Z Vertex 1 {m}
  0.00802034226735252, 204.223493760322, 21.762, !- X,Y,Z Vertex 2 {m}
  67.962889986614, 0.0244355698943934, 21.762, !- X,Y,Z Vertex 3 {m}
  67.962889986614, 0.0244355698943934, 22.6622124441744; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 8 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.28590794619, 248.229226266367, 24,  !- X,Y,Z Vertex 1 {m}
  134.28590794619, 248.229226266367, 21,  !- X,Y,Z Vertex 2 {m}
  -5.34896571480203e-11, 204.247594260505, 21, !- X,Y,Z Vertex 3 {m}
  -5.34896571480203e-11, 204.247594260505, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.261769640699, 248.221320432571, 22.6623236719052, !- X,Y,Z Vertex 1 {m}
  134.261769640699, 248.221320432571, 21.762, !- X,Y,Z Vertex 2 {m}
  0.0241383054377877, 204.255500094301, 21.762, !- X,Y,Z Vertex 3 {m}
  0.0241383054377877, 204.255500094301, 22.6623236719052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 8 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.145784093036, 192.304532598264, 24, !- X,Y,Z Vertex 1 {m}
  152.145784093036, 192.304532598264, 21, !- X,Y,Z Vertex 2 {m}
  134.28590794619, 248.229226266367, 21,  !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 24;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 60,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.138056929815, 192.328728691927, 22.6627794533181, !- X,Y,Z Vertex 1 {m}
  152.138056929815, 192.328728691927, 21.762, !- X,Y,Z Vertex 2 {m}
  134.293635109411, 248.205030172704, 21.762, !- X,Y,Z Vertex 3 {m}
  134.293635109411, 248.205030172704, 22.6627794533181; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 8 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.9074530649855, 162.208767087431, 24, !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 21, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 21, !- X,Y,Z Vertex 3 {m}
  152.145784093036, 192.304532598264, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 61,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.9316250330284, 162.216569392278, 22.6624668907448, !- X,Y,Z Vertex 1 {m}
  58.9316250330284, 162.216569392278, 21.762, !- X,Y,Z Vertex 2 {m}
  152.121612124993, 192.296730293416, 21.762, !- X,Y,Z Vertex 3 {m}
  152.121612124993, 192.296730293416, 22.6624668907448; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 8 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 24, !- X,Y,Z Vertex 1 {m}
  107.405292456073, 12.9161024879855, 21, !- X,Y,Z Vertex 2 {m}
  58.9074530649855, 162.208767087431, 21, !- X,Y,Z Vertex 3 {m}
  58.9074530649855, 162.208767087431, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 62,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  107.397444930162, 12.940259812694, 22.6622913556492, !- X,Y,Z Vertex 1 {m}
  107.397444930162, 12.940259812694, 21.762, !- X,Y,Z Vertex 2 {m}
  58.9153005908969, 162.184609762723, 21.762, !- X,Y,Z Vertex 3 {m}
  58.9153005908969, 162.184609762723, 22.6622913556492; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 8 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.9709103289348, 0.000335069711661973, 24, !- X,Y,Z Vertex 1 {m}
  67.9709103289348, 0.000335069711661973, 21, !- X,Y,Z Vertex 2 {m}
  107.405292456073, 12.9161024879855, 21, !- X,Y,Z Vertex 3 {m}
  107.405292456073, 12.9161024879855, 24; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 63,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.9950486114084, 0.00824097378544881, 22.6631031532017, !- X,Y,Z Vertex 1 {m}
  67.9950486114084, 0.00824097378544881, 21.762, !- X,Y,Z Vertex 2 {m}
  107.381154173599, 12.9081965839117, 21.762, !- X,Y,Z Vertex 3 {m}
  107.381154173599, 12.9081965839117, 22.6631031532017; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Building Story 8 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  107.405292456073, 12.9161024879855, 24, !- X,Y,Z Vertex 1 {m}
  58.9074530649855, 162.208767087431, 24, !- X,Y,Z Vertex 2 {m}
  152.145784093036, 192.304532598264, 24, !- X,Y,Z Vertex 3 {m}
  134.28590794619, 248.229226266367, 24,  !- X,Y,Z Vertex 4 {m}
  -5.34896571480203e-11, 204.247594260505, 24, !- X,Y,Z Vertex 5 {m}
  67.9709103289348, 0.000335069711661973, 24; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Building Story 8 ThermalZone Thermostat, !- Name
  Building Story 8 ThermalZone,           !- Zone or ZoneList Name
  Building Story 8 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Ground Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 8 ThermalZone Thermostat Schedule, !- Name
  Building Story 8 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 8 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat, !- Name
  HotelLarge HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  HotelLarge CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 8 ThermalZone,           !- Zone Name
  Building Story 8 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 8 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 8 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 8 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 8 ThermalZone Inlet Node List, !- Name
  Building Story 8 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 8 ThermalZone Return Node List, !- Name
  Building Story 8 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 8 ThermalZone VAV Terminal, !- Name
  Building Story 8 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 8 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 8 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 8 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 8 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 8 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 8 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 8 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 8 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 8 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 8 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 8 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 8 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 8 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 8 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA,                             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 8 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 8 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  1 Zone VAV 5 Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 5 Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  1 Zone VAV 5 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 5 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Sunday,            !- Saturday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 5 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 5 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 5 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Sunday,            !- Saturday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 5 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 5 Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1 Zone VAV 5 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 5 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  1 Zone VAV 5 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 5 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  1 Zone VAV 5 Vent Controller,           !- Name
  1 Zone VAV 5 Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 8 ThermalZone,           !- Zone Name 1
  Blended OA,                             !- Design Specification Outdoor Air Object Name 1
  Building Story 8 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00308631412790698,                    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2018,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2018,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 3,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 4,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 5,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 6,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 7,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  Smooth,                                 !- Roughness
  2.88291958590105,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

WindowMaterial:Glazing,
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

Construction,
  LargeHotel Interior Ceiling,            !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  LargeHotel Interior Floor,              !- Name
  Nonres_Floor_Insulation,                !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  LargeHotel Interior Wall,               !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical IEAD Roof R-15.87,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-14.76,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  Typical Insulation R-8.93,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-7.23,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-1.43,    !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-0.58;              !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15;              !- Layer 1

Construction,
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  BLUE 6MM,                               !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0; !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L,  !- Name
  Copper pipe 0.75in type L;              !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 1, !- Name
  Copper pipe 0.75in type L 1;            !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 2, !- Name
  Copper pipe 0.75in type L 2;            !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 3, !- Name
  Copper pipe 0.75in type L 3;            !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 4, !- Name
  Copper pipe 0.75in type L 4;            !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 5, !- Name
  Copper pipe 0.75in type L 5;            !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 6, !- Name
  Copper pipe 0.75in type L 6;            !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 7, !- Name
  Copper pipe 0.75in type L 7;            !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 10,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 11,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 12,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 13,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 14,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 15,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 16,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 17,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 7,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 8,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 9,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Mains Water Temperature,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  10.0000000000001;                       !- Hourly Value

Schedule:Constant,
  Mains Water Temperature 1,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  10.0000000000001;                       !- Hourly Value

Schedule:Day:Interval,
  117 space(s) Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0244564718632153,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0244564718632153,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.00791463790286189,                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.123748376257418,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.0509559092020433,                     !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.0142958887368256,                     !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.115510080922046,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.158717205704784,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.129563056215063,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.00863305734158475,                    !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.156471260481255,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.104493677729462,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.038151455996812,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.120652063152067,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.117944261437206,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.0107398087995698,                     !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.0152754403401729,                     !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.142001467116714,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.0652146066801085,                     !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0780484681386671,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0;                                      !- Value Until Time 22

Schedule:Day:Interval,
  117 space(s) Occ Sch Default 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0244564718632153,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0244564718632153,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.00791463790286189,                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.123748376257418,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.0509559092020433,                     !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.0142958887368256,                     !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.115510080922046,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.158717205704784,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.129563056215063,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.00863305734158475,                    !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.156471260481255,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.104493677729462,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.038151455996812,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.120652063152067,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.117944261437206,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.0107398087995698,                     !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.0152754403401729,                     !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.142001467116714,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.0652146066801085,                     !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0780484681386671,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0;                                      !- Value Until Time 22

Schedule:Day:Interval,
  117 space(s) Occ Sch Default 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0;                                      !- Value Until Time 22

Schedule:Day:Interval,
  117 space(s) Occ Sch Default 3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0;                                      !- Value Until Time 22

Schedule:Day:Interval,
  117 space(s) Occ Sch Friday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0253922823730197,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0244564718632153,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.00791463790286189,                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.123748376257418,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.0500200986922389,                     !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.0133600782270212,                     !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.115510080922046,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.158717205704784,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.129563056215063,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0123762993808008,                     !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.160214502520471,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.104493677729462,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.038151455996812,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.120652063152067,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.117944261437206,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.0107398087995698,                     !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.0152754403401729,                     !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.142001467116714,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.0652146066801085,                     !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0752410366092555,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0;                                      !- Value Until Time 22

Schedule:Day:Interval,
  117 space(s) Occ Sch Friday 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0253922823730197,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0244564718632153,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.00791463790286189,                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.123748376257418,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.0500200986922389,                     !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.0133600782270212,                     !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.115510080922046,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.158717205704784,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.129563056215063,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0123762993808008,                     !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.160214502520471,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.104493677729462,                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.038151455996812,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.120652063152067,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.117944261437206,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.0107398087995698,                     !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.0152754403401729,                     !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.142001467116714,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.0652146066801085,                     !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0752410366092555,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0;                                      !- Value Until Time 22

Schedule:Day:Interval,
  117 space(s) Occ Sch Friday 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0;                                      !- Value Until Time 22

Schedule:Day:Interval,
  117 space(s) Occ Sch Friday 3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0;                                      !- Value Until Time 22

Schedule:Day:Interval,
  117 space(s) Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0253922823730197,                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.00791463790286115,                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.20363666885062,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0345792252804744,                     !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.0620408058121748,                     !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.115510080922047,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.14174721792,                          !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.0199141387813371,                     !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.0404206687386046,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0797329270563141,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.046671974076804,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.00228536352087593,                    !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.0148664837570251,                     !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.173712298276491,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.0983352791735414,                     !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.104679033204801,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.0200067022970768,                     !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.0489129437264314,                     !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.0996975084724708,                     !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  117 space(s) Occ Sch Saturday 1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0253922823730197,                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.00791463790286115,                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.20363666885062,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0345792252804744,                     !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.0620408058121748,                     !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.115510080922047,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.14174721792,                          !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.0199141387813371,                     !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.0404206687386046,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.0797329270563141,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.046671974076804,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.00228536352087593,                    !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.0148664837570251,                     !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.173712298276491,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.0983352791735414,                     !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.104679033204801,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.0200067022970768,                     !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.0489129437264314,                     !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.0996975084724708,                     !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  117 space(s) Occ Sch Saturday 2,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  117 space(s) Occ Sch Saturday 3,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  117 space(s) Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  117 space(s) Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  117 space(s) Occ Sch Summer Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  117 space(s) Occ Sch Summer Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  117 space(s) Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0244564718632159,                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0223769455087585,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.219502692221224,                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0130983388510474,                     !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.149054046647376,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.0126308167162424,                     !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.0367901623950437,                     !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.107882198323925,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.0250011729748718,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.101943453696,                         !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0623318271478638,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.015505476074701,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.0561271589510958,                     !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.0822712999383269,                     !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.0680022092961448,                     !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.0213465681504935,                     !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.160684142810677,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.0752410366092555,                     !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.00280743152941166,                    !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  117 space(s) Occ Sch Sunday 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0244564718632159,                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0223769455087585,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.219502692221224,                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0130983388510474,                     !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.149054046647376,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.0126308167162424,                     !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.0367901623950437,                     !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.107882198323925,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.0250011729748718,                     !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.101943453696,                         !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0623318271478638,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.015505476074701,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.0561271589510958,                     !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.0822712999383269,                     !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.0680022092961448,                     !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.0213465681504935,                     !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.160684142810677,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.0752410366092555,                     !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.00280743152941166,                    !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  117 space(s) Occ Sch Sunday 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  117 space(s) Occ Sch Sunday 3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  117 space(s) Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  117 space(s) Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  117 space(s) Occ Sch Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  117 space(s) Occ Sch Winter Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  FullServiceRestaurant Kitchen - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge ACTIVITY_SCH Default,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BASEMENT_EQUIP_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.4;                                    !- Value Until Time 12

Schedule:Day:Interval,
  HotelLarge BASEMENT_EQUIP_SCH Sat Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.4;                                    !- Value Until Time 10

Schedule:Day:Interval,
  HotelLarge BASEMENT_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BASEMENT_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BASEMENT_EQUIP_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.4;                                    !- Value Until Time 14

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.4;                                    !- Value Until Time 12

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.4;                                    !- Value Until Time 10

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.4;                                    !- Value Until Time 14

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.3;                                    !- Value Until Time 12

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.3;                                    !- Value Until Time 10

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.6,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.3;                                    !- Value Until Time 14

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.26,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.41,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.56,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.41,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.33,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.85,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.85,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.41;                                   !- Value Until Time 10

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.22,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.17,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.22,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.44,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.56,                                   !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.44,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.28,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.89,                                   !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.89,                                   !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.67,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.33;                                   !- Value Until Time 14

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.3;                                    !- Value Until Time 12

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_SCH Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.3;                                    !- Value Until Time 10

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  HotelLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
