  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {60ae9283-af0e-43d6-9788-6029af418cbb}, !- Handle
  Schedule Rule 30,                       !- Name
  {40304371-4db9-4a89-92ff-f713d1295138}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d3a799f4-6f66-4333-a156-13745b409383}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3a799f4-6f66-4333-a156-13745b409383}, !- Handle
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {c71a67b9-3e38-4a7c-b700-3eecacc3d085}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {ab014750-1fff-4b23-b846-28f4cb9574a6}, !- Handle
  Schedule Rule 31,                       !- Name
  {40304371-4db9-4a89-92ff-f713d1295138}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ff2dfbc-7d92-48e2-a193-cb8f05a929f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ff2dfbc-7d92-48e2-a193-cb8f05a929f4}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:WaterUse:Connections,
  {9a611372-e66b-4eb4-94d9-0bbb68600a15}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 83 units WUC 2.49gpm at 140F, !- Name
  {3ade245d-9696-44aa-b932-a574a9ed4636}, !- Inlet Node Name
  {6a75cc2a-50ad-4597-984e-ab76170c58bc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d361f90-c4f1-487a-a427-ad44385c84ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d5d2b557-c21e-4447-903d-9380f110dee7}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 83 units Service Water Use Def 2.49gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000157094589034749,                   !- Peak Flow Rate {m3/s}
  {6701308c-b50b-4bde-a820-64ce70b08cb1}, !- Target Temperature Schedule Name
  {281976da-1b0b-4e30-a3e4-119f2344de77}, !- Sensible Fraction Schedule Name
  {aaea5e70-5608-4db0-bf9e-dba9af176663}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6701308c-b50b-4bde-a820-64ce70b08cb1}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  {f83afd40-5b7c-40a7-9191-388dfe414381}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f83afd40-5b7c-40a7-9191-388dfe414381}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0d361f90-c4f1-487a-a427-ad44385c84ee}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 83 units Service Water Use 2.49gpm at 140F, !- Name
  {d5d2b557-c21e-4447-903d-9380f110dee7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {40304371-4db9-4a89-92ff-f713d1295138}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {1db66842-cc5d-4795-aec4-2ee76ec4b68f}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {14d7e894-b1e6-49fd-bacf-5c06e330b773}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {be4b1e62-15da-4b01-bb6d-55cae1223b82}, !- Plant Side Inlet Node Name
  {a875479f-56de-4749-8a3c-1a31c6ef8aa6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {82e3876e-f830-4ae0-bc8e-0bb1b07ea051}, !- Demand Side Inlet Node Name
  {19283681-07fc-4140-a336-73d46c8ccc48}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1a2e466c-0467-4167-8598-3e6f540f03fe}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5a9ea80e-a985-4250-a2c1-bf0415a286eb}, !- Demand Mixer Name
  {78251fe7-ca0c-4e2c-a8fa-f337c2fcad4e}, !- Demand Splitter Name
  {c4b20a9f-6e8c-40ee-8642-d4c252e37701}, !- Supply Mixer Name
  {eeba510a-2227-4f8b-8d1e-4112c8d69933}; !- Supply Splitter Name

OS:Node,
  {c43bcaa2-0a1f-46b4-aaeb-042e96e9340b}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Service Water Loop Supply Inlet Node, !- Name
  {be4b1e62-15da-4b01-bb6d-55cae1223b82}, !- Inlet Port
  {37a399dc-d9d6-4896-823e-fcaf4bd1d9b8}; !- Outlet Port

OS:Node,
  {14d7e894-b1e6-49fd-bacf-5c06e330b773}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Service Water Loop Supply Outlet Node, !- Name
  {f0bf517c-c66d-47c7-9107-05c6e4d3e59b}, !- Inlet Port
  {a875479f-56de-4749-8a3c-1a31c6ef8aa6}; !- Outlet Port

OS:Node,
  {0341f198-18ce-45e4-9da9-8a511b9e5af2}, !- Handle
  83X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {e1fcaeb5-07e9-4e0f-8569-c85d70c9e08f}, !- Inlet Port
  {e7f50dd4-f35c-47cc-83c1-b747197fb6ef}; !- Outlet Port

OS:Connector:Mixer,
  {c4b20a9f-6e8c-40ee-8642-d4c252e37701}, !- Handle
  Connector Mixer 5,                      !- Name
  {28c347a8-d15b-4173-809c-5f7824fcda03}, !- Outlet Branch Name
  {4760c32a-7c24-49f7-b9e9-3b519dc6e02d}, !- Inlet Branch Name 1
  {1484bc1c-b334-401a-8955-a4ab98f9f0e2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {eeba510a-2227-4f8b-8d1e-4112c8d69933}, !- Handle
  Connector Splitter 5,                   !- Name
  {a742085b-8616-4841-ab96-a4261b1e9bf4}, !- Inlet Branch Name
  {e1fcaeb5-07e9-4e0f-8569-c85d70c9e08f}, !- Outlet Branch Name 1
  {fea127ae-e38e-491f-9464-a77cf1383871}; !- Outlet Branch Name 2

OS:Connection,
  {be4b1e62-15da-4b01-bb6d-55cae1223b82}, !- Handle
  {5901f20d-701c-4588-9c02-c71d98535b18}, !- Name
  {1db66842-cc5d-4795-aec4-2ee76ec4b68f}, !- Source Object
  14,                                     !- Outlet Port
  {c43bcaa2-0a1f-46b4-aaeb-042e96e9340b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1fcaeb5-07e9-4e0f-8569-c85d70c9e08f}, !- Handle
  {56aaae57-dfbf-4555-a628-1b5d63dea166}, !- Name
  {eeba510a-2227-4f8b-8d1e-4112c8d69933}, !- Source Object
  3,                                      !- Outlet Port
  {0341f198-18ce-45e4-9da9-8a511b9e5af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a875479f-56de-4749-8a3c-1a31c6ef8aa6}, !- Handle
  {9dedf00c-de60-43b7-b19f-6690a3efef83}, !- Name
  {14d7e894-b1e6-49fd-bacf-5c06e330b773}, !- Source Object
  3,                                      !- Outlet Port
  {1db66842-cc5d-4795-aec4-2ee76ec4b68f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5b6d2626-0d8a-4d30-bd6f-35b13147e027}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Service Water Loop Demand Inlet Node, !- Name
  {82e3876e-f830-4ae0-bc8e-0bb1b07ea051}, !- Inlet Port
  {4fbc327d-c059-4fa6-87ec-1f44194c7619}; !- Outlet Port

OS:Node,
  {a900eb1e-f817-4816-b96d-1984f51e0c6c}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Service Water Loop Demand Outlet Node, !- Name
  {28452f8e-249a-4281-b293-d1f0480ac942}, !- Inlet Port
  {19283681-07fc-4140-a336-73d46c8ccc48}; !- Outlet Port

OS:Node,
  {46010854-16ef-4f18-accf-203ed7c2f39e}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {6d847bdb-e267-4ffe-abe2-df321b770acb}, !- Inlet Port
  {bfbe0898-8a02-4736-8ac4-8afa9df37530}; !- Outlet Port

OS:Connector:Mixer,
  {5a9ea80e-a985-4250-a2c1-bf0415a286eb}, !- Handle
  Connector Mixer 6,                      !- Name
  {e993ce57-a8e0-4fcc-8b95-539936051bae}, !- Outlet Branch Name
  {04dd55b9-958f-4349-8117-3ae25c446e8d}, !- Inlet Branch Name 1
  {e925a6a6-d332-4211-bfca-da972021c104}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {78251fe7-ca0c-4e2c-a8fa-f337c2fcad4e}, !- Handle
  Connector Splitter 6,                   !- Name
  {ed4b209e-6fd7-4cf2-bfd0-eaa30be0b6f2}, !- Inlet Branch Name
  {6d847bdb-e267-4ffe-abe2-df321b770acb}, !- Outlet Branch Name 1
  {8f6c0938-7206-46c2-ac53-4e04302a8abb}; !- Outlet Branch Name 2

OS:Connection,
  {82e3876e-f830-4ae0-bc8e-0bb1b07ea051}, !- Handle
  {04a9af37-44b4-4302-99e1-c8e86bde11cb}, !- Name
  {1db66842-cc5d-4795-aec4-2ee76ec4b68f}, !- Source Object
  17,                                     !- Outlet Port
  {5b6d2626-0d8a-4d30-bd6f-35b13147e027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d847bdb-e267-4ffe-abe2-df321b770acb}, !- Handle
  {60550f5a-bb84-4e27-8e12-6d5a5e1a4374}, !- Name
  {78251fe7-ca0c-4e2c-a8fa-f337c2fcad4e}, !- Source Object
  3,                                      !- Outlet Port
  {46010854-16ef-4f18-accf-203ed7c2f39e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19283681-07fc-4140-a336-73d46c8ccc48}, !- Handle
  {cfefbbd1-b4cf-4871-85e3-172d5ee57823}, !- Name
  {a900eb1e-f817-4816-b96d-1984f51e0c6c}, !- Source Object
  3,                                      !- Outlet Port
  {1db66842-cc5d-4795-aec4-2ee76ec4b68f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {14f988d9-e0ab-4800-a5f1-e72051b041fb}, !- Handle
  {1db66842-cc5d-4795-aec4-2ee76ec4b68f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1a2e466c-0467-4167-8598-3e6f540f03fe}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {02d98fdd-c05d-43fd-8287-23a7b52a388c}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6b7b15ca-e339-4f0d-bbda-26d527bd5a6d}, !- Handle
  Service Water Loop Temp - 140F 2,       !- Name
  {02d98fdd-c05d-43fd-8287-23a7b52a388c}, !- Schedule Type Limits Name
  {8e5c2e20-3f3d-481e-ad1c-d60ef0d144d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e5c2e20-3f3d-481e-ad1c-d60ef0d144d7}, !- Handle
  Service Water Loop Temp - 140F Default 2, !- Name
  {02d98fdd-c05d-43fd-8287-23a7b52a388c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c5c149c3-37e8-46e0-82d3-7c22d389a51f}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {6b7b15ca-e339-4f0d-bbda-26d527bd5a6d}, !- Schedule Name
  {14d7e894-b1e6-49fd-bacf-5c06e330b773}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {78ebba1c-e6b7-4416-9f55-b6c283cd935b}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {37a399dc-d9d6-4896-823e-fcaf4bd1d9b8}, !- Inlet Node Name
  {34da1da3-4809-4437-bf1a-76b72f5fd66b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d014cb97-89e0-4108-a846-4a6c68514f27}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {34da1da3-4809-4437-bf1a-76b72f5fd66b}, !- Inlet Port
  {a742085b-8616-4841-ab96-a4261b1e9bf4}; !- Outlet Port

OS:Connection,
  {37a399dc-d9d6-4896-823e-fcaf4bd1d9b8}, !- Handle
  {b5fb88eb-6803-40c7-a7bf-3468d289788f}, !- Name
  {c43bcaa2-0a1f-46b4-aaeb-042e96e9340b}, !- Source Object
  3,                                      !- Outlet Port
  {78ebba1c-e6b7-4416-9f55-b6c283cd935b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34da1da3-4809-4437-bf1a-76b72f5fd66b}, !- Handle
  {24ebe1cd-387a-4942-85e0-10aac6f7dbfe}, !- Name
  {78ebba1c-e6b7-4416-9f55-b6c283cd935b}, !- Source Object
  3,                                      !- Outlet Port
  {d014cb97-89e0-4108-a846-4a6c68514f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a742085b-8616-4841-ab96-a4261b1e9bf4}, !- Handle
  {936ab3fc-57ca-43b7-bb6b-4048c9800253}, !- Name
  {d014cb97-89e0-4108-a846-4a6c68514f27}, !- Source Object
  3,                                      !- Outlet Port
  {eeba510a-2227-4f8b-8d1e-4112c8d69933}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {a95cb989-aff2-4c12-9f66-426853322633}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9897fecd-7bd1-45b7-a4da-1308aa0ff2ff}, !- Handle
  83X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  15.7094589034749,                       !- Tank Volume {m3}
  {6b7b15ca-e339-4f0d-bbda-26d527bd5a6d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  486497.976485889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {60343123-187a-4996-a815-f136612db258}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823224,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823224,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e7f50dd4-f35c-47cc-83c1-b747197fb6ef}, !- Use Side Inlet Node Name
  {47f3111f-bd38-4a87-a8f1-ad71023c5d4a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {07c9ff86-be1c-4293-82a7-1ef9a55a0613}, !- Handle
  {9897fecd-7bd1-45b7-a4da-1308aa0ff2ff}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  83;                                     !- Feature Value 1

OS:Schedule:Ruleset,
  {60343123-187a-4996-a815-f136612db258}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 2, !- Name
  {a95cb989-aff2-4c12-9f66-426853322633}, !- Schedule Type Limits Name
  {0e48b7ee-b0e2-4a23-ae20-7c17c84da705}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e48b7ee-b0e2-4a23-ae20-7c17c84da705}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Name
  {a95cb989-aff2-4c12-9f66-426853322633}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {68874fb8-d12e-4ebb-8856-dd79d0517949}, !- Handle
  83X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {47f3111f-bd38-4a87-a8f1-ad71023c5d4a}, !- Inlet Port
  {4760c32a-7c24-49f7-b9e9-3b519dc6e02d}; !- Outlet Port

OS:Connection,
  {e7f50dd4-f35c-47cc-83c1-b747197fb6ef}, !- Handle
  {dd0ff607-14e3-46f8-bb38-60fa7d4e2f36}, !- Name
  {0341f198-18ce-45e4-9da9-8a511b9e5af2}, !- Source Object
  3,                                      !- Outlet Port
  {9897fecd-7bd1-45b7-a4da-1308aa0ff2ff}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {47f3111f-bd38-4a87-a8f1-ad71023c5d4a}, !- Handle
  {f7f4f9cd-b6ec-42a4-9a08-3e60eb8b3fc8}, !- Name
  {9897fecd-7bd1-45b7-a4da-1308aa0ff2ff}, !- Source Object
  32,                                     !- Outlet Port
  {68874fb8-d12e-4ebb-8856-dd79d0517949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4760c32a-7c24-49f7-b9e9-3b519dc6e02d}, !- Handle
  {a21062a2-05b4-4629-a376-e55739618da0}, !- Name
  {68874fb8-d12e-4ebb-8856-dd79d0517949}, !- Source Object
  3,                                      !- Outlet Port
  {c4b20a9f-6e8c-40ee-8642-d4c252e37701}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9df6a990-7732-4e63-bc97-9d67eb7769d4}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  {d044dc33-fd6e-4c78-8dfd-9d274f74761b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d044dc33-fd6e-4c78-8dfd-9d274f74761b}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7707bc2-5466-41f7-af7b-71e0cd350c86}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  {8fae03fb-3731-4fe1-ac66-22ae9a32c3f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fae03fb-3731-4fe1-ac66-22ae9a32c3f4}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {43559250-f9ee-4229-98b9-fc2cb90c0187}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9cae7380-72e7-431b-a74a-aa0bb0f5fb8a}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {43559250-f9ee-4229-98b9-fc2cb90c0187}; !- Layer 1

OS:Pipe:Indoor,
  {fc4952a1-aa40-458a-9729-cf74d2a9fcba}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Service Water Loop Pipe 1660.0ft, !- Name
  {9cae7380-72e7-431b-a74a-aa0bb0f5fb8a}, !- Construction
  {4fbc327d-c059-4fa6-87ec-1f44194c7619}, !- Fluid Inlet Node
  {0b111fb4-ef28-403f-bf7f-35e6dbbfe843}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {9df6a990-7732-4e63-bc97-9d67eb7769d4}, !- Ambient Temperature Schedule
  {e7707bc2-5466-41f7-af7b-71e0cd350c86}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  505.968;                                !- Pipe Length {m}

OS:Node,
  {ae8b8f06-ee0e-4d27-b940-eb35f6b65d23}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Service Water Loop Pipe 1660.0ft Outlet Water Node, !- Name
  {0b111fb4-ef28-403f-bf7f-35e6dbbfe843}, !- Inlet Port
  {ed4b209e-6fd7-4cf2-bfd0-eaa30be0b6f2}; !- Outlet Port

OS:Connection,
  {4fbc327d-c059-4fa6-87ec-1f44194c7619}, !- Handle
  {57bb66a4-ede1-4acc-8d91-c289e04aa65b}, !- Name
  {5b6d2626-0d8a-4d30-bd6f-35b13147e027}, !- Source Object
  3,                                      !- Outlet Port
  {fc4952a1-aa40-458a-9729-cf74d2a9fcba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b111fb4-ef28-403f-bf7f-35e6dbbfe843}, !- Handle
  {6712eb2c-4cfc-4d11-b15f-f6af50648435}, !- Name
  {fc4952a1-aa40-458a-9729-cf74d2a9fcba}, !- Source Object
  4,                                      !- Outlet Port
  {ae8b8f06-ee0e-4d27-b940-eb35f6b65d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4b209e-6fd7-4cf2-bfd0-eaa30be0b6f2}, !- Handle
  {8ce3f835-78b1-46ff-8cd9-523e30d9c1ba}, !- Name
  {ae8b8f06-ee0e-4d27-b940-eb35f6b65d23}, !- Source Object
  3,                                      !- Outlet Port
  {78251fe7-ca0c-4e2c-a8fa-f337c2fcad4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fd145415-8eb2-4a23-bc2e-5a17308baaa1}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {a9795d93-3949-4b6f-be61-e3799ecda9c6}, !- Inlet Node Name
  {59a0f08c-7c5c-4fea-b4a7-f823d49ef6af}; !- Outlet Node Name

OS:Node,
  {38d2d70d-e3e4-4c4e-8b1f-7aa275c6f71d}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {fea127ae-e38e-491f-9464-a77cf1383871}, !- Inlet Port
  {a9795d93-3949-4b6f-be61-e3799ecda9c6}; !- Outlet Port

OS:Connection,
  {fea127ae-e38e-491f-9464-a77cf1383871}, !- Handle
  {4068f120-ea3e-44fc-8c3c-7f3970622983}, !- Name
  {eeba510a-2227-4f8b-8d1e-4112c8d69933}, !- Source Object
  4,                                      !- Outlet Port
  {38d2d70d-e3e4-4c4e-8b1f-7aa275c6f71d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {966575f2-1431-4c06-b9f4-7a3b3d2aee50}, !- Handle
  Pipe Adiabatic 9 Outlet Water Node,     !- Name
  {59a0f08c-7c5c-4fea-b4a7-f823d49ef6af}, !- Inlet Port
  {1484bc1c-b334-401a-8955-a4ab98f9f0e2}; !- Outlet Port

OS:Connection,
  {a9795d93-3949-4b6f-be61-e3799ecda9c6}, !- Handle
  {0203b420-fbf2-48a6-9427-fd9edf57275f}, !- Name
  {38d2d70d-e3e4-4c4e-8b1f-7aa275c6f71d}, !- Source Object
  3,                                      !- Outlet Port
  {fd145415-8eb2-4a23-bc2e-5a17308baaa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a0f08c-7c5c-4fea-b4a7-f823d49ef6af}, !- Handle
  {21854d08-7900-4882-a29d-466824e79fc2}, !- Name
  {fd145415-8eb2-4a23-bc2e-5a17308baaa1}, !- Source Object
  3,                                      !- Outlet Port
  {966575f2-1431-4c06-b9f4-7a3b3d2aee50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1484bc1c-b334-401a-8955-a4ab98f9f0e2}, !- Handle
  {54e4db0c-aba3-43f4-b9c3-ddafbeda5dbb}, !- Name
  {966575f2-1431-4c06-b9f4-7a3b3d2aee50}, !- Source Object
  3,                                      !- Outlet Port
  {c4b20a9f-6e8c-40ee-8642-d4c252e37701}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {613b893a-8919-4fa4-807d-8dffacd05f43}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {bfbe0898-8a02-4736-8ac4-8afa9df37530}, !- Inlet Node Name
  {d18b0bfd-ccee-4256-af6d-ad55331fddb6}; !- Outlet Node Name

OS:Node,
  {379d7291-8261-4d64-922f-a8b803bec960}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {d18b0bfd-ccee-4256-af6d-ad55331fddb6}, !- Inlet Port
  {04dd55b9-958f-4349-8117-3ae25c446e8d}; !- Outlet Port

OS:Connection,
  {bfbe0898-8a02-4736-8ac4-8afa9df37530}, !- Handle
  {756243b2-c660-40f4-83da-043b9e274224}, !- Name
  {46010854-16ef-4f18-accf-203ed7c2f39e}, !- Source Object
  3,                                      !- Outlet Port
  {613b893a-8919-4fa4-807d-8dffacd05f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18b0bfd-ccee-4256-af6d-ad55331fddb6}, !- Handle
  {da723d16-cffc-4183-8229-ac2ccef42431}, !- Name
  {613b893a-8919-4fa4-807d-8dffacd05f43}, !- Source Object
  3,                                      !- Outlet Port
  {379d7291-8261-4d64-922f-a8b803bec960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04dd55b9-958f-4349-8117-3ae25c446e8d}, !- Handle
  {81599ba3-ac88-48f4-898f-3a34cd49bd2f}, !- Name
  {379d7291-8261-4d64-922f-a8b803bec960}, !- Source Object
  3,                                      !- Outlet Port
  {5a9ea80e-a985-4250-a2c1-bf0415a286eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e09b2331-5843-4851-8656-145d00c15213}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {338e0fef-376c-4761-b5fa-6df61cde5f68}, !- Inlet Node Name
  {f0bf517c-c66d-47c7-9107-05c6e4d3e59b}; !- Outlet Node Name

OS:Node,
  {a65f8fe3-85a5-4e49-94dc-68e281ba410e}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {28c347a8-d15b-4173-809c-5f7824fcda03}, !- Inlet Port
  {338e0fef-376c-4761-b5fa-6df61cde5f68}; !- Outlet Port

OS:Connection,
  {28c347a8-d15b-4173-809c-5f7824fcda03}, !- Handle
  {fb86b94e-715a-49d5-8cba-aed5d30d1bd8}, !- Name
  {c4b20a9f-6e8c-40ee-8642-d4c252e37701}, !- Source Object
  2,                                      !- Outlet Port
  {a65f8fe3-85a5-4e49-94dc-68e281ba410e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {338e0fef-376c-4761-b5fa-6df61cde5f68}, !- Handle
  {a02e8cb9-0d62-4c49-bed2-c6e126e2641e}, !- Name
  {a65f8fe3-85a5-4e49-94dc-68e281ba410e}, !- Source Object
  3,                                      !- Outlet Port
  {e09b2331-5843-4851-8656-145d00c15213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0bf517c-c66d-47c7-9107-05c6e4d3e59b}, !- Handle
  {c9972196-812f-4f49-8127-70ea860f9c47}, !- Name
  {e09b2331-5843-4851-8656-145d00c15213}, !- Source Object
  3,                                      !- Outlet Port
  {14d7e894-b1e6-49fd-bacf-5c06e330b773}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {314cae68-a0e4-4915-bf45-ba0940ac0916}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {f63bc703-8820-4ce7-a6aa-ea1d4f245c44}, !- Inlet Node Name
  {28452f8e-249a-4281-b293-d1f0480ac942}; !- Outlet Node Name

OS:Node,
  {5e94a8ba-7e0b-496d-8d79-b41219fc338e}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {e993ce57-a8e0-4fcc-8b95-539936051bae}, !- Inlet Port
  {f63bc703-8820-4ce7-a6aa-ea1d4f245c44}; !- Outlet Port

OS:Connection,
  {e993ce57-a8e0-4fcc-8b95-539936051bae}, !- Handle
  {cc3b0e3c-7cd1-4dbb-9be3-6082f626ade7}, !- Name
  {5a9ea80e-a985-4250-a2c1-bf0415a286eb}, !- Source Object
  2,                                      !- Outlet Port
  {5e94a8ba-7e0b-496d-8d79-b41219fc338e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63bc703-8820-4ce7-a6aa-ea1d4f245c44}, !- Handle
  {1acd2ae0-2877-4b6f-8631-55ca857762a4}, !- Name
  {5e94a8ba-7e0b-496d-8d79-b41219fc338e}, !- Source Object
  3,                                      !- Outlet Port
  {314cae68-a0e4-4915-bf45-ba0940ac0916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28452f8e-249a-4281-b293-d1f0480ac942}, !- Handle
  {2c1126a6-4967-419e-9901-deb77133c6a5}, !- Name
  {314cae68-a0e4-4915-bf45-ba0940ac0916}, !- Source Object
  3,                                      !- Outlet Port
  {a900eb1e-f817-4816-b96d-1984f51e0c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07311dc6-a175-459f-9a39-b075aa2cadae}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 83 units WUC 2.49gpm at 140F Inlet Water Node, !- Name
  {8f6c0938-7206-46c2-ac53-4e04302a8abb}, !- Inlet Port
  {3ade245d-9696-44aa-b932-a574a9ed4636}; !- Outlet Port

OS:Connection,
  {8f6c0938-7206-46c2-ac53-4e04302a8abb}, !- Handle
  {1fd1c94e-8f46-4b52-b537-9225a13bd1bd}, !- Name
  {78251fe7-ca0c-4e2c-a8fa-f337c2fcad4e}, !- Source Object
  4,                                      !- Outlet Port
  {07311dc6-a175-459f-9a39-b075aa2cadae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58dedf68-b050-4c63-bc71-702bbaf59ca3}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 83 units WUC 2.49gpm at 140F Outlet Water Node, !- Name
  {6a75cc2a-50ad-4597-984e-ab76170c58bc}, !- Inlet Port
  {e925a6a6-d332-4211-bfca-da972021c104}; !- Outlet Port

OS:Connection,
  {3ade245d-9696-44aa-b932-a574a9ed4636}, !- Handle
  {64194177-f7d9-4362-b190-bf98e1b1fc24}, !- Name
  {07311dc6-a175-459f-9a39-b075aa2cadae}, !- Source Object
  3,                                      !- Outlet Port
  {9a611372-e66b-4eb4-94d9-0bbb68600a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a75cc2a-50ad-4597-984e-ab76170c58bc}, !- Handle
  {8f28c6b2-bc0b-42fd-915a-788de7c81057}, !- Name
  {9a611372-e66b-4eb4-94d9-0bbb68600a15}, !- Source Object
  3,                                      !- Outlet Port
  {58dedf68-b050-4c63-bc71-702bbaf59ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e925a6a6-d332-4211-bfca-da972021c104}, !- Handle
  {144622ba-7123-494a-883d-64350ad92d6c}, !- Name
  {58dedf68-b050-4c63-bc71-702bbaf59ca3}, !- Source Object
  3,                                      !- Outlet Port
  {5a9ea80e-a985-4250-a2c1-bf0415a286eb}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0d754e45-00d2-4ff6-884c-0e17bafcf0a7}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2004 Thermostat, !- Name
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Heating Setpoint Temperature Schedule Name
  {e4b4f1b6-c08b-40a9-b394-7fab0e70f210}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  {a0b0316d-ca71-430b-8604-1e27a2ac14a8}, !- Default Day Schedule Name
  {bb130870-6aea-45f4-a819-0977852c7046}, !- Summer Design Day Schedule Name
  {ea2d9234-dca3-49d5-bd23-3ea09bc4ea97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a0b0316d-ca71-430b-8604-1e27a2ac14a8}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {fbc55dd7-db4d-4532-a7e5-4c5901f86271}, !- Handle
  Schedule Rule 32,                       !- Name
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b742c3f7-85ff-48a5-8960-03154fc4cc78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b742c3f7-85ff-48a5-8960-03154fc4cc78}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {bb130870-6aea-45f4-a819-0977852c7046}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {223d6663-d6ba-4420-974d-4a1e475fa336}, !- Handle
  Schedule Rule 33,                       !- Name
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8142c9f4-b294-47c7-be40-1e5467719114}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8142c9f4-b294-47c7-be40-1e5467719114}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {ea2d9234-dca3-49d5-bd23-3ea09bc4ea97}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {e4b4f1b6-c08b-40a9-b394-7fab0e70f210}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_SETBACK, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  {f69b9e49-5859-44d3-b72f-f6a0c6987601}, !- Default Day Schedule Name
  {ab15559f-351e-4041-82ce-5f28dcac54eb}, !- Summer Design Day Schedule Name
  {76b086ac-b866-4a00-a944-18f11520f057}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f69b9e49-5859-44d3-b72f-f6a0c6987601}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_SETBACK Default, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {5db407b9-7c2f-4c46-9da0-dfc6a0244044}, !- Handle
  Schedule Rule 34,                       !- Name
  {e4b4f1b6-c08b-40a9-b394-7fab0e70f210}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b1f2485-ac80-4039-8a8e-a11158a7ca04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b1f2485-ac80-4039-8a8e-a11158a7ca04}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {ab15559f-351e-4041-82ce-5f28dcac54eb}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Day,
  {76b086ac-b866-4a00-a944-18f11520f057}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {07d921d1-7899-4828-be50-d231f3b3c5a2}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2004 Thermostat 1, !- Name
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Heating Setpoint Temperature Schedule Name
  {e4b4f1b6-c08b-40a9-b394-7fab0e70f210}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c10e2ed5-4556-4522-895d-9045dc2b49d5}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2004 Thermostat 2, !- Name
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Heating Setpoint Temperature Schedule Name
  {e4b4f1b6-c08b-40a9-b394-7fab0e70f210}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2b4bdff-4e9c-4ddd-bcee-cdde93f6fc39}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2004 Thermostat 3, !- Name
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Heating Setpoint Temperature Schedule Name
  {e4b4f1b6-c08b-40a9-b394-7fab0e70f210}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e1c05b6-b4f1-4720-b26d-63290c41f972}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2004 Thermostat 4, !- Name
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Heating Setpoint Temperature Schedule Name
  {e4b4f1b6-c08b-40a9-b394-7fab0e70f210}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43cf0844-723c-4bbc-9833-befd9a33a18c}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2004 Thermostat 5, !- Name
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Heating Setpoint Temperature Schedule Name
  {e4b4f1b6-c08b-40a9-b394-7fab0e70f210}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2864a8d0-baee-4762-86bc-b1d8998528b8}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2004 Thermostat 6, !- Name
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Heating Setpoint Temperature Schedule Name
  {e4b4f1b6-c08b-40a9-b394-7fab0e70f210}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11daabd0-ddf1-46e7-ac82-6049a32ea3f4}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2004 Thermostat 7, !- Name
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Heating Setpoint Temperature Schedule Name
  {e4b4f1b6-c08b-40a9-b394-7fab0e70f210}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {173e5560-3a51-430c-a789-ccd6d1b516d6}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2004 Thermostat 8, !- Name
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Heating Setpoint Temperature Schedule Name
  {e4b4f1b6-c08b-40a9-b394-7fab0e70f210}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e913e2e-e795-42f4-afca-6ce0eed68c66}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2004 Thermostat 9, !- Name
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Heating Setpoint Temperature Schedule Name
  {e4b4f1b6-c08b-40a9-b394-7fab0e70f210}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {daa6752e-2da3-477c-a8ab-7771a7163b38}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2004 Thermostat 10, !- Name
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Heating Setpoint Temperature Schedule Name
  {e4b4f1b6-c08b-40a9-b394-7fab0e70f210}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9122e006-45af-48d0-b5d2-3f821ec2301e}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2004 Thermostat 11, !- Name
  {770bad68-5581-4674-bca7-ae15bdc20863}, !- Heating Setpoint Temperature Schedule Name
  {e4b4f1b6-c08b-40a9-b394-7fab0e70f210}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56b0aa16-13fb-47b4-857e-853ecbf9a324}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  {cb69b480-0ba1-483b-a546-0901efbd241e}, !- Default Day Schedule Name
  {74361f23-c561-4a22-a166-04218286809d}, !- Summer Design Day Schedule Name
  {a6e864b2-30fe-4bc7-9ff8-4aba9aed621c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb69b480-0ba1-483b-a546-0901efbd241e}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {9db39c49-d124-4def-bd47-c8d1d6869007}, !- Handle
  Schedule Rule 35,                       !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65326ab5-f214-4172-a610-8e9e3aad8751}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65326ab5-f214-4172-a610-8e9e3aad8751}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {74361f23-c561-4a22-a166-04218286809d}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {9b57377a-dcab-478d-b735-34529941a720}, !- Handle
  Schedule Rule 36,                       !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b791649-f0e3-42d8-b019-79140be167ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b791649-f0e3-42d8-b019-79140be167ad}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {a6e864b2-30fe-4bc7-9ff8-4aba9aed621c}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {e71bdf64-95d9-45dc-a554-2405250b1e13}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  {8a6d92ec-2c4b-43e3-8f3b-2958840337aa}, !- Default Day Schedule Name
  {747be910-0b41-4f8f-b161-92ea005e46c5}, !- Summer Design Day Schedule Name
  {50b8cea1-2c00-40db-936f-7d471a376853}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a6d92ec-2c4b-43e3-8f3b-2958840337aa}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {90d70bf5-7ace-4184-b0cc-f6a963971f2c}, !- Handle
  Schedule Rule 37,                       !- Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45fb68cb-96d7-42a3-b2a1-3c0e181a9375}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45fb68cb-96d7-42a3-b2a1-3c0e181a9375}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {747be910-0b41-4f8f-b161-92ea005e46c5}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Day,
  {50b8cea1-2c00-40db-936f-7d471a376853}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0ac4c726-d12c-4243-beac-8254da76b451}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat 1, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76227254-7122-495c-b6ea-4edefdf2756f}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat 2, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1620b71-dd67-4956-9a90-f18f9bfadb89}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat 3, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0bef9775-b695-44b0-8864-4ddff82938e2}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat 4, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d0a3a9d-409f-4c29-8ab0-00f8182863c3}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat 5, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64bb1c5f-6c76-4a12-b83d-1a0008889ea8}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat 6, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4c598e4-804f-443b-8ed6-3e30565aca33}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat 7, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db49470f-9ef4-4b8c-aff2-6d6e4c2e6cc7}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat 8, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a091bcc8-25c7-4aaa-88a8-c93fc18e35c7}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat 9, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8eb81f13-0af2-4105-ac26-cfa83d95d11c}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat 10, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93405c35-92d6-41d5-b9de-ff71ebeb01d9}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat 11, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cda5a774-8c1e-4e9a-80fa-2a7dd947a8ce}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat 12, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce30e142-3cdf-481f-b49c-841255d5f2cb}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat 13, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16c858fc-b035-4aef-9882-f191801d444e}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2004 Thermostat 14, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {402d7a7c-c77c-45e2-a971-030d28f2da16}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2004 Thermostat, !- Name
  {415ec2fb-4547-4b35-b930-89b428425780}, !- Heating Setpoint Temperature Schedule Name
  {347fe988-45c7-4d9c-9353-db71e5b9297d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {415ec2fb-4547-4b35-b930-89b428425780}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  {94e14d68-099a-4b9a-8c11-be936aebc2ea}, !- Default Day Schedule Name
  {c3d55a7c-829a-4f6e-9c25-94b1223fffff}, !- Summer Design Day Schedule Name
  {9f76929f-4cee-46d8-8a0e-16a5705d7771}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94e14d68-099a-4b9a-8c11-be936aebc2ea}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {3004100b-0cff-474e-82c9-7763e22855e1}, !- Handle
  Schedule Rule 38,                       !- Name
  {415ec2fb-4547-4b35-b930-89b428425780}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f0497d6-cb3f-44d1-b806-69a824da4efc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f0497d6-cb3f-44d1-b806-69a824da4efc}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default|Sat|Fri Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {e29980bf-79c4-4ab2-845b-5c88a48cecf4}, !- Handle
  Schedule Rule 39,                       !- Name
  {415ec2fb-4547-4b35-b930-89b428425780}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {22d750f8-5b8a-46ff-be26-b6b778c1ece9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22d750f8-5b8a-46ff-be26-b6b778c1ece9}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  15.56,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:Schedule:Day,
  {c3d55a7c-829a-4f6e-9c25-94b1223fffff}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {9f76929f-4cee-46d8-8a0e-16a5705d7771}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  15.56,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18.33,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {347fe988-45c7-4d9c-9353-db71e5b9297d}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  {0f2d7a3e-1f49-432b-8264-a1dab377d657}, !- Default Day Schedule Name
  {8dc090e2-43a8-4f6a-a4d2-700b1efddc39}, !- Summer Design Day Schedule Name
  {492ee7ca-ebd2-4d2c-b336-f8e1f3769f60}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f2d7a3e-1f49-432b-8264-a1dab377d657}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {c67d7b62-8c7a-432d-957b-838dd88bdd4e}, !- Handle
  Schedule Rule 40,                       !- Name
  {347fe988-45c7-4d9c-9353-db71e5b9297d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dea2fd0d-702a-4b8e-aaf0-d1267bb0d046}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dea2fd0d-702a-4b8e-aaf0-d1267bb0d046}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Default|Sat|Fri|Mon|Tue|Wed|Thu Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {8dc090e2-43a8-4f6a-a4d2-700b1efddc39}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89;                                  !- Value Until Time 3

OS:Schedule:Day,
  {492ee7ca-ebd2-4d2c-b336-f8e1f3769f60}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b5bd8486-06f4-42c6-8f78-12b3d608d142}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2004 Thermostat 1, !- Name
  {415ec2fb-4547-4b35-b930-89b428425780}, !- Heating Setpoint Temperature Schedule Name
  {347fe988-45c7-4d9c-9353-db71e5b9297d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc4dee39-0d46-4a12-bd32-fac624cc6993}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2004 Thermostat 2, !- Name
  {415ec2fb-4547-4b35-b930-89b428425780}, !- Heating Setpoint Temperature Schedule Name
  {347fe988-45c7-4d9c-9353-db71e5b9297d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c8f8556-0c49-4f5d-96a8-7db09752efa6}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2004 Thermostat 3, !- Name
  {415ec2fb-4547-4b35-b930-89b428425780}, !- Heating Setpoint Temperature Schedule Name
  {347fe988-45c7-4d9c-9353-db71e5b9297d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {022d5198-017b-4acb-b00f-bc8ea5689fba}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2004 Thermostat 4, !- Name
  {415ec2fb-4547-4b35-b930-89b428425780}, !- Heating Setpoint Temperature Schedule Name
  {347fe988-45c7-4d9c-9353-db71e5b9297d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {047bedb2-a34c-4eb2-9a8c-d3bf0f721751}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2004 Thermostat 5, !- Name
  {415ec2fb-4547-4b35-b930-89b428425780}, !- Heating Setpoint Temperature Schedule Name
  {347fe988-45c7-4d9c-9353-db71e5b9297d}; !- Cooling Setpoint Temperature Schedule Name

OS:People,
  {1eae2b25-cf35-4df5-8fc6-d63697413d39}, !- Handle
  StripMall Strip mall - type 1 People 1, !- Name
  {81e70943-c472-4b7b-9582-9ff80b9bd786}, !- People Definition Name
  {3ac7cf1e-e72a-44b8-9016-a6e914e0f467}, !- Space or SpaceType Name
  {33fca943-b3e1-45d9-867f-b322593cc1db}, !- Number of People Schedule Name
  {72c84287-d600-4747-bc08-7c807aee4f4a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3ad06b7b-19dc-4b0a-8d64-5d5d0bc8af2f}, !- Work Efficiency Schedule Name
  {e3e17d29-e9c6-4b88-8677-780229220a6c}, !- Clothing Insulation Schedule Name
  {534fced8-fc56-491c-b860-9c8cb2e71557}, !- Air Velocity Schedule Name
  0.749999999999998;                      !- Multiplier

OS:Lights,
  {16e36a0e-89f0-4b08-a90a-b3254d92d429}, !- Handle
  StripMall Strip mall - type 1 Additional Lights 1, !- Name
  {3442b0bf-1842-4fca-82ea-c45eac63b46a}, !- Lights Definition Name
  {3ac7cf1e-e72a-44b8-9016-a6e914e0f467}, !- Space or SpaceType Name
  {a8dfd445-bc4f-47b4-9458-dc0889fcbcf0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.749999999999998,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {7f5013ab-5400-40b5-9594-28421778aa7c}, !- Handle
  StripMall Strip mall - type 1 Lights 1, !- Name
  {42702e46-187d-4b20-be92-c6bc3e6256bb}, !- Lights Definition Name
  {3ac7cf1e-e72a-44b8-9016-a6e914e0f467}, !- Space or SpaceType Name
  {a8dfd445-bc4f-47b4-9458-dc0889fcbcf0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.749999999999998,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {8a34cffd-8aca-4c87-8a52-87eb34874a6b}, !- Handle
  StripMall Strip mall - type 1 Elec Equip 1, !- Name
  {39f88b06-3460-46d6-8b74-9f9d103d1903}, !- Electric Equipment Definition Name
  {3ac7cf1e-e72a-44b8-9016-a6e914e0f467}, !- Space or SpaceType Name
  {fe469b52-a5ed-492a-a679-0e1621e59b73}, !- Schedule Name
  0.749999999999998,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {564215e0-d11c-4e08-9808-e44e753a4e0d}, !- Handle
  StripMall Strip mall - type 2 People 1, !- Name
  {d630d703-cc1b-4971-b154-a816f85da908}, !- People Definition Name
  {3ac7cf1e-e72a-44b8-9016-a6e914e0f467}, !- Space or SpaceType Name
  {f5c257eb-1a7e-4298-977f-002ee1d80c3a}, !- Number of People Schedule Name
  {72c84287-d600-4747-bc08-7c807aee4f4a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3ad06b7b-19dc-4b0a-8d64-5d5d0bc8af2f}, !- Work Efficiency Schedule Name
  {e3e17d29-e9c6-4b88-8677-780229220a6c}, !- Clothing Insulation Schedule Name
  {534fced8-fc56-491c-b860-9c8cb2e71557}, !- Air Velocity Schedule Name
  0.250000000000001;                      !- Multiplier

OS:Lights,
  {b4daee7e-2c0d-4d43-a169-8278cdfa9816}, !- Handle
  StripMall Strip mall - type 2 Lights 1, !- Name
  {faa9ce89-40bd-4d7f-8689-431267a71efe}, !- Lights Definition Name
  {3ac7cf1e-e72a-44b8-9016-a6e914e0f467}, !- Space or SpaceType Name
  {0bc0081e-17bb-4cd4-9f84-c55cd4232229}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.250000000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {9f48a599-af38-4449-b7fe-e50f4863e84f}, !- Handle
  StripMall Strip mall - type 2 Additional Lights 1, !- Name
  {0624be44-84aa-41f5-9c8f-c5381654ec50}, !- Lights Definition Name
  {3ac7cf1e-e72a-44b8-9016-a6e914e0f467}, !- Space or SpaceType Name
  {0bc0081e-17bb-4cd4-9f84-c55cd4232229}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.250000000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {21858e6c-ce85-4018-9fe4-101b4b221e4d}, !- Handle
  StripMall Strip mall - type 2 Elec Equip 1, !- Name
  {ebd49953-7227-4fb4-bc81-67d566dd4257}, !- Electric Equipment Definition Name
  {3ac7cf1e-e72a-44b8-9016-a6e914e0f467}, !- Space or SpaceType Name
  {346bb917-cfba-4ada-b427-e535f4c437a7}, !- Schedule Name
  0.250000000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {66e8a6b9-bae3-49dd-968c-0b0d0dfa1e46}, !- Handle
  StripMall Strip mall - type 3 People 1, !- Name
  {df58485c-5331-4d4c-9df3-8313d1487a3a}, !- People Definition Name
  {aeeca666-8f37-4a46-9a9e-048771c9be50}, !- Space or SpaceType Name
  {54ebd861-b146-4c1b-bfd8-0d6b087df7e7}, !- Number of People Schedule Name
  {72c84287-d600-4747-bc08-7c807aee4f4a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3ad06b7b-19dc-4b0a-8d64-5d5d0bc8af2f}, !- Work Efficiency Schedule Name
  {e3e17d29-e9c6-4b88-8677-780229220a6c}, !- Clothing Insulation Schedule Name
  {534fced8-fc56-491c-b860-9c8cb2e71557}, !- Air Velocity Schedule Name
  0.500000000000001;                      !- Multiplier

OS:Lights,
  {e23417d4-4abf-4c0e-8856-67c3dc281f53}, !- Handle
  StripMall Strip mall - type 3 Lights 1, !- Name
  {49444be4-87ad-4c2b-b74e-c8e20e82c4fe}, !- Lights Definition Name
  {aeeca666-8f37-4a46-9a9e-048771c9be50}, !- Space or SpaceType Name
  {ce05d78c-e1ca-42cd-8fd1-a418a43a15f1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.500000000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {9a9bb929-5aac-4da2-9946-9c6829629873}, !- Handle
  StripMall Strip mall - type 3 Elec Equip 1, !- Name
  {8cf5c8ea-32de-4d2b-9aed-1efc233cd3a7}, !- Electric Equipment Definition Name
  {aeeca666-8f37-4a46-9a9e-048771c9be50}, !- Space or SpaceType Name
  {e3fec8a6-8b8f-4fe0-9aea-d9e5d6efa0e7}, !- Schedule Name
  0.500000000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {ef9289e8-a0e6-4d7f-ae4b-3d01cbe1d4b8}, !- Handle
  StripMall Strip mall - type 2 People 2, !- Name
  {d630d703-cc1b-4971-b154-a816f85da908}, !- People Definition Name
  {aeeca666-8f37-4a46-9a9e-048771c9be50}, !- Space or SpaceType Name
  {f5c257eb-1a7e-4298-977f-002ee1d80c3a}, !- Number of People Schedule Name
  {72c84287-d600-4747-bc08-7c807aee4f4a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3ad06b7b-19dc-4b0a-8d64-5d5d0bc8af2f}, !- Work Efficiency Schedule Name
  {e3e17d29-e9c6-4b88-8677-780229220a6c}, !- Clothing Insulation Schedule Name
  {534fced8-fc56-491c-b860-9c8cb2e71557}, !- Air Velocity Schedule Name
  0.499999999999999;                      !- Multiplier

OS:Lights,
  {b5c17bba-1c2e-4edb-ba47-4ec92e5b2e16}, !- Handle
  StripMall Strip mall - type 2 Lights 2, !- Name
  {faa9ce89-40bd-4d7f-8689-431267a71efe}, !- Lights Definition Name
  {aeeca666-8f37-4a46-9a9e-048771c9be50}, !- Space or SpaceType Name
  {0bc0081e-17bb-4cd4-9f84-c55cd4232229}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.499999999999999,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {a6400d93-200a-4726-9a65-3039150b9519}, !- Handle
  StripMall Strip mall - type 2 Additional Lights 2, !- Name
  {0624be44-84aa-41f5-9c8f-c5381654ec50}, !- Lights Definition Name
  {aeeca666-8f37-4a46-9a9e-048771c9be50}, !- Space or SpaceType Name
  {0bc0081e-17bb-4cd4-9f84-c55cd4232229}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.499999999999999,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1f5c9ccd-e9dd-43d3-b701-eb21f9689624}, !- Handle
  StripMall Strip mall - type 2 Elec Equip 2, !- Name
  {ebd49953-7227-4fb4-bc81-67d566dd4257}, !- Electric Equipment Definition Name
  {aeeca666-8f37-4a46-9a9e-048771c9be50}, !- Space or SpaceType Name
  {346bb917-cfba-4ada-b427-e535f4c437a7}, !- Schedule Name
  0.499999999999999,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {523299ee-220d-47c8-ab62-f2ce03c61261}, !- Handle
  StripMall Strip mall - type 3 People 2, !- Name
  {df58485c-5331-4d4c-9df3-8313d1487a3a}, !- People Definition Name
  {dcf161db-4ec1-47f6-80ea-ac7e55fef605}, !- Space or SpaceType Name
  {54ebd861-b146-4c1b-bfd8-0d6b087df7e7}, !- Number of People Schedule Name
  {72c84287-d600-4747-bc08-7c807aee4f4a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3ad06b7b-19dc-4b0a-8d64-5d5d0bc8af2f}, !- Work Efficiency Schedule Name
  {e3e17d29-e9c6-4b88-8677-780229220a6c}, !- Clothing Insulation Schedule Name
  {534fced8-fc56-491c-b860-9c8cb2e71557}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {3e8011da-0c05-4d28-ada6-b0eef4e60578}, !- Handle
  StripMall Strip mall - type 3 Lights 2, !- Name
  {49444be4-87ad-4c2b-b74e-c8e20e82c4fe}, !- Lights Definition Name
  {dcf161db-4ec1-47f6-80ea-ac7e55fef605}, !- Space or SpaceType Name
  {ce05d78c-e1ca-42cd-8fd1-a418a43a15f1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {400848b6-00e1-42a3-92d8-cd2eadffc1ed}, !- Handle
  StripMall Strip mall - type 3 Elec Equip 2, !- Name
  {8cf5c8ea-32de-4d2b-9aed-1efc233cd3a7}, !- Electric Equipment Definition Name
  {dcf161db-4ec1-47f6-80ea-ac7e55fef605}, !- Space or SpaceType Name
  {e3fec8a6-8b8f-4fe0-9aea-d9e5d6efa0e7}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {3ac7cf1e-e72a-44b8-9016-a6e914e0f467}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {7c95fd47-87df-446c-8ddd-0d9cd2f28347}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {de6259c8-d093-4a5d-b357-90edfe4be62a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 1;                    !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {de6259c8-d093-4a5d-b357-90edfe4be62a}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {b926429f-77f6-40aa-9f6c-2745aada3c2f}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 16055 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.38469893945077,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {fe587bb5-37fe-43c1-a11f-9ffbfa6d59c7}, !- Handle
  Elevator Fan 1 - pre-normalized value was 75 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00644483993710661,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00736f86-2589-4d0b-8e1c-a035eceb39b9}, !- Handle
  Elevator Lights 1 - pre-normalized value was 89 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00767242849655549,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceType,
  {aeeca666-8f37-4a46-9a9e-048771c9be50}, !- Handle
  Story Mid Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {c7069566-1ee5-4c99-b27b-325dd249d13c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {535790f1-f5f2-41e8-917e-999c1d855795}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 3;                    !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {535790f1-f5f2-41e8-917e-999c1d855795}, !- Handle
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {dcf161db-4ec1-47f6-80ea-ac7e55fef605}, !- Handle
  Story Top Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {0aa8415d-dd91-48c4-8c8b-3ef7443b0039}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {5ffc7a5f-858b-4f54-ad09-7355c3f2ea37}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 3;                    !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {5ffc7a5f-858b-4f54-ad09-7355c3f2ea37}, !- Handle
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {8ef7afb5-d109-46ce-9cae-f2f3ec4ef21d}, !- Handle
  Mall 1,                                 !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {877b280a-75b7-4d01-9da0-5a972ddd440d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  StripMall;                              !- Standards Building Type

OS:Space,
  {4406cc3d-8f20-4d11-b2fe-b708eae4f484}, !- Handle
  Building Story 1 Space,                 !- Name
  {dcf161db-4ec1-47f6-80ea-ac7e55fef605}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {04c2428f-2deb-4dc2-b55b-7e71ddd8f045}, !- Building Story Name
  {300a8327-11da-489b-8de5-85ecb917d6e4}; !- Thermal Zone Name

OS:Surface,
  {1b53a2a6-1911-4919-8e01-21842a1979ea}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4406cc3d-8f20-4d11-b2fe-b708eae4f484}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0375716-fa6d-4047-a19d-c688aff68099}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4406cc3d-8f20-4d11-b2fe-b708eae4f484}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 3, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8304e4a-19dc-43a5-8814-42439be109aa}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4406cc3d-8f20-4d11-b2fe-b708eae4f484}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4068671853133, 236.136248384214, 3,  !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d7c21ee-881b-4a04-b622-4d83b3ed3433}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4406cc3d-8f20-4d11-b2fe-b708eae4f484}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 3,  !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 3 {m}
  47.4068671853133, 236.136248384214, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {901c24fe-01d0-4683-814d-344f55503ad2}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4406cc3d-8f20-4d11-b2fe-b708eae4f484}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 3, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d729058-4054-434d-9b7e-89ab641617eb}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {1a399f7b-6ed9-45bb-942e-952bcce3fe51}, !- Construction Name
  {4406cc3d-8f20-4d11-b2fe-b708eae4f484}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 3,  !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 3,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 3, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 3; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {04c2428f-2deb-4dc2-b55b-7e71ddd8f045}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {300a8327-11da-489b-8de5-85ecb917d6e4}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2261324-6c74-43a0-bbea-1fc417a403d2}, !- Zone Air Inlet Port List
  {0f68227e-449c-443b-8d46-b2c29b232992}, !- Zone Air Exhaust Port List
  {01359848-7d58-4523-8713-4151e19f317a}, !- Zone Air Node Name
  {6a6dd687-2798-4377-a79a-439cde3ea119}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d8f241f3-7663-4906-b2c9-9ff9d14dda9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ab1c602-8d97-41b8-b3a6-d434585e095b}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {01359848-7d58-4523-8713-4151e19f317a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01359848-7d58-4523-8713-4151e19f317a}, !- Handle
  {393595bd-feb2-4671-afbb-38ba23b3cae3}, !- Name
  {300a8327-11da-489b-8de5-85ecb917d6e4}, !- Source Object
  11,                                     !- Outlet Port
  {4ab1c602-8d97-41b8-b3a6-d434585e095b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2261324-6c74-43a0-bbea-1fc417a403d2}, !- Handle
  {03ed591d-4664-4ad9-b049-02a3f3fbf8e2}, !- Name
  {300a8327-11da-489b-8de5-85ecb917d6e4}, !- HVAC Component
  {a72d5352-ace3-4773-bbe4-da930e5d94dd}; !- Port 1

OS:PortList,
  {0f68227e-449c-443b-8d46-b2c29b232992}, !- Handle
  {31418589-105c-4492-9fa3-9727b7f3bae2}, !- Name
  {300a8327-11da-489b-8de5-85ecb917d6e4}; !- HVAC Component

OS:PortList,
  {6a6dd687-2798-4377-a79a-439cde3ea119}, !- Handle
  {c384e024-ce45-4468-b5b3-7f767ce99c33}, !- Name
  {300a8327-11da-489b-8de5-85ecb917d6e4}, !- HVAC Component
  {9543aad2-70a1-428a-a7fa-395d73f8b741}; !- Port 1

OS:Sizing:Zone,
  {8fe36fbb-3ccf-42a1-a61b-51a49010c732}, !- Handle
  {300a8327-11da-489b-8de5-85ecb917d6e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed2aa87e-1142-408e-b8dd-70a18bbc2e4f}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {300a8327-11da-489b-8de5-85ecb917d6e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {98872f19-eaa7-4587-b642-b4c5f0711526}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f177ca72-6373-4f96-b89b-fee9d9b6a121}, !- Handle
  Building Story 2 Space,                 !- Name
  {aeeca666-8f37-4a46-9a9e-048771c9be50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {659a8bf1-ee49-48a8-b85d-a5bd5e87ba21}, !- Building Story Name
  {8db780ce-16f4-4e8c-a7e4-b29c09024b5b}; !- Thermal Zone Name

OS:Surface,
  {9a37bcd4-9761-4ab1-8a2e-a4705f4f54f0}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {28fb478e-e5a7-47ac-8188-d75c62f1af53}, !- Construction Name
  {f177ca72-6373-4f96-b89b-fee9d9b6a121}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 3, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 3, !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 3,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02464cb8-3337-4c3f-8901-daff652b7664}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f177ca72-6373-4f96-b89b-fee9d9b6a121}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 6, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 3, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 3, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21596c38-9d37-4f03-95f0-aa865be2656d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f177ca72-6373-4f96-b89b-fee9d9b6a121}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4068671853133, 236.136248384214, 6,  !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 3,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 3, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0da2d95-e681-4a27-92f9-93cfb72ade41}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f177ca72-6373-4f96-b89b-fee9d9b6a121}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 6,  !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 3,  !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 3,  !- X,Y,Z Vertex 3 {m}
  47.4068671853133, 236.136248384214, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84bce862-e0f6-47a5-b6c5-ff445e731da0}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f177ca72-6373-4f96-b89b-fee9d9b6a121}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 6, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 3, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 3,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83b567b6-12e5-48a9-acda-69022a15a77e}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ff9d3c7e-20d6-4829-89bf-7493beb30fc6}, !- Construction Name
  {f177ca72-6373-4f96-b89b-fee9d9b6a121}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 6,  !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 6,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 6, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 6; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {659a8bf1-ee49-48a8-b85d-a5bd5e87ba21}, !- Handle
  Building Story 2,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {8db780ce-16f4-4e8c-a7e4-b29c09024b5b}, !- Handle
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bde70888-3b14-44cc-a25d-302f3469edc6}, !- Zone Air Inlet Port List
  {8749ee5d-e3d9-4e17-b4ab-5d796e1716c1}, !- Zone Air Exhaust Port List
  {483405f6-8926-4fc7-8591-abd018c3c82b}, !- Zone Air Node Name
  {c2cd388f-f520-460c-ad84-a56ef6c7f2e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58520b2b-0444-4753-b5da-160860cd7916}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a44df698-fa6f-471a-9ef0-00b189ce8478}, !- Handle
  Building Story 2 ThermalZone Zone Air Node, !- Name
  {483405f6-8926-4fc7-8591-abd018c3c82b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {483405f6-8926-4fc7-8591-abd018c3c82b}, !- Handle
  {392b2c7e-651e-42bc-a54d-c15717c3dcad}, !- Name
  {8db780ce-16f4-4e8c-a7e4-b29c09024b5b}, !- Source Object
  11,                                     !- Outlet Port
  {a44df698-fa6f-471a-9ef0-00b189ce8478}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bde70888-3b14-44cc-a25d-302f3469edc6}, !- Handle
  {73843e19-02e7-432f-8593-4d5db7e26996}, !- Name
  {8db780ce-16f4-4e8c-a7e4-b29c09024b5b}, !- HVAC Component
  {32493508-5bf4-496b-8605-6bc3cf175abb}; !- Port 1

OS:PortList,
  {8749ee5d-e3d9-4e17-b4ab-5d796e1716c1}, !- Handle
  {ba89bc67-2ab2-44db-b0c7-ba13139c3ddc}, !- Name
  {8db780ce-16f4-4e8c-a7e4-b29c09024b5b}; !- HVAC Component

OS:PortList,
  {c2cd388f-f520-460c-ad84-a56ef6c7f2e0}, !- Handle
  {d2e84c2f-7632-4153-a7b9-9b7a05e3ac14}, !- Name
  {8db780ce-16f4-4e8c-a7e4-b29c09024b5b}, !- HVAC Component
  {872e9f26-febc-43c4-96cb-8986eea254e0}; !- Port 1

OS:Sizing:Zone,
  {9136406a-a4a8-426c-9feb-945329f80230}, !- Handle
  {8db780ce-16f4-4e8c-a7e4-b29c09024b5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1fcc6ebe-db2a-4447-9a25-b80368abb28b}, !- Handle
  Building Story 2 ThermalZone Zone HVAC Equipment List, !- Name
  {8db780ce-16f4-4e8c-a7e4-b29c09024b5b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7cbd9e76-187d-402e-a44d-adc08d42a84b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d3459072-1430-41bc-b11e-40a40221fed9}, !- Handle
  Building Story 3 Space,                 !- Name
  {3ac7cf1e-e72a-44b8-9016-a6e914e0f467}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {70822139-a788-463f-93bb-fd422eb3eeba}, !- Building Story Name
  {4fcb30ea-b8fb-4ff2-b3ee-3e22fca21f9c}; !- Thermal Zone Name

OS:Surface,
  {3103f4e0-a47d-451f-830d-b90b2aa5c5df}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {72ee7877-fa8f-432a-9bd7-47f395cada33}, !- Construction Name
  {d3459072-1430-41bc-b11e-40a40221fed9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 6, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 6, !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 6,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5998aa3f-8ec0-4df0-8ad2-27fca50d86ec}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3459072-1430-41bc-b11e-40a40221fed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 9, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 6, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 6, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b940dd4-2987-492d-9a0e-7427611d7376}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3459072-1430-41bc-b11e-40a40221fed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4068671853133, 236.136248384214, 9,  !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 6,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 6, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d09cbbaa-d747-4394-891b-ee8b68d31029}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3459072-1430-41bc-b11e-40a40221fed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 9,  !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 6,  !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 6,  !- X,Y,Z Vertex 3 {m}
  47.4068671853133, 236.136248384214, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9baad6be-6d6a-49c5-98e9-e4fcf51d3fac}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3459072-1430-41bc-b11e-40a40221fed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 9, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 6, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 6,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 9;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {591b6881-67ad-4706-8c99-5f643a57f9d9}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3459072-1430-41bc-b11e-40a40221fed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 9,  !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 9,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 9, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 9; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {70822139-a788-463f-93bb-fd422eb3eeba}, !- Handle
  Building Story 3,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {4fcb30ea-b8fb-4ff2-b3ee-3e22fca21f9c}, !- Handle
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c5bf57b-22ce-4001-a901-d0082c4288e2}, !- Zone Air Inlet Port List
  {652a8cb9-34f9-4ced-8906-74cae51399e3}, !- Zone Air Exhaust Port List
  {900da6ac-79ce-478f-8239-1608bf4e013c}, !- Zone Air Node Name
  {f654d80a-8a11-49c9-932e-c5b98ac2bb72}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed66d4f0-33ff-4918-ab89-d49d0c5e65f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af2b6639-72b7-4078-8cd8-cdb9ae14d129}, !- Handle
  Building Story 3 ThermalZone Zone Air Node, !- Name
  {900da6ac-79ce-478f-8239-1608bf4e013c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {900da6ac-79ce-478f-8239-1608bf4e013c}, !- Handle
  {85feb4fb-425c-4be7-81ff-027bbae0b5ac}, !- Name
  {4fcb30ea-b8fb-4ff2-b3ee-3e22fca21f9c}, !- Source Object
  11,                                     !- Outlet Port
  {af2b6639-72b7-4078-8cd8-cdb9ae14d129}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c5bf57b-22ce-4001-a901-d0082c4288e2}, !- Handle
  {cebf6761-f665-43c1-ac9f-49e1c8d7c770}, !- Name
  {4fcb30ea-b8fb-4ff2-b3ee-3e22fca21f9c}, !- HVAC Component
  {ffe57e9b-37b9-4a26-ad43-201e057cdf8d}; !- Port 1

OS:PortList,
  {652a8cb9-34f9-4ced-8906-74cae51399e3}, !- Handle
  {f078b3d0-e025-4d81-9fb7-d70b92d9ded5}, !- Name
  {4fcb30ea-b8fb-4ff2-b3ee-3e22fca21f9c}; !- HVAC Component

OS:PortList,
  {f654d80a-8a11-49c9-932e-c5b98ac2bb72}, !- Handle
  {34c4a803-3903-470a-bcba-d87db988c6ae}, !- Name
  {4fcb30ea-b8fb-4ff2-b3ee-3e22fca21f9c}, !- HVAC Component
  {5c989cb0-390a-4c34-ad68-9204af579b3d}; !- Port 1

OS:Sizing:Zone,
  {4999359c-cc55-49a5-80b9-a3cb277a6a34}, !- Handle
  {4fcb30ea-b8fb-4ff2-b3ee-3e22fca21f9c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4220caad-db98-4a15-a5ea-8ac5168b40fa}, !- Handle
  Building Story 3 ThermalZone Zone HVAC Equipment List, !- Name
  {4fcb30ea-b8fb-4ff2-b3ee-3e22fca21f9c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ada994e0-c890-4640-a96a-550d3c80f2f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:SubSurface,
  {0f833e34-cf21-4245-8917-e71a79b8242c}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0375716-fa6d-4047-a19d-c688aff68099}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795754333126198, 220.585652031271, 1.66219685404792, !- X,Y,Z Vertex 1 {m}
  0.00795754333126198, 220.585652031271, 0.762, !- X,Y,Z Vertex 2 {m}
  72.7703837684873, 0.0245054414641288, 0.762, !- X,Y,Z Vertex 3 {m}
  72.7703837684873, 0.0245054414641288, 1.66219685404792; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cfcdc27-51ff-4e93-8b6c-a380759f7164}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8304e4a-19dc-43a5-8814-42439be109aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.3827288298138, 236.128342703106, 1.66291744791101, !- X,Y,Z Vertex 1 {m}
  47.3827288298138, 236.128342703106, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241383554201491, 220.617679020446, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241383554201491, 220.617679020446, 1.66291744791101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {173b6d3c-998d-4d9e-a256-fb2b3844f971}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d7c21ee-881b-4a04-b622-4d83b3ed3433}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  120.178603916851, 15.5519741417748, 1.66219685448846, !- X,Y,Z Vertex 1 {m}
  120.178603916851, 15.5519741417748, 0.762, !- X,Y,Z Vertex 2 {m}
  47.4148248944789, 236.11212713083, 0.762, !- X,Y,Z Vertex 3 {m}
  47.4148248944789, 236.11212713083, 1.66219685448846; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {082f46e6-1fab-401a-a905-69eb84664111}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {901c24fe-01d0-4683-814d-344f55503ad2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.8024795844835, 0.00829006766087931, 1.66291741854395, !- X,Y,Z Vertex 1 {m}
  72.8024795844835, 0.00829006766087931, 0.762, !- X,Y,Z Vertex 2 {m}
  120.162423353431, 15.5199469541265, 0.762, !- X,Y,Z Vertex 3 {m}
  120.162423353431, 15.5199469541265, 1.66291741854395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {494975aa-5638-4e4f-a091-f6c9aa0eb92d}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02464cb8-3337-4c3f-8901-daff652b7664}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795754333126198, 220.585652031271, 4.66219685404792, !- X,Y,Z Vertex 1 {m}
  0.00795754333126198, 220.585652031271, 3.762, !- X,Y,Z Vertex 2 {m}
  72.7703837684873, 0.0245054414641288, 3.762, !- X,Y,Z Vertex 3 {m}
  72.7703837684873, 0.0245054414641288, 4.66219685404792; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e5e8c08-1d6a-40a3-acc5-95b67cd1915a}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21596c38-9d37-4f03-95f0-aa865be2656d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.3827288298138, 236.128342703106, 4.66291744791101, !- X,Y,Z Vertex 1 {m}
  47.3827288298138, 236.128342703106, 3.762, !- X,Y,Z Vertex 2 {m}
  0.0241383554201491, 220.617679020446, 3.762, !- X,Y,Z Vertex 3 {m}
  0.0241383554201491, 220.617679020446, 4.66291744791101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5be98454-57b6-4c97-9f8b-3475d9ef0361}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0da2d95-e681-4a27-92f9-93cfb72ade41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  120.178603916851, 15.5519741417748, 4.66219685448846, !- X,Y,Z Vertex 1 {m}
  120.178603916851, 15.5519741417748, 3.762, !- X,Y,Z Vertex 2 {m}
  47.4148248944789, 236.11212713083, 3.762, !- X,Y,Z Vertex 3 {m}
  47.4148248944789, 236.11212713083, 4.66219685448846; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a8d4aac-9390-400a-8997-a36ceb907795}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {84bce862-e0f6-47a5-b6c5-ff445e731da0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.8024795844835, 0.00829006766087931, 4.66291741854395, !- X,Y,Z Vertex 1 {m}
  72.8024795844835, 0.00829006766087931, 3.762, !- X,Y,Z Vertex 2 {m}
  120.162423353431, 15.5199469541265, 3.762, !- X,Y,Z Vertex 3 {m}
  120.162423353431, 15.5199469541265, 4.66291741854395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50450a0f-9b16-4042-a8a2-cea2008f1b84}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5998aa3f-8ec0-4df0-8ad2-27fca50d86ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795754333126198, 220.585652031271, 7.66219685404792, !- X,Y,Z Vertex 1 {m}
  0.00795754333126198, 220.585652031271, 6.762, !- X,Y,Z Vertex 2 {m}
  72.7703837684873, 0.0245054414641288, 6.762, !- X,Y,Z Vertex 3 {m}
  72.7703837684873, 0.0245054414641288, 7.66219685404792; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96507821-fa7b-4fd1-8a48-f9536a37c2f2}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b940dd4-2987-492d-9a0e-7427611d7376}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.3827288298138, 236.128342703106, 7.66291744791101, !- X,Y,Z Vertex 1 {m}
  47.3827288298138, 236.128342703106, 6.762, !- X,Y,Z Vertex 2 {m}
  0.0241383554201491, 220.617679020446, 6.762, !- X,Y,Z Vertex 3 {m}
  0.0241383554201491, 220.617679020446, 7.66291744791101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3711631a-e691-470f-b35f-198f0c9fe4ae}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d09cbbaa-d747-4394-891b-ee8b68d31029}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  120.178603916851, 15.5519741417748, 7.66219685448846, !- X,Y,Z Vertex 1 {m}
  120.178603916851, 15.5519741417748, 6.762, !- X,Y,Z Vertex 2 {m}
  47.4148248944789, 236.11212713083, 6.762, !- X,Y,Z Vertex 3 {m}
  47.4148248944789, 236.11212713083, 7.66219685448846; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e067178f-ad84-4633-8be0-fc9e7f33e246}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9baad6be-6d6a-49c5-98e9-e4fcf51d3fac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.8024795844835, 0.00829006766087931, 7.66291741854395, !- X,Y,Z Vertex 1 {m}
  72.8024795844835, 0.00829006766087931, 6.762, !- X,Y,Z Vertex 2 {m}
  120.162423353431, 15.5199469541265, 6.762, !- X,Y,Z Vertex 3 {m}
  120.162423353431, 15.5199469541265, 7.66291741854395; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a11a831b-e722-4cf5-b4ab-e7c71b991ac2}, !- Handle
  Building Mall 1 Space,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {90827c6c-8e36-45a7-bb92-41bc650b74a5}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {a11a831b-e722-4cf5-b4ab-e7c71b991ac2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 3, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2207b0a2-2121-4bcf-aa42-2c4e21bf3582}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {a11a831b-e722-4cf5-b4ab-e7c71b991ac2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 3, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {847ab684-c56f-4cfd-a653-3ae1a1780dca}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {a11a831b-e722-4cf5-b4ab-e7c71b991ac2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d8dbd2ca-80b5-4356-be42-29771f475364}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {a11a831b-e722-4cf5-b4ab-e7c71b991ac2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.4068671853133, 236.136248384214, 3,  !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5798bca3-389e-41a6-9fad-98b4b5cdd9b4}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {a11a831b-e722-4cf5-b4ab-e7c71b991ac2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 3,  !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 3 {m}
  47.4068671853133, 236.136248384214, 3;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1b2b3e98-758b-4188-aef3-5f36011ecb5d}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {a11a831b-e722-4cf5-b4ab-e7c71b991ac2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 3,  !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 3,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 3, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9318f978-5e0e-4766-891b-58101ff47aff}, !- Handle
  Building Mall 1 Space 1,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {c107ec3f-221b-429c-9c67-8d96c78903f9}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {9318f978-5e0e-4766-891b-58101ff47aff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 18, !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 18, !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 18, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {895a0cc1-663e-49d2-be60-e927eee518fb}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {9318f978-5e0e-4766-891b-58101ff47aff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 18, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8380257a-08ab-4d87-a78c-2fabb7c96c3e}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {9318f978-5e0e-4766-891b-58101ff47aff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f7b0450c-09e3-4053-87b4-9bce0924d2d0}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {9318f978-5e0e-4766-891b-58101ff47aff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 18, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bf22fc12-8da1-40e4-a594-95d855ca2e38}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {9318f978-5e0e-4766-891b-58101ff47aff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.4068671853133, 236.136248384214, 18, !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ada7ba70-da67-4649-985f-395bb6856368}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {9318f978-5e0e-4766-891b-58101ff47aff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 18, !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 3 {m}
  47.4068671853133, 236.136248384214, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2a506441-3f12-4d41-8a18-98a792b65a7b}, !- Handle
  Building Mall 1 Space 2,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {7fa34ad3-2b60-4e7d-a5e1-1edd743fa90c}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {2a506441-3f12-4d41-8a18-98a792b65a7b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {19e03603-a990-42e6-88bb-e963713af059}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {2a506441-3f12-4d41-8a18-98a792b65a7b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 30, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {083d1521-f59b-40b5-b498-937d77f5b261}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {2a506441-3f12-4d41-8a18-98a792b65a7b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.4068671853133, 236.136248384214, 30, !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0e7d6ce6-772e-4404-92f8-93b2cd97e444}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {2a506441-3f12-4d41-8a18-98a792b65a7b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 30, !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 3 {m}
  47.4068671853133, 236.136248384214, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6ad46a99-e01b-43e5-9d5c-d896a149f91b}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {2a506441-3f12-4d41-8a18-98a792b65a7b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 30, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aceececa-8b23-4c7b-ac16-5997e5fa8ace}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {2a506441-3f12-4d41-8a18-98a792b65a7b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 30, !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 30, !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 30, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9762b91e-f6ea-4288-bdf4-b69059bc8493}, !- Handle
  Building Mall 1 Space 3,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {56c60775-178a-473e-9ed5-8b6f98259b55}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {9762b91e-f6ea-4288-bdf4-b69059bc8493}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6bf567c2-c8d6-45db-8276-f4090e2a9808}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {9762b91e-f6ea-4288-bdf4-b69059bc8493}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 9, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {556633af-e0f5-44ab-815a-f7c49d0acdfd}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {9762b91e-f6ea-4288-bdf4-b69059bc8493}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.4068671853133, 236.136248384214, 9,  !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {19d575de-2d02-4d29-9307-ab3746281544}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {9762b91e-f6ea-4288-bdf4-b69059bc8493}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 9,  !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 3 {m}
  47.4068671853133, 236.136248384214, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2ffb9955-283b-47ac-aede-d4908b5eb616}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {9762b91e-f6ea-4288-bdf4-b69059bc8493}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 9, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {86ba7ac1-4bab-4f4b-b566-f9699b812b2f}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {9762b91e-f6ea-4288-bdf4-b69059bc8493}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 9,  !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 9,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 9, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1effc9ec-4c5d-4519-ab64-b2cba0d91673}, !- Handle
  Building Mall 1 Space 4,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {c69bb209-6772-4216-bcc7-b2ce0e239f43}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {1effc9ec-4c5d-4519-ab64-b2cba0d91673}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {835df1b2-6495-4e73-9b73-a8079e3caf06}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {1effc9ec-4c5d-4519-ab64-b2cba0d91673}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 24, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {53bc9f2a-0cea-4496-8d3b-a1cab460f734}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {1effc9ec-4c5d-4519-ab64-b2cba0d91673}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.4068671853133, 236.136248384214, 24, !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {be7bc60b-cb6f-41e0-b1f0-b68befac1af8}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {1effc9ec-4c5d-4519-ab64-b2cba0d91673}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 24, !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 2 {m}
  47.4068671853133, 236.136248384214, 0,  !- X,Y,Z Vertex 3 {m}
  47.4068671853133, 236.136248384214, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {34f0a0c3-3349-4296-b8f4-088e73c05411}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {1effc9ec-4c5d-4519-ab64-b2cba0d91673}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 24, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {85288da5-f726-4a80-927a-a07126f8e5d4}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {1effc9ec-4c5d-4519-ab64-b2cba0d91673}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 24, !- X,Y,Z Vertex 1 {m}
  47.4068671853133, 236.136248384214, 24, !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 24, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 24; !- X,Y,Z Vertex 4 {m}

OS:DefaultScheduleSet,
  {0aa8415d-dd91-48c4-8c8b-3ef7443b0039}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8f241f3-7663-4906-b2c9-9ff9d14dda9b}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {c7069566-1ee5-4c99-b27b-325dd249d13c}, !- Handle
  Story Mid Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58520b2b-0444-4753-b5da-160860cd7916}, !- Handle
  Story Mid Blended Space Type Thermostat, !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Heating Setpoint Temperature Schedule Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {7c95fd47-87df-446c-8ddd-0d9cd2f28347}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed66d4f0-33ff-4918-ab89-d49d0c5e65f8}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {415ec2fb-4547-4b35-b930-89b428425780}, !- Heating Setpoint Temperature Schedule Name
  {347fe988-45c7-4d9c-9353-db71e5b9297d}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {de8f00c4-78ad-4c0d-9063-703a8adbd5f7}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f4a84fd8-5d10-4016-aebc-c03e719e2a03}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {473d7931-5c82-4bcf-9399-8f87e225cba3}, !- Plant Side Inlet Node Name
  {b41ee939-4fd2-40ed-ad44-a6b0b2b53581}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {37a1d498-4633-4ecb-b811-e6b871225b64}, !- Demand Side Inlet Node Name
  {3a1a8dab-c86b-40e5-a44a-2d000357c1fb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f053ce6d-6d33-4be1-ab80-7a7d7087d35f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f56f52b3-db83-4b24-8319-26de2dba15ec}, !- Demand Mixer Name
  {23941bb5-0067-4010-94fb-5aaabc07de54}, !- Demand Splitter Name
  {e9469008-33b7-4bb7-bd19-2035d10c6f59}, !- Supply Mixer Name
  {7f1e3503-d680-49b0-9690-64210e52ff9a}; !- Supply Splitter Name

OS:Node,
  {7422dea3-787b-4564-aed1-ad8c74ff2a4d}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {473d7931-5c82-4bcf-9399-8f87e225cba3}, !- Inlet Port
  {c2bc223d-85cd-4f6f-9a11-28dddb52c050}; !- Outlet Port

OS:Node,
  {f4a84fd8-5d10-4016-aebc-c03e719e2a03}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {9594dfe3-c26e-4f43-9e8c-d65678c7a0f3}, !- Inlet Port
  {b41ee939-4fd2-40ed-ad44-a6b0b2b53581}; !- Outlet Port

OS:Node,
  {6e9cf7c6-1c61-4d13-af45-0a03a904e2bb}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {0cee33c5-6c42-4f88-8b65-1f4265c1564d}, !- Inlet Port
  {2216717f-abbf-4e8f-803b-aae2b153f983}; !- Outlet Port

OS:Connector:Mixer,
  {e9469008-33b7-4bb7-bd19-2035d10c6f59}, !- Handle
  Connector Mixer 7,                      !- Name
  {0ef88175-a1bc-435c-ad09-53e6eeada6ac}, !- Outlet Branch Name
  {25b6789a-3275-49fb-a0b7-dabd6d7a4523}, !- Inlet Branch Name 1
  {0fffb6ba-e4f8-4c41-a574-ed7c57b67896}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7f1e3503-d680-49b0-9690-64210e52ff9a}, !- Handle
  Connector Splitter 7,                   !- Name
  {d5bb839f-20b0-4db8-9c6e-cdecf3ca76dd}, !- Inlet Branch Name
  {0cee33c5-6c42-4f88-8b65-1f4265c1564d}, !- Outlet Branch Name 1
  {69af3d7b-5ba7-4195-a4bc-e7b5c2a2dba4}; !- Outlet Branch Name 2

OS:Connection,
  {473d7931-5c82-4bcf-9399-8f87e225cba3}, !- Handle
  {4fc44c89-4aba-4859-aa7f-4b27afddabfd}, !- Name
  {de8f00c4-78ad-4c0d-9063-703a8adbd5f7}, !- Source Object
  14,                                     !- Outlet Port
  {7422dea3-787b-4564-aed1-ad8c74ff2a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cee33c5-6c42-4f88-8b65-1f4265c1564d}, !- Handle
  {65a34d21-73c8-4f60-a74b-47cde36c3595}, !- Name
  {7f1e3503-d680-49b0-9690-64210e52ff9a}, !- Source Object
  3,                                      !- Outlet Port
  {6e9cf7c6-1c61-4d13-af45-0a03a904e2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b41ee939-4fd2-40ed-ad44-a6b0b2b53581}, !- Handle
  {5649e630-a3f9-4695-845a-6ca81229a14f}, !- Name
  {f4a84fd8-5d10-4016-aebc-c03e719e2a03}, !- Source Object
  3,                                      !- Outlet Port
  {de8f00c4-78ad-4c0d-9063-703a8adbd5f7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2b0c53f4-8f32-4b04-9dc0-0cad6f013025}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {37a1d498-4633-4ecb-b811-e6b871225b64}, !- Inlet Port
  {741c62fd-b5d7-419e-968b-a633abe39e5c}; !- Outlet Port

OS:Node,
  {c29265c0-29cf-4905-aa10-6beb34d4e39d}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {1754c831-7ad3-4ece-8e86-51499791a0dc}, !- Inlet Port
  {3a1a8dab-c86b-40e5-a44a-2d000357c1fb}; !- Outlet Port

OS:Node,
  {5a462ede-fd15-46af-af09-421580878476}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {18e9f2f5-20fa-4b7e-8ac4-9a6122b05b45}, !- Inlet Port
  {decd1230-8836-4661-8cfb-e3dd195a9aae}; !- Outlet Port

OS:Connector:Mixer,
  {f56f52b3-db83-4b24-8319-26de2dba15ec}, !- Handle
  Connector Mixer 8,                      !- Name
  {cb3afefb-9757-409e-a864-dd327a1261a8}, !- Outlet Branch Name
  {e7273a50-5f06-423f-89e4-ea48e9bbf73f}, !- Inlet Branch Name 1
  {b0939cfc-2196-4cf9-86e2-38e27604b433}, !- Inlet Branch Name 2
  {c623f81e-e36c-4fa6-8e58-450e8071bf48}, !- Inlet Branch Name 3
  {620b60d9-484d-4537-9b06-2c65e1e4d110}, !- Inlet Branch Name 4
  {53fe4413-8f87-41f8-bea9-801051b60f5e}, !- Inlet Branch Name 5
  {949c8c34-957f-4453-81bb-2fbd758f6ada}, !- Inlet Branch Name 6
  {dd92e6bd-cb3e-4a51-98c9-f7aae2afa522}; !- Inlet Branch Name 7

OS:Connector:Splitter,
  {23941bb5-0067-4010-94fb-5aaabc07de54}, !- Handle
  Connector Splitter 8,                   !- Name
  {67965eab-61cc-4ac6-8c73-7ec726b09f28}, !- Inlet Branch Name
  {18e9f2f5-20fa-4b7e-8ac4-9a6122b05b45}, !- Outlet Branch Name 1
  {bacf79cb-e0a1-45ba-bc5e-4592ce46b06e}, !- Outlet Branch Name 2
  {2cfdb97d-77e1-46cd-b63e-f10639ca64aa}, !- Outlet Branch Name 3
  {0bb53482-b96b-493a-8663-91356d2c07cd}, !- Outlet Branch Name 4
  {5834a570-0022-42c0-8eb6-125425d6d4d0}, !- Outlet Branch Name 5
  {5dce6c32-1d14-4d06-8676-01f6b3ab7484}, !- Outlet Branch Name 6
  {2dba7c14-19cf-46e6-918f-e7971eee7d99}; !- Outlet Branch Name 7

OS:Connection,
  {37a1d498-4633-4ecb-b811-e6b871225b64}, !- Handle
  {b657d7e9-ac85-456e-8d2f-220e5aa34cef}, !- Name
  {de8f00c4-78ad-4c0d-9063-703a8adbd5f7}, !- Source Object
  17,                                     !- Outlet Port
  {2b0c53f4-8f32-4b04-9dc0-0cad6f013025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18e9f2f5-20fa-4b7e-8ac4-9a6122b05b45}, !- Handle
  {b9c4c5ca-9fdb-4e2f-840c-d83f1ee1f2bc}, !- Name
  {23941bb5-0067-4010-94fb-5aaabc07de54}, !- Source Object
  3,                                      !- Outlet Port
  {5a462ede-fd15-46af-af09-421580878476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1a8dab-c86b-40e5-a44a-2d000357c1fb}, !- Handle
  {42b3c4cb-bea3-4373-9ca5-4f5ba34550c9}, !- Name
  {c29265c0-29cf-4905-aa10-6beb34d4e39d}, !- Source Object
  3,                                      !- Outlet Port
  {de8f00c4-78ad-4c0d-9063-703a8adbd5f7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ceaaf571-9d08-4769-a04f-4d2a71e3cc8f}, !- Handle
  {de8f00c4-78ad-4c0d-9063-703a8adbd5f7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f053ce6d-6d33-4be1-ab80-7a7d7087d35f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {4d917ae7-3401-4462-84d2-213b74967901}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  {fc505e4e-8515-499e-a24b-059e879ec088}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc505e4e-8515-499e-a24b-059e879ec088}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {07c7d798-f561-4f51-9e9e-84b0c473729d}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {4d917ae7-3401-4462-84d2-213b74967901}, !- Schedule Name
  {f4a84fd8-5d10-4016-aebc-c03e719e2a03}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d77d737d-9c2a-466c-bf40-9e3f1200ae6c}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {c2bc223d-85cd-4f6f-9a11-28dddb52c050}, !- Inlet Node Name
  {9c276712-f69a-4815-9a6f-64ef1bd108aa}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {63313f27-fda0-438a-aaae-6327af30d584}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {9c276712-f69a-4815-9a6f-64ef1bd108aa}, !- Inlet Port
  {d5bb839f-20b0-4db8-9c6e-cdecf3ca76dd}; !- Outlet Port

OS:Connection,
  {c2bc223d-85cd-4f6f-9a11-28dddb52c050}, !- Handle
  {b44ff859-d955-42c1-b29b-925625afb935}, !- Name
  {7422dea3-787b-4564-aed1-ad8c74ff2a4d}, !- Source Object
  3,                                      !- Outlet Port
  {d77d737d-9c2a-466c-bf40-9e3f1200ae6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c276712-f69a-4815-9a6f-64ef1bd108aa}, !- Handle
  {ac119e52-097a-400a-8188-907b3b7da6e4}, !- Name
  {d77d737d-9c2a-466c-bf40-9e3f1200ae6c}, !- Source Object
  3,                                      !- Outlet Port
  {63313f27-fda0-438a-aaae-6327af30d584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5bb839f-20b0-4db8-9c6e-cdecf3ca76dd}, !- Handle
  {0b5d3c20-ba48-4e84-85cd-c929f31d23d9}, !- Name
  {63313f27-fda0-438a-aaae-6327af30d584}, !- Source Object
  3,                                      !- Outlet Port
  {7f1e3503-d680-49b0-9690-64210e52ff9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {c7ffaf0a-d59c-43d6-8bba-5e6822da9aa8}, !- Handle
  Boiler 11550kBtu/hr 0.75 Thermal Eff,   !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.75,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {4df0dc39-d88b-4fd2-8854-7334af30e46a}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {2216717f-abbf-4e8f-803b-aae2b153f983}, !- Boiler Water Inlet Node Name
  {c53b914f-0ba3-4540-a157-bc8e33a8cfa6}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {242866cb-c905-439b-a227-c9f135c7ca98}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {c53b914f-0ba3-4540-a157-bc8e33a8cfa6}, !- Inlet Port
  {25b6789a-3275-49fb-a0b7-dabd6d7a4523}; !- Outlet Port

OS:Connection,
  {2216717f-abbf-4e8f-803b-aae2b153f983}, !- Handle
  {899f6b3f-b28f-4d04-b1ac-069db4e46a5d}, !- Name
  {6e9cf7c6-1c61-4d13-af45-0a03a904e2bb}, !- Source Object
  3,                                      !- Outlet Port
  {c7ffaf0a-d59c-43d6-8bba-5e6822da9aa8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c53b914f-0ba3-4540-a157-bc8e33a8cfa6}, !- Handle
  {650a5d51-07ef-4972-b60a-c02b271de456}, !- Name
  {c7ffaf0a-d59c-43d6-8bba-5e6822da9aa8}, !- Source Object
  13,                                     !- Outlet Port
  {242866cb-c905-439b-a227-c9f135c7ca98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b6789a-3275-49fb-a0b7-dabd6d7a4523}, !- Handle
  {d4afa28d-842c-47f3-a83a-3a2a4ac57ca3}, !- Name
  {242866cb-c905-439b-a227-c9f135c7ca98}, !- Source Object
  3,                                      !- Outlet Port
  {e9469008-33b7-4bb7-bd19-2035d10c6f59}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8859272d-6812-4ebd-a7fd-6c694a41b66f}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {7b5e289e-40de-459b-8796-773cf0f8d092}, !- Inlet Node Name
  {649be29a-b173-4b96-a7c8-66decd0333dc}; !- Outlet Node Name

OS:Node,
  {af060d04-819f-4282-a0e0-309d83aa5cb8}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {69af3d7b-5ba7-4195-a4bc-e7b5c2a2dba4}, !- Inlet Port
  {7b5e289e-40de-459b-8796-773cf0f8d092}; !- Outlet Port

OS:Connection,
  {69af3d7b-5ba7-4195-a4bc-e7b5c2a2dba4}, !- Handle
  {584cb873-4445-4bc5-85bd-e23e4417a60a}, !- Name
  {7f1e3503-d680-49b0-9690-64210e52ff9a}, !- Source Object
  4,                                      !- Outlet Port
  {af060d04-819f-4282-a0e0-309d83aa5cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7febc17-78f4-4ea3-9d42-bb6621d09b7c}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {649be29a-b173-4b96-a7c8-66decd0333dc}, !- Inlet Port
  {0fffb6ba-e4f8-4c41-a574-ed7c57b67896}; !- Outlet Port

OS:Connection,
  {7b5e289e-40de-459b-8796-773cf0f8d092}, !- Handle
  {a45cd129-4ac4-42bd-9d5a-71191746ddd0}, !- Name
  {af060d04-819f-4282-a0e0-309d83aa5cb8}, !- Source Object
  3,                                      !- Outlet Port
  {8859272d-6812-4ebd-a7fd-6c694a41b66f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649be29a-b173-4b96-a7c8-66decd0333dc}, !- Handle
  {b726448f-7ec4-4c3d-b869-dfeeb9bb45f0}, !- Name
  {8859272d-6812-4ebd-a7fd-6c694a41b66f}, !- Source Object
  3,                                      !- Outlet Port
  {a7febc17-78f4-4ea3-9d42-bb6621d09b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fffb6ba-e4f8-4c41-a574-ed7c57b67896}, !- Handle
  {b79b0c43-b9b2-45ce-8ab2-c234b080aa79}, !- Name
  {a7febc17-78f4-4ea3-9d42-bb6621d09b7c}, !- Source Object
  3,                                      !- Outlet Port
  {e9469008-33b7-4bb7-bd19-2035d10c6f59}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ae660d06-2905-44ce-8d81-851197eaf6e6}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {decd1230-8836-4661-8cfb-e3dd195a9aae}, !- Inlet Node Name
  {fd310224-6a1d-4833-9518-a09001137dd5}; !- Outlet Node Name

OS:Node,
  {78f1fd0d-bf9c-472f-9135-5b42f0d8f087}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {fd310224-6a1d-4833-9518-a09001137dd5}, !- Inlet Port
  {e7273a50-5f06-423f-89e4-ea48e9bbf73f}; !- Outlet Port

OS:Connection,
  {decd1230-8836-4661-8cfb-e3dd195a9aae}, !- Handle
  {c30c4f1f-f128-462e-96f3-73054a24d680}, !- Name
  {5a462ede-fd15-46af-af09-421580878476}, !- Source Object
  3,                                      !- Outlet Port
  {ae660d06-2905-44ce-8d81-851197eaf6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd310224-6a1d-4833-9518-a09001137dd5}, !- Handle
  {f266edf8-5763-4dc5-9db0-07127e5c7f29}, !- Name
  {ae660d06-2905-44ce-8d81-851197eaf6e6}, !- Source Object
  3,                                      !- Outlet Port
  {78f1fd0d-bf9c-472f-9135-5b42f0d8f087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7273a50-5f06-423f-89e4-ea48e9bbf73f}, !- Handle
  {cceb5e33-9ba7-47fb-989c-57d720573450}, !- Name
  {78f1fd0d-bf9c-472f-9135-5b42f0d8f087}, !- Source Object
  3,                                      !- Outlet Port
  {f56f52b3-db83-4b24-8319-26de2dba15ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {11644e89-ea9c-46a0-bca7-5f9b7c7d5bbe}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {6374cb7c-ce4a-4bb2-abfe-12c1d7b6462e}, !- Inlet Node Name
  {9594dfe3-c26e-4f43-9e8c-d65678c7a0f3}; !- Outlet Node Name

OS:Node,
  {0ed915a5-6414-49f7-b698-3273809b2a26}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {0ef88175-a1bc-435c-ad09-53e6eeada6ac}, !- Inlet Port
  {6374cb7c-ce4a-4bb2-abfe-12c1d7b6462e}; !- Outlet Port

OS:Connection,
  {0ef88175-a1bc-435c-ad09-53e6eeada6ac}, !- Handle
  {cb2a1f56-dff9-45b0-a782-a03546c866fd}, !- Name
  {e9469008-33b7-4bb7-bd19-2035d10c6f59}, !- Source Object
  2,                                      !- Outlet Port
  {0ed915a5-6414-49f7-b698-3273809b2a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6374cb7c-ce4a-4bb2-abfe-12c1d7b6462e}, !- Handle
  {90c326ce-383d-4732-b7a1-a53492c1f051}, !- Name
  {0ed915a5-6414-49f7-b698-3273809b2a26}, !- Source Object
  3,                                      !- Outlet Port
  {11644e89-ea9c-46a0-bca7-5f9b7c7d5bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9594dfe3-c26e-4f43-9e8c-d65678c7a0f3}, !- Handle
  {1655e7d8-0b84-4134-9f46-85e0625eee3d}, !- Name
  {11644e89-ea9c-46a0-bca7-5f9b7c7d5bbe}, !- Source Object
  3,                                      !- Outlet Port
  {f4a84fd8-5d10-4016-aebc-c03e719e2a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eed1178f-bd13-4401-a2a9-25fd34e916a5}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {741c62fd-b5d7-419e-968b-a633abe39e5c}, !- Inlet Node Name
  {5315548e-fb30-48f1-a173-78f7519d5ced}; !- Outlet Node Name

OS:Node,
  {bbad0b49-6e2d-4836-b23d-43d8fec9c31b}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {5315548e-fb30-48f1-a173-78f7519d5ced}, !- Inlet Port
  {67965eab-61cc-4ac6-8c73-7ec726b09f28}; !- Outlet Port

OS:Connection,
  {741c62fd-b5d7-419e-968b-a633abe39e5c}, !- Handle
  {598a7ffd-3165-4986-a8bf-af0a720c61bf}, !- Name
  {2b0c53f4-8f32-4b04-9dc0-0cad6f013025}, !- Source Object
  3,                                      !- Outlet Port
  {eed1178f-bd13-4401-a2a9-25fd34e916a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5315548e-fb30-48f1-a173-78f7519d5ced}, !- Handle
  {3524a982-1eca-4c73-93b3-183c1a0159ff}, !- Name
  {eed1178f-bd13-4401-a2a9-25fd34e916a5}, !- Source Object
  3,                                      !- Outlet Port
  {bbad0b49-6e2d-4836-b23d-43d8fec9c31b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67965eab-61cc-4ac6-8c73-7ec726b09f28}, !- Handle
  {8e06f63b-f11b-4f3b-bdad-6d0dbd68be70}, !- Name
  {bbad0b49-6e2d-4836-b23d-43d8fec9c31b}, !- Source Object
  3,                                      !- Outlet Port
  {23941bb5-0067-4010-94fb-5aaabc07de54}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fc7bd6e6-f65e-4136-8b2a-dee8a916c14f}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {2357f538-6208-43fd-9414-80b63f983273}, !- Inlet Node Name
  {1754c831-7ad3-4ece-8e86-51499791a0dc}; !- Outlet Node Name

OS:Node,
  {38c6d0db-4ae4-4448-9c43-5c1b2816773a}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {cb3afefb-9757-409e-a864-dd327a1261a8}, !- Inlet Port
  {2357f538-6208-43fd-9414-80b63f983273}; !- Outlet Port

OS:Connection,
  {cb3afefb-9757-409e-a864-dd327a1261a8}, !- Handle
  {752ff7a5-51fb-48b8-be1d-2b5e3a9301b2}, !- Name
  {f56f52b3-db83-4b24-8319-26de2dba15ec}, !- Source Object
  2,                                      !- Outlet Port
  {38c6d0db-4ae4-4448-9c43-5c1b2816773a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2357f538-6208-43fd-9414-80b63f983273}, !- Handle
  {090fdcb7-146b-4d2f-a25f-15b6d6ad258d}, !- Name
  {38c6d0db-4ae4-4448-9c43-5c1b2816773a}, !- Source Object
  3,                                      !- Outlet Port
  {fc7bd6e6-f65e-4136-8b2a-dee8a916c14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1754c831-7ad3-4ece-8e86-51499791a0dc}, !- Handle
  {d6cd40e0-3092-4230-8884-02819c0a8f37}, !- Name
  {fc7bd6e6-f65e-4136-8b2a-dee8a916c14f}, !- Source Object
  3,                                      !- Outlet Port
  {c29265c0-29cf-4905-aa10-6beb34d4e39d}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {88c89d2d-a45f-450d-8e83-380231b8048e}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {862773d7-a297-454a-ae65-ad656cd425d9}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d16909dd-4c3e-489d-bf1a-95a51baffe9d}, !- Plant Side Inlet Node Name
  {bbc7c3ca-4f15-4423-bc0c-2fb7b272c6e3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fe359002-a12d-428c-8bed-26abd7ee56b2}, !- Demand Side Inlet Node Name
  {09da50ae-a531-496a-bcab-a0bd33bb4370}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {50ccee75-d9e1-4953-a829-051428847a7d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1670e859-91e0-4081-bf80-01b2b8fa6f6b}, !- Demand Mixer Name
  {65d71de9-3a61-4489-9f6b-a92921cff864}, !- Demand Splitter Name
  {ea2db8af-5e64-4076-a89e-abbd6cc88635}, !- Supply Mixer Name
  {0be91612-8baa-442e-afc4-31a9927643eb}; !- Supply Splitter Name

OS:Node,
  {ccfa736b-8455-4b6b-a07a-c999bee706be}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {d16909dd-4c3e-489d-bf1a-95a51baffe9d}, !- Inlet Port
  {c3832eb8-6c39-4251-87d5-e23f30287211}; !- Outlet Port

OS:Node,
  {862773d7-a297-454a-ae65-ad656cd425d9}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {cc3564e5-e240-4e9a-b2d1-bb3b81e81d38}, !- Inlet Port
  {bbc7c3ca-4f15-4423-bc0c-2fb7b272c6e3}; !- Outlet Port

OS:Node,
  {b9f7778a-7ea8-434b-98c4-c860d3433ca7}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Inlet Water Node, !- Name
  {46b4a723-7da8-420e-81e4-636646604127}, !- Inlet Port
  {2f44daf4-bc2a-4daa-ac9c-8838a0e09bd4}; !- Outlet Port

OS:Connector:Mixer,
  {ea2db8af-5e64-4076-a89e-abbd6cc88635}, !- Handle
  Connector Mixer 9,                      !- Name
  {ad80998c-679d-44de-8d67-c591f83fa291}, !- Outlet Branch Name
  {a8434ee6-25f9-4d3b-9d62-286b00833b58}, !- Inlet Branch Name 1
  {4afb8d51-4cc5-49ba-88ff-1021ba5d3981}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0be91612-8baa-442e-afc4-31a9927643eb}, !- Handle
  Connector Splitter 9,                   !- Name
  {eeb08e67-f045-44ea-9c35-d921e751ae23}, !- Inlet Branch Name
  {46b4a723-7da8-420e-81e4-636646604127}, !- Outlet Branch Name 1
  {cf8fa093-1d3c-4418-828c-11f94e049d3e}; !- Outlet Branch Name 2

OS:Connection,
  {d16909dd-4c3e-489d-bf1a-95a51baffe9d}, !- Handle
  {3668add0-bfae-42d3-825a-5b914c748280}, !- Name
  {88c89d2d-a45f-450d-8e83-380231b8048e}, !- Source Object
  14,                                     !- Outlet Port
  {ccfa736b-8455-4b6b-a07a-c999bee706be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46b4a723-7da8-420e-81e4-636646604127}, !- Handle
  {0153bc39-d2dd-4fbb-a00b-b1b6d6f56c01}, !- Name
  {0be91612-8baa-442e-afc4-31a9927643eb}, !- Source Object
  3,                                      !- Outlet Port
  {b9f7778a-7ea8-434b-98c4-c860d3433ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc7c3ca-4f15-4423-bc0c-2fb7b272c6e3}, !- Handle
  {65521399-db75-4622-b956-a858dc0ed0ef}, !- Name
  {862773d7-a297-454a-ae65-ad656cd425d9}, !- Source Object
  3,                                      !- Outlet Port
  {88c89d2d-a45f-450d-8e83-380231b8048e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b0d22ba3-3264-4618-a578-aa90685521fd}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {fe359002-a12d-428c-8bed-26abd7ee56b2}, !- Inlet Port
  {e6a0ea39-7449-4bff-8a1b-4a6a14ee29de}; !- Outlet Port

OS:Node,
  {6c8cbc2a-f953-4eda-9f91-1f47f03201df}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {6939e20a-f4c1-48d3-95b9-01e504bac999}, !- Inlet Port
  {09da50ae-a531-496a-bcab-a0bd33bb4370}; !- Outlet Port

OS:Node,
  {52a401d5-8c13-4fb4-a353-8cb86790b22c}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {98e96a2a-e726-4bcc-86e6-59bb97385db0}, !- Inlet Port
  {44e178cb-1b62-43aa-b206-b2b9c20706c0}; !- Outlet Port

OS:Connector:Mixer,
  {1670e859-91e0-4081-bf80-01b2b8fa6f6b}, !- Handle
  Connector Mixer 10,                     !- Name
  {3d6fc500-3796-4446-9552-f827f22cdfb7}, !- Outlet Branch Name
  {e4e419ae-1b45-49b6-808e-e24f54a46f27}, !- Inlet Branch Name 1
  {8c45cc74-2c95-4107-9cc4-3719603e1ec9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {65d71de9-3a61-4489-9f6b-a92921cff864}, !- Handle
  Connector Splitter 10,                  !- Name
  {860fce59-4eae-4f2d-ad87-7b36cdd5060d}, !- Inlet Branch Name
  {98e96a2a-e726-4bcc-86e6-59bb97385db0}, !- Outlet Branch Name 1
  {1867442d-dbf2-4c96-b8de-6d0643e4c81f}; !- Outlet Branch Name 2

OS:Connection,
  {fe359002-a12d-428c-8bed-26abd7ee56b2}, !- Handle
  {ce323e6a-eb7d-4e12-af43-3001d36c96c0}, !- Name
  {88c89d2d-a45f-450d-8e83-380231b8048e}, !- Source Object
  17,                                     !- Outlet Port
  {b0d22ba3-3264-4618-a578-aa90685521fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98e96a2a-e726-4bcc-86e6-59bb97385db0}, !- Handle
  {d2b2ad10-2351-4440-ace1-1019b17bd03b}, !- Name
  {65d71de9-3a61-4489-9f6b-a92921cff864}, !- Source Object
  3,                                      !- Outlet Port
  {52a401d5-8c13-4fb4-a353-8cb86790b22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09da50ae-a531-496a-bcab-a0bd33bb4370}, !- Handle
  {55c76bb6-d02e-412d-9c88-bd83321f60cb}, !- Name
  {6c8cbc2a-f953-4eda-9f91-1f47f03201df}, !- Source Object
  3,                                      !- Outlet Port
  {88c89d2d-a45f-450d-8e83-380231b8048e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {cb951cef-0c46-462d-9aca-fef9916d5fe3}, !- Handle
  {88c89d2d-a45f-450d-8e83-380231b8048e}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {50ccee75-d9e1-4953-a829-051428847a7d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {069260e1-7741-4044-ae7d-7c00668705c1}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {862773d7-a297-454a-ae65-ad656cd425d9}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {fca3287a-1b89-4f29-898d-59d002e1125f}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {c3832eb8-6c39-4251-87d5-e23f30287211}, !- Inlet Node Name
  {fb979922-16b2-47f7-9c59-048082433479}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {49bac9aa-90d5-43bb-b022-406cc88b1137}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {fb979922-16b2-47f7-9c59-048082433479}, !- Inlet Port
  {eeb08e67-f045-44ea-9c35-d921e751ae23}; !- Outlet Port

OS:Connection,
  {c3832eb8-6c39-4251-87d5-e23f30287211}, !- Handle
  {353b3ee1-1d34-407b-9c01-e9ff6717446d}, !- Name
  {ccfa736b-8455-4b6b-a07a-c999bee706be}, !- Source Object
  3,                                      !- Outlet Port
  {fca3287a-1b89-4f29-898d-59d002e1125f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb979922-16b2-47f7-9c59-048082433479}, !- Handle
  {12bee337-ec7c-4ec9-8c1a-7ac6cd9ee452}, !- Name
  {fca3287a-1b89-4f29-898d-59d002e1125f}, !- Source Object
  3,                                      !- Outlet Port
  {49bac9aa-90d5-43bb-b022-406cc88b1137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeb08e67-f045-44ea-9c35-d921e751ae23}, !- Handle
  {d6cc6ff7-459e-44c0-ab78-3b346355ec90}, !- Name
  {49bac9aa-90d5-43bb-b022-406cc88b1137}, !- Source Object
  3,                                      !- Outlet Port
  {0be91612-8baa-442e-afc4-31a9927643eb}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:TwoSpeed,
  {1eb0db87-5756-4974-9145-5e3533b27c6d}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower 38.2 gpm/hp, !- Name
  {2f44daf4-bc2a-4daa-ac9c-8838a0e09bd4}, !- Water Inlet Node Name
  {63301e4c-20e6-4160-b612-fdfe3fb18a1f}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  53912.7325148755,                       !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  16173.8197544627,                       !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {02a07c0b-26af-4d3e-9f51-95df5f2547af}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Outlet Water Node, !- Name
  {63301e4c-20e6-4160-b612-fdfe3fb18a1f}, !- Inlet Port
  {a8434ee6-25f9-4d3b-9d62-286b00833b58}; !- Outlet Port

OS:Connection,
  {2f44daf4-bc2a-4daa-ac9c-8838a0e09bd4}, !- Handle
  {36fcb2b4-6a17-4969-b702-80beacc812ee}, !- Name
  {b9f7778a-7ea8-434b-98c4-c860d3433ca7}, !- Source Object
  3,                                      !- Outlet Port
  {1eb0db87-5756-4974-9145-5e3533b27c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63301e4c-20e6-4160-b612-fdfe3fb18a1f}, !- Handle
  {3eb04059-90f9-4703-863d-f0260cca6302}, !- Name
  {1eb0db87-5756-4974-9145-5e3533b27c6d}, !- Source Object
  3,                                      !- Outlet Port
  {02a07c0b-26af-4d3e-9f51-95df5f2547af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8434ee6-25f9-4d3b-9d62-286b00833b58}, !- Handle
  {26c06362-2a3f-4e1c-a019-db80c6e67358}, !- Name
  {02a07c0b-26af-4d3e-9f51-95df5f2547af}, !- Source Object
  3,                                      !- Outlet Port
  {ea2db8af-5e64-4076-a89e-abbd6cc88635}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e6776b7b-ce89-4cb3-b573-5e3fbd79ad7e}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {d5878028-b372-41eb-8eb0-d2cf63e7fa2f}, !- Inlet Node Name
  {95313a30-58e9-4ab8-b7e6-d676c86ca364}; !- Outlet Node Name

OS:Node,
  {0c6d5fe3-86c3-4126-9616-cb47e5889359}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {cf8fa093-1d3c-4418-828c-11f94e049d3e}, !- Inlet Port
  {d5878028-b372-41eb-8eb0-d2cf63e7fa2f}; !- Outlet Port

OS:Connection,
  {cf8fa093-1d3c-4418-828c-11f94e049d3e}, !- Handle
  {d2075b49-7c4e-43f3-9887-ee783e6bd165}, !- Name
  {0be91612-8baa-442e-afc4-31a9927643eb}, !- Source Object
  4,                                      !- Outlet Port
  {0c6d5fe3-86c3-4126-9616-cb47e5889359}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {227e77f6-8a9b-4edb-b96e-0c0400d09e67}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {95313a30-58e9-4ab8-b7e6-d676c86ca364}, !- Inlet Port
  {4afb8d51-4cc5-49ba-88ff-1021ba5d3981}; !- Outlet Port

OS:Connection,
  {d5878028-b372-41eb-8eb0-d2cf63e7fa2f}, !- Handle
  {0bbfc62c-ead4-451e-878e-816da8c096b6}, !- Name
  {0c6d5fe3-86c3-4126-9616-cb47e5889359}, !- Source Object
  3,                                      !- Outlet Port
  {e6776b7b-ce89-4cb3-b573-5e3fbd79ad7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95313a30-58e9-4ab8-b7e6-d676c86ca364}, !- Handle
  {5afadc43-8f46-47a3-b066-36bdb345f104}, !- Name
  {e6776b7b-ce89-4cb3-b573-5e3fbd79ad7e}, !- Source Object
  3,                                      !- Outlet Port
  {227e77f6-8a9b-4edb-b96e-0c0400d09e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4afb8d51-4cc5-49ba-88ff-1021ba5d3981}, !- Handle
  {b9cd5890-6391-4097-9b62-117062d29427}, !- Name
  {227e77f6-8a9b-4edb-b96e-0c0400d09e67}, !- Source Object
  3,                                      !- Outlet Port
  {ea2db8af-5e64-4076-a89e-abbd6cc88635}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {310fb90d-67a4-44e4-9aac-ff79ac2d524c}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {44e178cb-1b62-43aa-b206-b2b9c20706c0}, !- Inlet Node Name
  {f45624aa-ccd2-4652-9eca-f0d337bb5d84}; !- Outlet Node Name

OS:Node,
  {770a9847-3a7a-4061-9084-4d571e3270b0}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {f45624aa-ccd2-4652-9eca-f0d337bb5d84}, !- Inlet Port
  {e4e419ae-1b45-49b6-808e-e24f54a46f27}; !- Outlet Port

OS:Connection,
  {44e178cb-1b62-43aa-b206-b2b9c20706c0}, !- Handle
  {992dcc97-8794-4f9d-a249-9e5bde97fe3b}, !- Name
  {52a401d5-8c13-4fb4-a353-8cb86790b22c}, !- Source Object
  3,                                      !- Outlet Port
  {310fb90d-67a4-44e4-9aac-ff79ac2d524c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f45624aa-ccd2-4652-9eca-f0d337bb5d84}, !- Handle
  {1a32a06c-f2e5-4a63-b469-e1b235a11d5b}, !- Name
  {310fb90d-67a4-44e4-9aac-ff79ac2d524c}, !- Source Object
  3,                                      !- Outlet Port
  {770a9847-3a7a-4061-9084-4d571e3270b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e419ae-1b45-49b6-808e-e24f54a46f27}, !- Handle
  {c9c1a626-046a-4500-9aca-4c89d60351aa}, !- Name
  {770a9847-3a7a-4061-9084-4d571e3270b0}, !- Source Object
  3,                                      !- Outlet Port
  {1670e859-91e0-4081-bf80-01b2b8fa6f6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {43b14673-705e-4122-bf74-0031c9264ac4}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {c84e2477-75ce-4afa-a6ed-b44ab64ecd8f}, !- Inlet Node Name
  {cc3564e5-e240-4e9a-b2d1-bb3b81e81d38}; !- Outlet Node Name

OS:Node,
  {d6f70045-d373-43c2-b69f-f2f51f8e97ff}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {ad80998c-679d-44de-8d67-c591f83fa291}, !- Inlet Port
  {c84e2477-75ce-4afa-a6ed-b44ab64ecd8f}; !- Outlet Port

OS:Connection,
  {ad80998c-679d-44de-8d67-c591f83fa291}, !- Handle
  {823740dc-711c-4bcc-b2b3-3a8246fff14b}, !- Name
  {ea2db8af-5e64-4076-a89e-abbd6cc88635}, !- Source Object
  2,                                      !- Outlet Port
  {d6f70045-d373-43c2-b69f-f2f51f8e97ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c84e2477-75ce-4afa-a6ed-b44ab64ecd8f}, !- Handle
  {eac063a3-98aa-4905-a6d7-c5b7bedc1a8d}, !- Name
  {d6f70045-d373-43c2-b69f-f2f51f8e97ff}, !- Source Object
  3,                                      !- Outlet Port
  {43b14673-705e-4122-bf74-0031c9264ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3564e5-e240-4e9a-b2d1-bb3b81e81d38}, !- Handle
  {3d1bc29e-db0e-4436-9477-b49d08934eb5}, !- Name
  {43b14673-705e-4122-bf74-0031c9264ac4}, !- Source Object
  3,                                      !- Outlet Port
  {862773d7-a297-454a-ae65-ad656cd425d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0ebac8fc-a7a4-4dbb-a660-0b61c1e7e170}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {e6a0ea39-7449-4bff-8a1b-4a6a14ee29de}, !- Inlet Node Name
  {5b86a3d9-633b-4604-bd24-a7c3727f7b23}; !- Outlet Node Name

OS:Node,
  {fa43ab42-b5de-416b-90a3-2b2b12d1357d}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {5b86a3d9-633b-4604-bd24-a7c3727f7b23}, !- Inlet Port
  {860fce59-4eae-4f2d-ad87-7b36cdd5060d}; !- Outlet Port

OS:Connection,
  {e6a0ea39-7449-4bff-8a1b-4a6a14ee29de}, !- Handle
  {55ef04d0-71fe-4cea-b301-9edafa9d8a70}, !- Name
  {b0d22ba3-3264-4618-a578-aa90685521fd}, !- Source Object
  3,                                      !- Outlet Port
  {0ebac8fc-a7a4-4dbb-a660-0b61c1e7e170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b86a3d9-633b-4604-bd24-a7c3727f7b23}, !- Handle
  {0c900770-9c3c-4283-883b-ff0c7615af98}, !- Name
  {0ebac8fc-a7a4-4dbb-a660-0b61c1e7e170}, !- Source Object
  3,                                      !- Outlet Port
  {fa43ab42-b5de-416b-90a3-2b2b12d1357d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {860fce59-4eae-4f2d-ad87-7b36cdd5060d}, !- Handle
  {bc8e39c3-27f7-4ccf-b5d2-fb1d6fbce29e}, !- Name
  {fa43ab42-b5de-416b-90a3-2b2b12d1357d}, !- Source Object
  3,                                      !- Outlet Port
  {65d71de9-3a61-4489-9f6b-a92921cff864}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f51fdf8d-1d27-4d52-8991-a48c94c07ef0}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {2fa384b1-dd51-4fbd-a818-3c037740509a}, !- Inlet Node Name
  {6939e20a-f4c1-48d3-95b9-01e504bac999}; !- Outlet Node Name

OS:Node,
  {56a99232-12ed-469a-92b8-420c10d68863}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {3d6fc500-3796-4446-9552-f827f22cdfb7}, !- Inlet Port
  {2fa384b1-dd51-4fbd-a818-3c037740509a}; !- Outlet Port

OS:Connection,
  {3d6fc500-3796-4446-9552-f827f22cdfb7}, !- Handle
  {c6bf4e8b-20db-4fbd-81f8-f977d9d978cb}, !- Name
  {1670e859-91e0-4081-bf80-01b2b8fa6f6b}, !- Source Object
  2,                                      !- Outlet Port
  {56a99232-12ed-469a-92b8-420c10d68863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fa384b1-dd51-4fbd-a818-3c037740509a}, !- Handle
  {cc2490ff-8a23-4e55-ac43-7b2144e8dfd0}, !- Name
  {56a99232-12ed-469a-92b8-420c10d68863}, !- Source Object
  3,                                      !- Outlet Port
  {f51fdf8d-1d27-4d52-8991-a48c94c07ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6939e20a-f4c1-48d3-95b9-01e504bac999}, !- Handle
  {101b3595-5926-47a9-b3f9-d6625d62b86e}, !- Name
  {f51fdf8d-1d27-4d52-8991-a48c94c07ef0}, !- Source Object
  3,                                      !- Outlet Port
  {6c8cbc2a-f953-4eda-9f91-1f47f03201df}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {0820f0e1-a1a7-4d9e-8080-08689ed538a8}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a03f6d9f-7849-49ef-ac15-fb27a99be072}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c2d4c648-d764-4155-a730-3a07cc3024d2}, !- Plant Side Inlet Node Name
  {8d2c9c99-08b2-44f6-a4da-76186ffe1636}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b6839d54-c5ad-4a30-8ff3-2d81245fde67}, !- Demand Side Inlet Node Name
  {b3bba51e-bc66-4485-bb2e-9b27c1ff1cc7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {39182272-0f6c-460b-a72b-916b0b453601}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6b317755-6b39-4db1-849a-7ffd35b42fe3}, !- Demand Mixer Name
  {22cb3e84-6298-42c3-adb2-73a27176f905}, !- Demand Splitter Name
  {dff656c3-1695-4ef4-96e4-866b2df5d86c}, !- Supply Mixer Name
  {b496bbf6-e99a-4740-b81c-ee01242670cf}; !- Supply Splitter Name

OS:Node,
  {8a0c6890-2803-467e-a302-2a303de44d71}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {c2d4c648-d764-4155-a730-3a07cc3024d2}, !- Inlet Port
  {c51af779-16ac-44b6-95d1-28967b765957}; !- Outlet Port

OS:Node,
  {a03f6d9f-7849-49ef-ac15-fb27a99be072}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {f6af2981-9f3e-434b-8247-b213e6814126}, !- Inlet Port
  {8d2c9c99-08b2-44f6-a4da-76186ffe1636}; !- Outlet Port

OS:Node,
  {69f91d3e-e162-4593-97ad-a04af493db3c}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {eeac211b-ed9c-43f3-874d-fe6d688a9eaf}, !- Inlet Port
  {aca0e04f-7fb6-4f34-a315-9fdc4210ed98}; !- Outlet Port

OS:Connector:Mixer,
  {dff656c3-1695-4ef4-96e4-866b2df5d86c}, !- Handle
  Connector Mixer 11,                     !- Name
  {2e6aaf46-d7f0-4581-85ee-ff9bd6f65f4b}, !- Outlet Branch Name
  {c6ad1267-fd94-400a-901a-784e26c874be}, !- Inlet Branch Name 1
  {c932f194-ef97-4442-bbb3-e9939f5fbf5a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b496bbf6-e99a-4740-b81c-ee01242670cf}, !- Handle
  Connector Splitter 11,                  !- Name
  {d314af68-8c35-4d6b-9c3e-5d10ad6cbc6d}, !- Inlet Branch Name
  {eeac211b-ed9c-43f3-874d-fe6d688a9eaf}, !- Outlet Branch Name 1
  {a49b2328-b46b-454b-9f1a-de659d7b0898}; !- Outlet Branch Name 2

OS:Connection,
  {c2d4c648-d764-4155-a730-3a07cc3024d2}, !- Handle
  {012acb2b-d12c-41db-a381-4dc9ad7f1c56}, !- Name
  {0820f0e1-a1a7-4d9e-8080-08689ed538a8}, !- Source Object
  14,                                     !- Outlet Port
  {8a0c6890-2803-467e-a302-2a303de44d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeac211b-ed9c-43f3-874d-fe6d688a9eaf}, !- Handle
  {b3240dd3-4f14-4779-894c-d7558f5b7153}, !- Name
  {b496bbf6-e99a-4740-b81c-ee01242670cf}, !- Source Object
  3,                                      !- Outlet Port
  {69f91d3e-e162-4593-97ad-a04af493db3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d2c9c99-08b2-44f6-a4da-76186ffe1636}, !- Handle
  {842f034a-3774-437d-a9e3-b9068f054db6}, !- Name
  {a03f6d9f-7849-49ef-ac15-fb27a99be072}, !- Source Object
  3,                                      !- Outlet Port
  {0820f0e1-a1a7-4d9e-8080-08689ed538a8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e2746145-95bb-4368-8718-9716ceccab8a}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {b6839d54-c5ad-4a30-8ff3-2d81245fde67}, !- Inlet Port
  {72332ec1-9a81-4e3e-859d-a37c5c234b6c}; !- Outlet Port

OS:Node,
  {845ea0ee-2d6e-4cd9-b90a-b7a9796b2671}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {0d005e09-7009-4b12-9aac-783de196d9a5}, !- Inlet Port
  {b3bba51e-bc66-4485-bb2e-9b27c1ff1cc7}; !- Outlet Port

OS:Node,
  {0067f5e3-5d3a-424c-bf80-a294cdee1ab8}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {7e3d62e7-7581-4faa-9972-cac21a79a002}, !- Inlet Port
  {388833e2-31ae-49c4-88da-4a7a2673a22f}; !- Outlet Port

OS:Connector:Mixer,
  {6b317755-6b39-4db1-849a-7ffd35b42fe3}, !- Handle
  Connector Mixer 12,                     !- Name
  {6bfc305c-cf56-40eb-b225-fef0b8f3eaaa}, !- Outlet Branch Name
  {a3716f77-7742-4c0c-93d9-5eae9b454f4e}, !- Inlet Branch Name 1
  {2f95efcb-8666-4a0c-92a5-b4feee2036b0}, !- Inlet Branch Name 2
  {8dc5fc5c-52ee-4830-9518-6f619139d14e}, !- Inlet Branch Name 3
  {dbda539e-a906-4dc3-8d39-57687ccef680}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {22cb3e84-6298-42c3-adb2-73a27176f905}, !- Handle
  Connector Splitter 12,                  !- Name
  {6751c557-5bb5-4bb3-b3d2-58aa6b142e24}, !- Inlet Branch Name
  {7e3d62e7-7581-4faa-9972-cac21a79a002}, !- Outlet Branch Name 1
  {b7939561-d4e0-4dec-9a8e-d7f6ff2bc6d5}, !- Outlet Branch Name 2
  {168180b3-ca46-43df-8286-2bcdb62addc6}, !- Outlet Branch Name 3
  {b270ecd9-3a43-4fa2-b00d-051ae8199fc2}; !- Outlet Branch Name 4

OS:Connection,
  {b6839d54-c5ad-4a30-8ff3-2d81245fde67}, !- Handle
  {c1666610-a1b4-4140-9593-911a134fd104}, !- Name
  {0820f0e1-a1a7-4d9e-8080-08689ed538a8}, !- Source Object
  17,                                     !- Outlet Port
  {e2746145-95bb-4368-8718-9716ceccab8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e3d62e7-7581-4faa-9972-cac21a79a002}, !- Handle
  {95a4db09-99e1-461d-83ee-c4b8e3e07814}, !- Name
  {22cb3e84-6298-42c3-adb2-73a27176f905}, !- Source Object
  3,                                      !- Outlet Port
  {0067f5e3-5d3a-424c-bf80-a294cdee1ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3bba51e-bc66-4485-bb2e-9b27c1ff1cc7}, !- Handle
  {ddfa6178-efe7-4915-87f0-ad2e38771255}, !- Name
  {845ea0ee-2d6e-4cd9-b90a-b7a9796b2671}, !- Source Object
  3,                                      !- Outlet Port
  {0820f0e1-a1a7-4d9e-8080-08689ed538a8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f93b4ec8-901b-4c71-880b-2827d304dfb6}, !- Handle
  {0820f0e1-a1a7-4d9e-8080-08689ed538a8}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {39182272-0f6c-460b-a72b-916b0b453601}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {86a818c8-386b-4418-8b06-3fdcfacb2f57}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  {003b8aff-7801-45cb-ac83-ec6ded73253c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {003b8aff-7801-45cb-ac83-ec6ded73253c}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {86dc4f38-a6ff-4bb3-9e32-c21db73aad21}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {86a818c8-386b-4418-8b06-3fdcfacb2f57}, !- Schedule Name
  {a03f6d9f-7849-49ef-ac15-fb27a99be072}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {27f2fae5-15ed-4f8f-9eb2-f4841b5a6ee2}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {c51af779-16ac-44b6-95d1-28967b765957}, !- Inlet Node Name
  {32bc2217-4a0d-4e63-bb4e-54d00e6daf1b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {904f38fa-7912-4e1b-9d0c-b915baaa4a74}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {32bc2217-4a0d-4e63-bb4e-54d00e6daf1b}, !- Inlet Port
  {d314af68-8c35-4d6b-9c3e-5d10ad6cbc6d}; !- Outlet Port

OS:Connection,
  {c51af779-16ac-44b6-95d1-28967b765957}, !- Handle
  {1f44b269-9e49-4e3c-b6bf-ed40aee9b27b}, !- Name
  {8a0c6890-2803-467e-a302-2a303de44d71}, !- Source Object
  3,                                      !- Outlet Port
  {27f2fae5-15ed-4f8f-9eb2-f4841b5a6ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32bc2217-4a0d-4e63-bb4e-54d00e6daf1b}, !- Handle
  {c7ac483c-45ee-4d6a-8308-6a67b15083ca}, !- Name
  {27f2fae5-15ed-4f8f-9eb2-f4841b5a6ee2}, !- Source Object
  3,                                      !- Outlet Port
  {904f38fa-7912-4e1b-9d0c-b915baaa4a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d314af68-8c35-4d6b-9c3e-5d10ad6cbc6d}, !- Handle
  {cc73cb8a-94a4-4beb-928d-979887f14371}, !- Name
  {904f38fa-7912-4e1b-9d0c-b915baaa4a74}, !- Source Object
  3,                                      !- Outlet Port
  {b496bbf6-e99a-4740-b81c-ee01242670cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {214cbac0-a218-4c18-b639-89244c8a2604}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {c4cf9d2d-b41b-4568-82bb-cc100dc22dda}, !- Inlet Node Name
  {2c7404c3-798c-4716-b64f-7053abc33300}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {24526446-7d46-4363-9b75-e915022d3612}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {2c7404c3-798c-4716-b64f-7053abc33300}, !- Inlet Port
  {6751c557-5bb5-4bb3-b3d2-58aa6b142e24}; !- Outlet Port

OS:Connection,
  {2c7404c3-798c-4716-b64f-7053abc33300}, !- Handle
  {c7a79f48-5342-49ff-b18e-252e582ad7f2}, !- Name
  {214cbac0-a218-4c18-b639-89244c8a2604}, !- Source Object
  3,                                      !- Outlet Port
  {24526446-7d46-4363-9b75-e915022d3612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6751c557-5bb5-4bb3-b3d2-58aa6b142e24}, !- Handle
  {ec705d3d-0d11-40c2-bd2d-eb02da53015f}, !- Name
  {24526446-7d46-4363-9b75-e915022d3612}, !- Source Object
  3,                                      !- Outlet Port
  {22cb3e84-6298-42c3-adb2-73a27176f905}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {2ec9b4b2-7177-4aac-8fb3-394572742e76}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 1018tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.50391236306729,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {59e300b4-e170-410a-836a-8e3cd6a6356c}, !- Cooling Capacity Function of Temperature Curve Name
  {2f1b6dc0-9a51-4d1a-abb4-39129a220dea}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {fe2fb7d2-11ba-451d-8f7d-8a481ea18e86}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {aca0e04f-7fb6-4f34-a315-9fdc4210ed98}, !- Chilled Water Inlet Node Name
  {4f8b07fe-07a7-426f-b22d-b33059a03a5e}, !- Chilled Water Outlet Node Name
  {18823ea1-b841-4814-8c0a-6aa52f73ff93}, !- Condenser Inlet Node Name
  {6ab1ba82-1ae4-40f3-ad29-84836e68fff9}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {cdb9981e-3aea-4078-aea3-cea417d8559b}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f70a7e26-d6b0-41aa-8d02-40ca31a22bb1}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3479f2c2-9af2-47b2-ba5b-d4c9c90f13de}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {4a22d1fe-cca5-4a83-b1bf-c9170529565a}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {4f8b07fe-07a7-426f-b22d-b33059a03a5e}, !- Inlet Port
  {c6ad1267-fd94-400a-901a-784e26c874be}; !- Outlet Port

OS:Connection,
  {aca0e04f-7fb6-4f34-a315-9fdc4210ed98}, !- Handle
  {9fa94361-fa98-4ce9-8dbb-a89069f8a178}, !- Name
  {69f91d3e-e162-4593-97ad-a04af493db3c}, !- Source Object
  3,                                      !- Outlet Port
  {2ec9b4b2-7177-4aac-8fb3-394572742e76}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {4f8b07fe-07a7-426f-b22d-b33059a03a5e}, !- Handle
  {5ab9b969-c724-4ec3-8708-f02f304ec3ea}, !- Name
  {2ec9b4b2-7177-4aac-8fb3-394572742e76}, !- Source Object
  16,                                     !- Outlet Port
  {4a22d1fe-cca5-4a83-b1bf-c9170529565a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ad1267-fd94-400a-901a-784e26c874be}, !- Handle
  {b00fc295-05b0-4ed7-995b-75a0e35184c7}, !- Name
  {4a22d1fe-cca5-4a83-b1bf-c9170529565a}, !- Source Object
  3,                                      !- Outlet Port
  {dff656c3-1695-4ef4-96e4-866b2df5d86c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38a0e0f7-4abf-4f18-a917-8d398c62eb3c}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {1867442d-dbf2-4c96-b8de-6d0643e4c81f}, !- Inlet Port
  {18823ea1-b841-4814-8c0a-6aa52f73ff93}; !- Outlet Port

OS:Connection,
  {1867442d-dbf2-4c96-b8de-6d0643e4c81f}, !- Handle
  {be44489c-c3e0-4014-8b8d-a3ce8ce72609}, !- Name
  {65d71de9-3a61-4489-9f6b-a92921cff864}, !- Source Object
  4,                                      !- Outlet Port
  {38a0e0f7-4abf-4f18-a917-8d398c62eb3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a2874a0-3e71-4b63-b115-049b84635977}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {6ab1ba82-1ae4-40f3-ad29-84836e68fff9}, !- Inlet Port
  {8c45cc74-2c95-4107-9cc4-3719603e1ec9}; !- Outlet Port

OS:Connection,
  {18823ea1-b841-4814-8c0a-6aa52f73ff93}, !- Handle
  {a74f075e-1b7b-4858-bd90-a095883acd2b}, !- Name
  {38a0e0f7-4abf-4f18-a917-8d398c62eb3c}, !- Source Object
  3,                                      !- Outlet Port
  {2ec9b4b2-7177-4aac-8fb3-394572742e76}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {6ab1ba82-1ae4-40f3-ad29-84836e68fff9}, !- Handle
  {f9a6c5b6-c009-49e7-895f-7cb8e441f2bf}, !- Name
  {2ec9b4b2-7177-4aac-8fb3-394572742e76}, !- Source Object
  18,                                     !- Outlet Port
  {9a2874a0-3e71-4b63-b115-049b84635977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c45cc74-2c95-4107-9cc4-3719603e1ec9}, !- Handle
  {d1011e9a-770e-4307-a292-fedae5ec29ca}, !- Name
  {9a2874a0-3e71-4b63-b115-049b84635977}, !- Source Object
  3,                                      !- Outlet Port
  {1670e859-91e0-4081-bf80-01b2b8fa6f6b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {57129cd7-9cb3-414a-a38a-76ebf38835ba}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {2c58e906-62ae-4e9b-817e-55ccb1b08f3d}, !- Inlet Node Name
  {022b0a87-0970-4de3-8589-77b305ab3b70}; !- Outlet Node Name

OS:Node,
  {64708e38-72fc-48e9-ac81-4fb776df3ea4}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {a49b2328-b46b-454b-9f1a-de659d7b0898}, !- Inlet Port
  {2c58e906-62ae-4e9b-817e-55ccb1b08f3d}; !- Outlet Port

OS:Connection,
  {a49b2328-b46b-454b-9f1a-de659d7b0898}, !- Handle
  {0bed506c-4fdf-4a29-a5a4-9f16f97ad590}, !- Name
  {b496bbf6-e99a-4740-b81c-ee01242670cf}, !- Source Object
  4,                                      !- Outlet Port
  {64708e38-72fc-48e9-ac81-4fb776df3ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b01e1662-2c85-4dd8-998a-cc7f34b42338}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {022b0a87-0970-4de3-8589-77b305ab3b70}, !- Inlet Port
  {c932f194-ef97-4442-bbb3-e9939f5fbf5a}; !- Outlet Port

OS:Connection,
  {2c58e906-62ae-4e9b-817e-55ccb1b08f3d}, !- Handle
  {5fe440d6-345e-434d-8a70-3c103549951f}, !- Name
  {64708e38-72fc-48e9-ac81-4fb776df3ea4}, !- Source Object
  3,                                      !- Outlet Port
  {57129cd7-9cb3-414a-a38a-76ebf38835ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {022b0a87-0970-4de3-8589-77b305ab3b70}, !- Handle
  {49d51885-26a5-44af-a637-eb6d369d2c50}, !- Name
  {57129cd7-9cb3-414a-a38a-76ebf38835ba}, !- Source Object
  3,                                      !- Outlet Port
  {b01e1662-2c85-4dd8-998a-cc7f34b42338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c932f194-ef97-4442-bbb3-e9939f5fbf5a}, !- Handle
  {0c218f85-cc83-4779-b3c6-bc718f288a39}, !- Name
  {b01e1662-2c85-4dd8-998a-cc7f34b42338}, !- Source Object
  3,                                      !- Outlet Port
  {dff656c3-1695-4ef4-96e4-866b2df5d86c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19869a95-8590-4c2c-8a76-e0f71d819e70}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {388833e2-31ae-49c4-88da-4a7a2673a22f}, !- Inlet Node Name
  {fede2653-c5eb-464c-af54-dd05e4bf386c}; !- Outlet Node Name

OS:Node,
  {e9c99fb1-5195-4316-84b3-6d71abdc7a04}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {fede2653-c5eb-464c-af54-dd05e4bf386c}, !- Inlet Port
  {a3716f77-7742-4c0c-93d9-5eae9b454f4e}; !- Outlet Port

OS:Connection,
  {388833e2-31ae-49c4-88da-4a7a2673a22f}, !- Handle
  {b5df54c6-6ecf-48d8-b422-0fd2f299f2f3}, !- Name
  {0067f5e3-5d3a-424c-bf80-a294cdee1ab8}, !- Source Object
  3,                                      !- Outlet Port
  {19869a95-8590-4c2c-8a76-e0f71d819e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fede2653-c5eb-464c-af54-dd05e4bf386c}, !- Handle
  {5fd9329e-8d2c-4feb-a8a9-a5e6d7db8e35}, !- Name
  {19869a95-8590-4c2c-8a76-e0f71d819e70}, !- Source Object
  3,                                      !- Outlet Port
  {e9c99fb1-5195-4316-84b3-6d71abdc7a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3716f77-7742-4c0c-93d9-5eae9b454f4e}, !- Handle
  {5ee7f9f9-37f8-44c5-aa21-a56165187536}, !- Name
  {e9c99fb1-5195-4316-84b3-6d71abdc7a04}, !- Source Object
  3,                                      !- Outlet Port
  {6b317755-6b39-4db1-849a-7ffd35b42fe3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dc2e7cfd-00fd-4d69-b0b4-da91c7f7457a}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {f25a98ab-5913-44b7-98b7-5e5fe7015199}, !- Inlet Node Name
  {f6af2981-9f3e-434b-8247-b213e6814126}; !- Outlet Node Name

OS:Node,
  {3ff45d49-46af-420f-8833-bff2f5d14c5a}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {2e6aaf46-d7f0-4581-85ee-ff9bd6f65f4b}, !- Inlet Port
  {f25a98ab-5913-44b7-98b7-5e5fe7015199}; !- Outlet Port

OS:Connection,
  {2e6aaf46-d7f0-4581-85ee-ff9bd6f65f4b}, !- Handle
  {17b2fd9c-635d-48e2-9794-1b808331fe04}, !- Name
  {dff656c3-1695-4ef4-96e4-866b2df5d86c}, !- Source Object
  2,                                      !- Outlet Port
  {3ff45d49-46af-420f-8833-bff2f5d14c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f25a98ab-5913-44b7-98b7-5e5fe7015199}, !- Handle
  {ce5d13f8-eb35-4796-bf21-2b2e48aa7f4a}, !- Name
  {3ff45d49-46af-420f-8833-bff2f5d14c5a}, !- Source Object
  3,                                      !- Outlet Port
  {dc2e7cfd-00fd-4d69-b0b4-da91c7f7457a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6af2981-9f3e-434b-8247-b213e6814126}, !- Handle
  {166c6f00-9793-4639-a6cb-ff8888469728}, !- Name
  {dc2e7cfd-00fd-4d69-b0b4-da91c7f7457a}, !- Source Object
  3,                                      !- Outlet Port
  {a03f6d9f-7849-49ef-ac15-fb27a99be072}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ebed91ab-ee95-4cfe-b79a-d8dd439ca3ff}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {72332ec1-9a81-4e3e-859d-a37c5c234b6c}, !- Inlet Node Name
  {2cebe97c-8c27-4d9f-98e3-5134e3a15d04}; !- Outlet Node Name

OS:Node,
  {3612c14a-cd43-4d81-8679-d99c44ece6ce}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {2cebe97c-8c27-4d9f-98e3-5134e3a15d04}, !- Inlet Port
  {c4cf9d2d-b41b-4568-82bb-cc100dc22dda}; !- Outlet Port

OS:Connection,
  {72332ec1-9a81-4e3e-859d-a37c5c234b6c}, !- Handle
  {05292400-abbf-49b9-a0d0-dbbdf09806d3}, !- Name
  {e2746145-95bb-4368-8718-9716ceccab8a}, !- Source Object
  3,                                      !- Outlet Port
  {ebed91ab-ee95-4cfe-b79a-d8dd439ca3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cebe97c-8c27-4d9f-98e3-5134e3a15d04}, !- Handle
  {5c89074d-5f5a-4f61-82fd-58608f605ba0}, !- Name
  {ebed91ab-ee95-4cfe-b79a-d8dd439ca3ff}, !- Source Object
  3,                                      !- Outlet Port
  {3612c14a-cd43-4d81-8679-d99c44ece6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4cf9d2d-b41b-4568-82bb-cc100dc22dda}, !- Handle
  {299c8723-412f-4561-a5bb-27309b3b67ef}, !- Name
  {3612c14a-cd43-4d81-8679-d99c44ece6ce}, !- Source Object
  3,                                      !- Outlet Port
  {214cbac0-a218-4c18-b639-89244c8a2604}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a2c37a58-41dc-433a-8231-daa7b3925a38}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {de7aaf50-098a-4105-9e01-0bb9cef8503c}, !- Inlet Node Name
  {0d005e09-7009-4b12-9aac-783de196d9a5}; !- Outlet Node Name

OS:Node,
  {7330e7f3-c800-46dd-b7bb-bdf38e5bf332}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {6bfc305c-cf56-40eb-b225-fef0b8f3eaaa}, !- Inlet Port
  {de7aaf50-098a-4105-9e01-0bb9cef8503c}; !- Outlet Port

OS:Connection,
  {6bfc305c-cf56-40eb-b225-fef0b8f3eaaa}, !- Handle
  {f19e8272-5873-4122-ba16-b563b7ffebe1}, !- Name
  {6b317755-6b39-4db1-849a-7ffd35b42fe3}, !- Source Object
  2,                                      !- Outlet Port
  {7330e7f3-c800-46dd-b7bb-bdf38e5bf332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de7aaf50-098a-4105-9e01-0bb9cef8503c}, !- Handle
  {ffddac40-286c-4dd6-8e37-e169a6f7a173}, !- Name
  {7330e7f3-c800-46dd-b7bb-bdf38e5bf332}, !- Source Object
  3,                                      !- Outlet Port
  {a2c37a58-41dc-433a-8231-daa7b3925a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d005e09-7009-4b12-9aac-783de196d9a5}, !- Handle
  {4cc29c02-9331-4bc1-ab6a-39bedee21a3b}, !- Name
  {a2c37a58-41dc-433a-8231-daa7b3925a38}, !- Source Object
  3,                                      !- Outlet Port
  {845ea0ee-2d6e-4cd9-b90a-b7a9796b2671}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1c065e76-ca2c-4451-a67e-0fe4c9178ced}, !- Handle
  1 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {309fc7b5-3836-4e3a-9187-33342c35b9c8}, !- Availability Schedule
  {37e35e9d-f769-4481-a744-a1d15c9a8953}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c2d85dfe-72a1-4ab5-b96d-180f6fe5778f}, !- Supply Side Inlet Node Name
  {d58d5d05-3ffd-46d8-9d2d-c0193e9b26eb}, !- Demand Side Outlet Node Name
  {c798fd5d-d9bb-493e-9c43-0f161272b869}, !- Demand Side Inlet Node A
  {9a94cafa-2852-4cac-b043-0993ff9b2ce2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {801876cc-d628-4999-9001-37a932f344c1}, !- Demand Mixer Name
  {2c9f66ae-9fe5-42f0-ac73-f38782f3530c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f7cf4c0c-7f79-48ac-b901-f82dc48bd5c2}, !- Handle
  1 Zone VAV Supply Inlet Node,           !- Name
  {c2d85dfe-72a1-4ab5-b96d-180f6fe5778f}, !- Inlet Port
  {3e33a7c9-a89c-4462-8008-f2548bb6af68}; !- Outlet Port

OS:Node,
  {f78a41eb-4e4f-439d-b887-451383ce716a}, !- Handle
  1 Zone VAV Supply Outlet Node,          !- Name
  {0f1eef1b-b1db-4452-9b92-059f392003b2}, !- Inlet Port
  {9a94cafa-2852-4cac-b043-0993ff9b2ce2}; !- Outlet Port

OS:Connection,
  {c2d85dfe-72a1-4ab5-b96d-180f6fe5778f}, !- Handle
  {d1362ac1-0761-41a7-a106-d9ce05e93c0d}, !- Name
  {1c065e76-ca2c-4451-a67e-0fe4c9178ced}, !- Source Object
  8,                                      !- Outlet Port
  {f7cf4c0c-7f79-48ac-b901-f82dc48bd5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a94cafa-2852-4cac-b043-0993ff9b2ce2}, !- Handle
  {e69c44aa-b869-417f-bed9-2b5df9be3866}, !- Name
  {f78a41eb-4e4f-439d-b887-451383ce716a}, !- Source Object
  3,                                      !- Outlet Port
  {1c065e76-ca2c-4451-a67e-0fe4c9178ced}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2dc09032-4f88-4b77-9989-4c6c7721b568}, !- Handle
  1 Zone VAV Demand Inlet Node,           !- Name
  {c798fd5d-d9bb-493e-9c43-0f161272b869}, !- Inlet Port
  {794227ae-05d1-4341-912d-f446b2098ea6}; !- Outlet Port

OS:Node,
  {9b1f5af0-9454-46ff-a842-0d552c777be9}, !- Handle
  1 Zone VAV Demand Outlet Node,          !- Name
  {6c284fd8-3ced-4b96-b556-d6c22d144d8e}, !- Inlet Port
  {d58d5d05-3ffd-46d8-9d2d-c0193e9b26eb}; !- Outlet Port

OS:Node,
  {86b4704f-2db7-426a-b4d5-1ba4a99cc4b2}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {787d930e-5027-4b16-a458-3e54cfc0b54b}, !- Inlet Port
  {a72d5352-ace3-4773-bbe4-da930e5d94dd}; !- Outlet Port

OS:Connection,
  {c798fd5d-d9bb-493e-9c43-0f161272b869}, !- Handle
  {1037d35c-36cf-4ee0-8fbb-9ffe85fc809f}, !- Name
  {1c065e76-ca2c-4451-a67e-0fe4c9178ced}, !- Source Object
  10,                                     !- Outlet Port
  {2dc09032-4f88-4b77-9989-4c6c7721b568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d58d5d05-3ffd-46d8-9d2d-c0193e9b26eb}, !- Handle
  {2f0fad98-2e38-414e-aefe-8597d047b547}, !- Name
  {9b1f5af0-9454-46ff-a842-0d552c777be9}, !- Source Object
  3,                                      !- Outlet Port
  {1c065e76-ca2c-4451-a67e-0fe4c9178ced}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2c9f66ae-9fe5-42f0-ac73-f38782f3530c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {794227ae-05d1-4341-912d-f446b2098ea6}, !- Inlet Node Name
  {3a4b47c8-3f2b-4e05-94c6-003807246a5d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {801876cc-d628-4999-9001-37a932f344c1}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {6c284fd8-3ced-4b96-b556-d6c22d144d8e}, !- Outlet Node Name
  {23c930d7-09f2-4654-b544-08b1d7058a81}; !- Inlet Node Name 1

OS:Connection,
  {794227ae-05d1-4341-912d-f446b2098ea6}, !- Handle
  {6c29d4a5-c8e6-4346-8025-b1eb14c2cc71}, !- Name
  {2dc09032-4f88-4b77-9989-4c6c7721b568}, !- Source Object
  3,                                      !- Outlet Port
  {2c9f66ae-9fe5-42f0-ac73-f38782f3530c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c284fd8-3ced-4b96-b556-d6c22d144d8e}, !- Handle
  {2b8bf030-8974-44a1-9aea-15f96fb4071a}, !- Name
  {801876cc-d628-4999-9001-37a932f344c1}, !- Source Object
  2,                                      !- Outlet Port
  {9b1f5af0-9454-46ff-a842-0d552c777be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {72c7889a-0a51-4b8a-a806-e66e4fb03704}, !- Handle
  {1c065e76-ca2c-4451-a67e-0fe4c9178ced}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {37e35e9d-f769-4481-a744-a1d15c9a8953}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {647c9c92-0425-45e1-b0f4-a5de3f0a5b1c}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {b5ca57fd-f8b8-4636-9d09-dbbda36fee8c}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  {d35361cc-7106-4b88-9f1c-81f8eb096417}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d35361cc-7106-4b88-9f1c-81f8eb096417}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b17fbbf2-0faa-4f1e-a670-3bda26e35130}, !- Handle
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {b5ca57fd-f8b8-4636-9d09-dbbda36fee8c}, !- Schedule Name
  {f78a41eb-4e4f-439d-b887-451383ce716a}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {f0df9b5e-6201-4b1e-b9d9-59c3de9d1aae}, !- Handle
  1 Zone VAV Fan,                         !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3cf33184-633e-4643-a912-761ead45449d}, !- Air Inlet Node Name
  {0f1eef1b-b1db-4452-9b92-059f392003b2}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {0f1eef1b-b1db-4452-9b92-059f392003b2}, !- Handle
  {00658629-a456-4860-a7ef-6de688c409db}, !- Name
  {f0df9b5e-6201-4b1e-b9d9-59c3de9d1aae}, !- Source Object
  17,                                     !- Outlet Port
  {f78a41eb-4e4f-439d-b887-451383ce716a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {56bb13f1-1c66-4eb4-a4d0-ebd00ec566d2}, !- Handle
  1 Zone VAV Main Htg Coil,               !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d83bf429-7742-486b-bdf2-c96c532f8d87}, !- Water Inlet Node Name
  {fb746f51-622a-436b-aaff-1bf76fcb801f}, !- Water Outlet Node Name
  {c58fe148-cef6-4dad-a71d-7a653fcb3b9c}, !- Air Inlet Node Name
  {a6aeed3e-9170-408a-a856-30a8280b91fa}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {251c7254-1e2d-4f4a-b54b-00c8f6082810}, !- Handle
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {bacf79cb-e0a1-45ba-bc5e-4592ce46b06e}, !- Inlet Port
  {d83bf429-7742-486b-bdf2-c96c532f8d87}; !- Outlet Port

OS:Connection,
  {bacf79cb-e0a1-45ba-bc5e-4592ce46b06e}, !- Handle
  {3fa72f9b-fee3-481c-9064-328e873f9441}, !- Name
  {23941bb5-0067-4010-94fb-5aaabc07de54}, !- Source Object
  4,                                      !- Outlet Port
  {251c7254-1e2d-4f4a-b54b-00c8f6082810}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53f9a35b-cadc-484f-953b-60d5161e5419}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {fb746f51-622a-436b-aaff-1bf76fcb801f}, !- Inlet Port
  {b0939cfc-2196-4cf9-86e2-38e27604b433}; !- Outlet Port

OS:Connection,
  {d83bf429-7742-486b-bdf2-c96c532f8d87}, !- Handle
  {bc9b0d82-d649-4d39-86d4-3901126f15f1}, !- Name
  {251c7254-1e2d-4f4a-b54b-00c8f6082810}, !- Source Object
  3,                                      !- Outlet Port
  {56bb13f1-1c66-4eb4-a4d0-ebd00ec566d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fb746f51-622a-436b-aaff-1bf76fcb801f}, !- Handle
  {5ddd2fbd-bc2f-4a5a-806a-3545248483d1}, !- Name
  {56bb13f1-1c66-4eb4-a4d0-ebd00ec566d2}, !- Source Object
  6,                                      !- Outlet Port
  {53f9a35b-cadc-484f-953b-60d5161e5419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0939cfc-2196-4cf9-86e2-38e27604b433}, !- Handle
  {813efaaf-a276-4e95-a85f-0c3b2eac1572}, !- Name
  {53f9a35b-cadc-484f-953b-60d5161e5419}, !- Source Object
  3,                                      !- Outlet Port
  {f56f52b3-db83-4b24-8319-26de2dba15ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4b4179b9-5300-4ca2-aa8d-7f6a1cf86461}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {a6aeed3e-9170-408a-a856-30a8280b91fa}, !- Inlet Port
  {3cf33184-633e-4643-a912-761ead45449d}; !- Outlet Port

OS:Connection,
  {a6aeed3e-9170-408a-a856-30a8280b91fa}, !- Handle
  {c9a2f832-0da3-4488-a3a8-8eb23ea79fcc}, !- Name
  {56bb13f1-1c66-4eb4-a4d0-ebd00ec566d2}, !- Source Object
  8,                                      !- Outlet Port
  {4b4179b9-5300-4ca2-aa8d-7f6a1cf86461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf33184-633e-4643-a912-761ead45449d}, !- Handle
  {11145810-3819-4b6d-b85c-54bb562c9215}, !- Name
  {4b4179b9-5300-4ca2-aa8d-7f6a1cf86461}, !- Source Object
  3,                                      !- Outlet Port
  {f0df9b5e-6201-4b1e-b9d9-59c3de9d1aae}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ce75890c-0fe9-4c81-9434-4d90672d957f}, !- Handle
  1 Zone VAV Main Htg Coil Controller,    !- Name
  {56bb13f1-1c66-4eb4-a4d0-ebd00ec566d2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {859eb7ca-ec8d-47c5-838a-0dd3be8f3d7d}, !- Handle
  1 Zone VAV Clg Coil,                    !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9c792363-c77d-4dba-b12e-02cdae448300}, !- Water Inlet Node Name
  {44d0f9a4-741c-4248-bdc3-ec4ccbe09f7c}, !- Water Outlet Node Name
  {faddadcf-ae14-4c10-b7a8-576e10e016bc}, !- Air Inlet Node Name
  {c7ff10cb-0338-498d-962a-44ace1e5536f}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {37241565-90e3-4e5d-b1cf-b7d229a86a5b}, !- Handle
  1 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {b7939561-d4e0-4dec-9a8e-d7f6ff2bc6d5}, !- Inlet Port
  {9c792363-c77d-4dba-b12e-02cdae448300}; !- Outlet Port

OS:Connection,
  {b7939561-d4e0-4dec-9a8e-d7f6ff2bc6d5}, !- Handle
  {b557522a-2a38-4a78-a8fa-4c6f76c69407}, !- Name
  {22cb3e84-6298-42c3-adb2-73a27176f905}, !- Source Object
  4,                                      !- Outlet Port
  {37241565-90e3-4e5d-b1cf-b7d229a86a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f43302b9-81aa-4caf-a2b3-fe61e50babdf}, !- Handle
  1 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {44d0f9a4-741c-4248-bdc3-ec4ccbe09f7c}, !- Inlet Port
  {2f95efcb-8666-4a0c-92a5-b4feee2036b0}; !- Outlet Port

OS:Connection,
  {9c792363-c77d-4dba-b12e-02cdae448300}, !- Handle
  {6c4938f8-168c-4846-9b88-f4ca2b8eae15}, !- Name
  {37241565-90e3-4e5d-b1cf-b7d229a86a5b}, !- Source Object
  3,                                      !- Outlet Port
  {859eb7ca-ec8d-47c5-838a-0dd3be8f3d7d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {44d0f9a4-741c-4248-bdc3-ec4ccbe09f7c}, !- Handle
  {a232311a-8d76-4c47-b17a-8e2b7fa1d364}, !- Name
  {859eb7ca-ec8d-47c5-838a-0dd3be8f3d7d}, !- Source Object
  11,                                     !- Outlet Port
  {f43302b9-81aa-4caf-a2b3-fe61e50babdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f95efcb-8666-4a0c-92a5-b4feee2036b0}, !- Handle
  {b5d669f7-ec5a-4c86-8fbd-21c6be3d64eb}, !- Name
  {f43302b9-81aa-4caf-a2b3-fe61e50babdf}, !- Source Object
  3,                                      !- Outlet Port
  {6b317755-6b39-4db1-849a-7ffd35b42fe3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9d1c11f8-7444-4982-87c6-b3a47bb22474}, !- Handle
  1 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {c7ff10cb-0338-498d-962a-44ace1e5536f}, !- Inlet Port
  {c58fe148-cef6-4dad-a71d-7a653fcb3b9c}; !- Outlet Port

OS:Connection,
  {c7ff10cb-0338-498d-962a-44ace1e5536f}, !- Handle
  {e7ea24cd-b5d2-42f2-b613-9703b5615ba6}, !- Name
  {859eb7ca-ec8d-47c5-838a-0dd3be8f3d7d}, !- Source Object
  13,                                     !- Outlet Port
  {9d1c11f8-7444-4982-87c6-b3a47bb22474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c58fe148-cef6-4dad-a71d-7a653fcb3b9c}, !- Handle
  {1fb4bc02-02b1-47c9-bcd4-13571f3c6287}, !- Name
  {9d1c11f8-7444-4982-87c6-b3a47bb22474}, !- Source Object
  3,                                      !- Outlet Port
  {56bb13f1-1c66-4eb4-a4d0-ebd00ec566d2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0cc7ce4f-17be-422b-adcc-4fcaec31d4a6}, !- Handle
  1 Zone VAV Clg Coil Controller,         !- Name
  {859eb7ca-ec8d-47c5-838a-0dd3be8f3d7d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {509d3812-a591-4a11-8346-3c8ed5e0e902}, !- Handle
  1 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {309fc7b5-3836-4e3a-9187-33342c35b9c8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f54138f8-d160-4c27-a98b-7c83ccb7ae3a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f54138f8-d160-4c27-a98b-7c83ccb7ae3a}, !- Handle
  1 Zone VAV Vent Controller,             !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {46d01d35-2429-4e44-9c84-2fb3b71651e7}, !- Handle
  1 Zone VAV OA System,                   !- Name
  {509d3812-a591-4a11-8346-3c8ed5e0e902}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4f9515fa-bef8-4d81-b6e3-2b2f816fd87f}, !- Mixed Air Node Name
  {ce94640d-8aa5-4ab1-a16c-730de204f45b}, !- Outdoor Air Stream Node Name
  {76857e7a-4014-4abd-bb61-62cfe49e2324}, !- Relief Air Stream Node Name
  {3e33a7c9-a89c-4462-8008-f2548bb6af68}; !- Return Air Stream Node Name

OS:Node,
  {b7ea187a-549c-4adc-9b06-411ba76c8e29}, !- Handle
  1 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {ce94640d-8aa5-4ab1-a16c-730de204f45b}; !- Outlet Port

OS:Connection,
  {ce94640d-8aa5-4ab1-a16c-730de204f45b}, !- Handle
  {02d47ae1-48b5-4786-a4e0-ac3bfa955985}, !- Name
  {b7ea187a-549c-4adc-9b06-411ba76c8e29}, !- Source Object
  3,                                      !- Outlet Port
  {46d01d35-2429-4e44-9c84-2fb3b71651e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {873dcd2c-dfbf-4ae8-89d5-caec55832278}, !- Handle
  1 Zone VAV Relief Air Node,             !- Name
  {76857e7a-4014-4abd-bb61-62cfe49e2324}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76857e7a-4014-4abd-bb61-62cfe49e2324}, !- Handle
  {36cdb796-2249-4a6b-9c76-34a4df3d8ff3}, !- Name
  {46d01d35-2429-4e44-9c84-2fb3b71651e7}, !- Source Object
  7,                                      !- Outlet Port
  {873dcd2c-dfbf-4ae8-89d5-caec55832278}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58e3a4a3-d273-41a3-b3cd-51c8c2f260cc}, !- Handle
  1 Zone VAV Mixed Air Node,              !- Name
  {4f9515fa-bef8-4d81-b6e3-2b2f816fd87f}, !- Inlet Port
  {faddadcf-ae14-4c10-b7a8-576e10e016bc}; !- Outlet Port

OS:Connection,
  {3e33a7c9-a89c-4462-8008-f2548bb6af68}, !- Handle
  {03f2f923-6db8-4d09-b437-ad0fc28cf0a9}, !- Name
  {f7cf4c0c-7f79-48ac-b901-f82dc48bd5c2}, !- Source Object
  3,                                      !- Outlet Port
  {46d01d35-2429-4e44-9c84-2fb3b71651e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4f9515fa-bef8-4d81-b6e3-2b2f816fd87f}, !- Handle
  {86b89f9c-8a58-478d-9d1b-9e44dc1af5de}, !- Name
  {46d01d35-2429-4e44-9c84-2fb3b71651e7}, !- Source Object
  5,                                      !- Outlet Port
  {58e3a4a3-d273-41a3-b3cd-51c8c2f260cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faddadcf-ae14-4c10-b7a8-576e10e016bc}, !- Handle
  {6573233f-eee0-44de-983a-8f7aa0e5e8ca}, !- Name
  {58e3a4a3-d273-41a3-b3cd-51c8c2f260cc}, !- Source Object
  3,                                      !- Outlet Port
  {859eb7ca-ec8d-47c5-838a-0dd3be8f3d7d}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {647c9c92-0425-45e1-b0f4-a5de3f0a5b1c}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d0359449-1439-4d71-87a1-637af96a6876}, !- Control Zone or Zone List Name
  {8a85d484-acd8-400c-a683-d47599babbf8}, !- Cooling Control Zone or Zone List Name
  {26db53c5-bc47-49f6-89a9-e076394bb521}, !- Heating Control Zone or Zone List Name
  {f2c9780d-9e39-4862-9df4-2301a63af462}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d0359449-1439-4d71-87a1-637af96a6876}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8a85d484-acd8-400c-a683-d47599babbf8}, !- Handle
  {aac16e49-7e03-42cd-96b2-577384a40494}; !- Name

OS:ModelObjectList,
  {26db53c5-bc47-49f6-89a9-e076394bb521}, !- Handle
  {eafff63d-461f-4e20-87c1-a3a8c766f63f}; !- Name

OS:ModelObjectList,
  {f2c9780d-9e39-4862-9df4-2301a63af462}, !- Handle
  {367e6aba-e0d4-4117-b0c7-247a7474ed9f}; !- Name

OS:Coil:Heating:Water,
  {cb314cbf-8d2b-468a-b63a-ff0c4a3bf856}, !- Handle
  Building Story 1 ThermalZone Reheat Coil, !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5a73339c-2dec-4096-bca6-cf711b03737c}, !- Water Inlet Node Name
  {92d2f882-9981-4ed4-a284-f964e878fe45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4505fc62-3f4a-4f37-9602-860759726e72}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {2cfdb97d-77e1-46cd-b63e-f10639ca64aa}, !- Inlet Port
  {5a73339c-2dec-4096-bca6-cf711b03737c}; !- Outlet Port

OS:Connection,
  {2cfdb97d-77e1-46cd-b63e-f10639ca64aa}, !- Handle
  {2b1515a4-c146-48f7-8868-00f2fdd981ba}, !- Name
  {23941bb5-0067-4010-94fb-5aaabc07de54}, !- Source Object
  5,                                      !- Outlet Port
  {4505fc62-3f4a-4f37-9602-860759726e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7208b27-4a44-4596-9f57-7dd5f4e7280f}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {92d2f882-9981-4ed4-a284-f964e878fe45}, !- Inlet Port
  {c623f81e-e36c-4fa6-8e58-450e8071bf48}; !- Outlet Port

OS:Connection,
  {5a73339c-2dec-4096-bca6-cf711b03737c}, !- Handle
  {9ed88a21-7e2f-4d5b-b360-2bb871f5adae}, !- Name
  {4505fc62-3f4a-4f37-9602-860759726e72}, !- Source Object
  3,                                      !- Outlet Port
  {cb314cbf-8d2b-468a-b63a-ff0c4a3bf856}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {92d2f882-9981-4ed4-a284-f964e878fe45}, !- Handle
  {663da602-972c-4745-ba07-3ba6bc9e62c4}, !- Name
  {cb314cbf-8d2b-468a-b63a-ff0c4a3bf856}, !- Source Object
  6,                                      !- Outlet Port
  {b7208b27-4a44-4596-9f57-7dd5f4e7280f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c623f81e-e36c-4fa6-8e58-450e8071bf48}, !- Handle
  {78e5742c-8eb5-4f04-83d2-f2fa8520fadc}, !- Name
  {b7208b27-4a44-4596-9f57-7dd5f4e7280f}, !- Source Object
  3,                                      !- Outlet Port
  {f56f52b3-db83-4b24-8319-26de2dba15ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8e7b8dbe-13a0-494a-9a71-31597fc61550}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Controller, !- Name
  {cb314cbf-8d2b-468a-b63a-ff0c4a3bf856}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {98872f19-eaa7-4587-b642-b4c5f0711526}, !- Handle
  Building Story 1 ThermalZone VAV Terminal, !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  {2649e000-30ed-4224-9d13-0058f6fdf188}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cb314cbf-8d2b-468a-b63a-ff0c4a3bf856}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {787d930e-5027-4b16-a458-3e54cfc0b54b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {49b589e4-3c01-46d2-bda5-0ffeb6bf5305}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {9543aad2-70a1-428a-a7fa-395d73f8b741}, !- Inlet Port
  {23c930d7-09f2-4654-b544-08b1d7058a81}; !- Outlet Port

OS:Connection,
  {a72d5352-ace3-4773-bbe4-da930e5d94dd}, !- Handle
  {bfef4e88-049a-44e1-ae56-b187f31428c5}, !- Name
  {86b4704f-2db7-426a-b4d5-1ba4a99cc4b2}, !- Source Object
  3,                                      !- Outlet Port
  {e2261324-6c74-43a0-bbea-1fc417a403d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9543aad2-70a1-428a-a7fa-395d73f8b741}, !- Handle
  {7ca7eda4-9760-4feb-bf09-5c71efda0956}, !- Name
  {6a6dd687-2798-4377-a79a-439cde3ea119}, !- Source Object
  3,                                      !- Outlet Port
  {49b589e4-3c01-46d2-bda5-0ffeb6bf5305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c930d7-09f2-4654-b544-08b1d7058a81}, !- Handle
  {b16d08e7-399d-4d96-b8b4-8ae0f7be8680}, !- Name
  {49b589e4-3c01-46d2-bda5-0ffeb6bf5305}, !- Source Object
  3,                                      !- Outlet Port
  {801876cc-d628-4999-9001-37a932f344c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0bf52cee-3e8f-4a5f-bb1e-93177830e8c8}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {3a4b47c8-3f2b-4e05-94c6-003807246a5d}, !- Inlet Port
  {2649e000-30ed-4224-9d13-0058f6fdf188}; !- Outlet Port

OS:Connection,
  {3a4b47c8-3f2b-4e05-94c6-003807246a5d}, !- Handle
  {43c69829-ce4e-4f84-8717-0a453c14e103}, !- Name
  {2c9f66ae-9fe5-42f0-ac73-f38782f3530c}, !- Source Object
  3,                                      !- Outlet Port
  {0bf52cee-3e8f-4a5f-bb1e-93177830e8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2649e000-30ed-4224-9d13-0058f6fdf188}, !- Handle
  {b839741a-612d-4941-89a3-26cf36c4a5cf}, !- Name
  {0bf52cee-3e8f-4a5f-bb1e-93177830e8c8}, !- Source Object
  3,                                      !- Outlet Port
  {98872f19-eaa7-4587-b642-b4c5f0711526}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {787d930e-5027-4b16-a458-3e54cfc0b54b}, !- Handle
  {3778a282-b5ba-4e78-ba76-b50c07a4ab6a}, !- Name
  {98872f19-eaa7-4587-b642-b4c5f0711526}, !- Source Object
  12,                                     !- Outlet Port
  {86b4704f-2db7-426a-b4d5-1ba4a99cc4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5e390f68-da42-4b07-83ef-d2d9ec940db0}, !- Handle
  1 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {aa1a00c0-65f7-4e5a-beaa-5b5373e486a7}, !- Availability Schedule
  {69f5bcec-87cc-4a66-9975-8f118a9a3348}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7073433d-fe82-448b-8174-ab1352b0e3d7}, !- Supply Side Inlet Node Name
  {c961e1c8-ca7a-4e88-90ba-99212b904edf}, !- Demand Side Outlet Node Name
  {8ef61a41-0b23-4aa7-87e9-8162f7c3ab0e}, !- Demand Side Inlet Node A
  {9702a0db-0946-40d1-a305-1436ec9e773f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {678f0ec9-2863-4c1f-9704-eda89b41187e}, !- Demand Mixer Name
  {1ef048d6-e091-4dd9-8c66-09b5b150fffe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9f49a42b-c288-46ad-a561-a4bf5a7aecf6}, !- Handle
  1 Zone VAV 1 Supply Inlet Node,         !- Name
  {7073433d-fe82-448b-8174-ab1352b0e3d7}, !- Inlet Port
  {8ba6df25-3de5-47c2-92d1-52eb142d0f2a}; !- Outlet Port

OS:Node,
  {952318f5-b22a-4fd0-903d-a459e7a91305}, !- Handle
  1 Zone VAV 1 Supply Outlet Node,        !- Name
  {fc022970-7616-4e47-af3e-b69a05f2c835}, !- Inlet Port
  {9702a0db-0946-40d1-a305-1436ec9e773f}; !- Outlet Port

OS:Connection,
  {7073433d-fe82-448b-8174-ab1352b0e3d7}, !- Handle
  {f987d08e-8c5a-4b48-a45b-a45eb4a40334}, !- Name
  {5e390f68-da42-4b07-83ef-d2d9ec940db0}, !- Source Object
  8,                                      !- Outlet Port
  {9f49a42b-c288-46ad-a561-a4bf5a7aecf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9702a0db-0946-40d1-a305-1436ec9e773f}, !- Handle
  {458a3fc0-68b7-4e5a-931a-19473e05cf4f}, !- Name
  {952318f5-b22a-4fd0-903d-a459e7a91305}, !- Source Object
  3,                                      !- Outlet Port
  {5e390f68-da42-4b07-83ef-d2d9ec940db0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6f5e8f58-4b9b-4d39-a30a-02a94b77cf95}, !- Handle
  1 Zone VAV 1 Demand Inlet Node,         !- Name
  {8ef61a41-0b23-4aa7-87e9-8162f7c3ab0e}, !- Inlet Port
  {564b6d88-ba8a-4b17-b083-d3f5734ddac6}; !- Outlet Port

OS:Node,
  {4f82f058-1367-4867-9411-38c8f5307c5a}, !- Handle
  1 Zone VAV 1 Demand Outlet Node,        !- Name
  {00bbb188-12be-49fd-91a4-1b59134aa552}, !- Inlet Port
  {c961e1c8-ca7a-4e88-90ba-99212b904edf}; !- Outlet Port

OS:Node,
  {e6e31ff4-244e-48e7-ba7d-b7d16ba27bd7}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {ad10d2a9-055f-427c-b8c6-21ef8fc3f163}, !- Inlet Port
  {32493508-5bf4-496b-8605-6bc3cf175abb}; !- Outlet Port

OS:Connection,
  {8ef61a41-0b23-4aa7-87e9-8162f7c3ab0e}, !- Handle
  {1f0457c2-c404-48b7-88bf-8cf824e41f78}, !- Name
  {5e390f68-da42-4b07-83ef-d2d9ec940db0}, !- Source Object
  10,                                     !- Outlet Port
  {6f5e8f58-4b9b-4d39-a30a-02a94b77cf95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c961e1c8-ca7a-4e88-90ba-99212b904edf}, !- Handle
  {ac5fa516-d8bc-449e-980a-7546419b87dd}, !- Name
  {4f82f058-1367-4867-9411-38c8f5307c5a}, !- Source Object
  3,                                      !- Outlet Port
  {5e390f68-da42-4b07-83ef-d2d9ec940db0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1ef048d6-e091-4dd9-8c66-09b5b150fffe}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {564b6d88-ba8a-4b17-b083-d3f5734ddac6}, !- Inlet Node Name
  {3abbb04f-6042-4340-aec1-fe3f0d61681f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {678f0ec9-2863-4c1f-9704-eda89b41187e}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {00bbb188-12be-49fd-91a4-1b59134aa552}, !- Outlet Node Name
  {82d03777-d1a7-48df-8fc5-e9ee7f01a091}; !- Inlet Node Name 1

OS:Connection,
  {564b6d88-ba8a-4b17-b083-d3f5734ddac6}, !- Handle
  {10980931-6da2-4809-8670-88a9e6edd4ab}, !- Name
  {6f5e8f58-4b9b-4d39-a30a-02a94b77cf95}, !- Source Object
  3,                                      !- Outlet Port
  {1ef048d6-e091-4dd9-8c66-09b5b150fffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00bbb188-12be-49fd-91a4-1b59134aa552}, !- Handle
  {ea361fa9-c00d-4184-86c2-689fb00d130c}, !- Name
  {678f0ec9-2863-4c1f-9704-eda89b41187e}, !- Source Object
  2,                                      !- Outlet Port
  {4f82f058-1367-4867-9411-38c8f5307c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef87eb38-f173-4ce4-8a24-477bfe7b9a5f}, !- Handle
  {5e390f68-da42-4b07-83ef-d2d9ec940db0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {69f5bcec-87cc-4a66-9975-8f118a9a3348}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {a25ce336-e1e9-4cf0-9d11-f7a4c5074d51}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {64bf8213-ff02-441d-9720-c3733bd8914a}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  {a6c02fdf-a614-4d83-ba9c-3801760f5589}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6c02fdf-a614-4d83-ba9c-3801760f5589}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1d6a9569-bfdf-4574-8707-562fd3ed5e43}, !- Handle
  1 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {64bf8213-ff02-441d-9720-c3733bd8914a}, !- Schedule Name
  {952318f5-b22a-4fd0-903d-a459e7a91305}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {5a4631e2-9956-4835-b3ca-5efbf7383f8e}, !- Handle
  1 Zone VAV 1 Fan,                       !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e4a8a6c9-920e-4582-ba7f-e498c198bd87}, !- Air Inlet Node Name
  {fc022970-7616-4e47-af3e-b69a05f2c835}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {fc022970-7616-4e47-af3e-b69a05f2c835}, !- Handle
  {31276d94-6424-4aea-9053-c6c33bd271c9}, !- Name
  {5a4631e2-9956-4835-b3ca-5efbf7383f8e}, !- Source Object
  17,                                     !- Outlet Port
  {952318f5-b22a-4fd0-903d-a459e7a91305}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8a840853-a1b2-43e5-8f81-7d77302c96b9}, !- Handle
  1 Zone VAV 1 Main Htg Coil,             !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {97d6a233-6ad8-4b68-a6c6-d0bbbf935573}, !- Water Inlet Node Name
  {50ed72de-0b34-4d5f-b47b-affa0604e294}, !- Water Outlet Node Name
  {68ec8231-4e9b-4bd3-ad76-a3bee4d95afb}, !- Air Inlet Node Name
  {dde7267a-0d0e-4ea8-8c6b-7cae5bae0243}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {10db718a-1727-43f4-a3a5-ca53cf47000a}, !- Handle
  1 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {0bb53482-b96b-493a-8663-91356d2c07cd}, !- Inlet Port
  {97d6a233-6ad8-4b68-a6c6-d0bbbf935573}; !- Outlet Port

OS:Connection,
  {0bb53482-b96b-493a-8663-91356d2c07cd}, !- Handle
  {0d42fdf3-f821-4dcd-b3f3-d127bfeb3bf9}, !- Name
  {23941bb5-0067-4010-94fb-5aaabc07de54}, !- Source Object
  6,                                      !- Outlet Port
  {10db718a-1727-43f4-a3a5-ca53cf47000a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f13df56-7c22-43df-a546-3732430085ac}, !- Handle
  1 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {50ed72de-0b34-4d5f-b47b-affa0604e294}, !- Inlet Port
  {620b60d9-484d-4537-9b06-2c65e1e4d110}; !- Outlet Port

OS:Connection,
  {97d6a233-6ad8-4b68-a6c6-d0bbbf935573}, !- Handle
  {9c186c05-3d43-4053-8f9d-125c71cb5818}, !- Name
  {10db718a-1727-43f4-a3a5-ca53cf47000a}, !- Source Object
  3,                                      !- Outlet Port
  {8a840853-a1b2-43e5-8f81-7d77302c96b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {50ed72de-0b34-4d5f-b47b-affa0604e294}, !- Handle
  {e7f4cf8d-b63e-46be-a28f-ee8c4bdc4724}, !- Name
  {8a840853-a1b2-43e5-8f81-7d77302c96b9}, !- Source Object
  6,                                      !- Outlet Port
  {0f13df56-7c22-43df-a546-3732430085ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620b60d9-484d-4537-9b06-2c65e1e4d110}, !- Handle
  {3a6c87b3-1dc3-4b73-9485-62be9d7d6c60}, !- Name
  {0f13df56-7c22-43df-a546-3732430085ac}, !- Source Object
  3,                                      !- Outlet Port
  {f56f52b3-db83-4b24-8319-26de2dba15ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f38e85df-4a31-4d52-990c-e2c6748c1bae}, !- Handle
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {dde7267a-0d0e-4ea8-8c6b-7cae5bae0243}, !- Inlet Port
  {e4a8a6c9-920e-4582-ba7f-e498c198bd87}; !- Outlet Port

OS:Connection,
  {dde7267a-0d0e-4ea8-8c6b-7cae5bae0243}, !- Handle
  {086786e4-ffeb-4f45-9075-7e2eae0ad040}, !- Name
  {8a840853-a1b2-43e5-8f81-7d77302c96b9}, !- Source Object
  8,                                      !- Outlet Port
  {f38e85df-4a31-4d52-990c-e2c6748c1bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a8a6c9-920e-4582-ba7f-e498c198bd87}, !- Handle
  {5f13d7b9-d8a8-43dd-b091-e323e7b05d89}, !- Name
  {f38e85df-4a31-4d52-990c-e2c6748c1bae}, !- Source Object
  3,                                      !- Outlet Port
  {5a4631e2-9956-4835-b3ca-5efbf7383f8e}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1dd389aa-3e06-4658-8480-e82c1c5aeeee}, !- Handle
  1 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {8a840853-a1b2-43e5-8f81-7d77302c96b9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {140853a4-0678-4b8f-8df8-8be6b5742040}, !- Handle
  1 Zone VAV 1 Clg Coil,                  !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5d0eafc0-5a19-4c8a-ab43-0d00e722424e}, !- Water Inlet Node Name
  {e8db987f-0044-47cd-8019-f469ff750665}, !- Water Outlet Node Name
  {1f79cd98-710c-4ebb-9756-f9dec5f37ab5}, !- Air Inlet Node Name
  {8d6d6878-105e-46c9-895e-6972f3fb7b19}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b6bf7703-a30e-41f7-947e-cd588156b4db}, !- Handle
  1 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {168180b3-ca46-43df-8286-2bcdb62addc6}, !- Inlet Port
  {5d0eafc0-5a19-4c8a-ab43-0d00e722424e}; !- Outlet Port

OS:Connection,
  {168180b3-ca46-43df-8286-2bcdb62addc6}, !- Handle
  {e4e7dc24-8c72-4ff6-a9f2-908f9ac62826}, !- Name
  {22cb3e84-6298-42c3-adb2-73a27176f905}, !- Source Object
  5,                                      !- Outlet Port
  {b6bf7703-a30e-41f7-947e-cd588156b4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97c87d13-3b6c-4fee-8537-f5385aec8398}, !- Handle
  1 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {e8db987f-0044-47cd-8019-f469ff750665}, !- Inlet Port
  {8dc5fc5c-52ee-4830-9518-6f619139d14e}; !- Outlet Port

OS:Connection,
  {5d0eafc0-5a19-4c8a-ab43-0d00e722424e}, !- Handle
  {8d646b32-f8bd-4cdb-9644-7430d0bd9d8a}, !- Name
  {b6bf7703-a30e-41f7-947e-cd588156b4db}, !- Source Object
  3,                                      !- Outlet Port
  {140853a4-0678-4b8f-8df8-8be6b5742040}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e8db987f-0044-47cd-8019-f469ff750665}, !- Handle
  {ba158eea-8da5-4b0b-90ee-75adf167a098}, !- Name
  {140853a4-0678-4b8f-8df8-8be6b5742040}, !- Source Object
  11,                                     !- Outlet Port
  {97c87d13-3b6c-4fee-8537-f5385aec8398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc5fc5c-52ee-4830-9518-6f619139d14e}, !- Handle
  {5dd77182-5701-4f18-9e8b-98518b77ac52}, !- Name
  {97c87d13-3b6c-4fee-8537-f5385aec8398}, !- Source Object
  3,                                      !- Outlet Port
  {6b317755-6b39-4db1-849a-7ffd35b42fe3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cc322d4f-91c0-4fb9-99a1-353d1afef8e0}, !- Handle
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {8d6d6878-105e-46c9-895e-6972f3fb7b19}, !- Inlet Port
  {68ec8231-4e9b-4bd3-ad76-a3bee4d95afb}; !- Outlet Port

OS:Connection,
  {8d6d6878-105e-46c9-895e-6972f3fb7b19}, !- Handle
  {5c3601c8-a54c-45da-b889-48e3567fbab6}, !- Name
  {140853a4-0678-4b8f-8df8-8be6b5742040}, !- Source Object
  13,                                     !- Outlet Port
  {cc322d4f-91c0-4fb9-99a1-353d1afef8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68ec8231-4e9b-4bd3-ad76-a3bee4d95afb}, !- Handle
  {7b231e21-632a-4934-ba81-88adbe718edc}, !- Name
  {cc322d4f-91c0-4fb9-99a1-353d1afef8e0}, !- Source Object
  3,                                      !- Outlet Port
  {8a840853-a1b2-43e5-8f81-7d77302c96b9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fb625485-e072-41e8-b136-f490128563d4}, !- Handle
  1 Zone VAV 1 Clg Coil Controller,       !- Name
  {140853a4-0678-4b8f-8df8-8be6b5742040}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {6540e51b-3521-4da4-9cde-cf199fee7327}, !- Handle
  1 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {aa1a00c0-65f7-4e5a-beaa-5b5373e486a7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4836c16a-8fd1-4efb-a811-58d3adc4801d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4836c16a-8fd1-4efb-a811-58d3adc4801d}, !- Handle
  1 Zone VAV 1 Vent Controller,           !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3f707c5c-f371-4684-9fb8-67ac30dbfccb}, !- Handle
  1 Zone VAV 1 OA System,                 !- Name
  {6540e51b-3521-4da4-9cde-cf199fee7327}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e2f8831f-9723-41d3-9f90-5df992a47aa9}, !- Mixed Air Node Name
  {dbcba352-4d1d-4d45-92f5-220718c70742}, !- Outdoor Air Stream Node Name
  {d789400a-0be7-4e17-9cf4-af0385215df7}, !- Relief Air Stream Node Name
  {8ba6df25-3de5-47c2-92d1-52eb142d0f2a}; !- Return Air Stream Node Name

OS:Node,
  {59f1660b-94d2-4009-a3fc-108c903b4f2d}, !- Handle
  1 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {dbcba352-4d1d-4d45-92f5-220718c70742}; !- Outlet Port

OS:Connection,
  {dbcba352-4d1d-4d45-92f5-220718c70742}, !- Handle
  {5dae958a-b311-43c7-b669-b02afa05e864}, !- Name
  {59f1660b-94d2-4009-a3fc-108c903b4f2d}, !- Source Object
  3,                                      !- Outlet Port
  {3f707c5c-f371-4684-9fb8-67ac30dbfccb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b142073e-6217-4e4c-84ba-9c81d1098fe9}, !- Handle
  1 Zone VAV 1 Relief Air Node,           !- Name
  {d789400a-0be7-4e17-9cf4-af0385215df7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d789400a-0be7-4e17-9cf4-af0385215df7}, !- Handle
  {9b070009-bc36-4d42-a285-5fc75bbe0198}, !- Name
  {3f707c5c-f371-4684-9fb8-67ac30dbfccb}, !- Source Object
  7,                                      !- Outlet Port
  {b142073e-6217-4e4c-84ba-9c81d1098fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b04e6c4-b275-444c-aa96-141c7333408e}, !- Handle
  1 Zone VAV 1 Mixed Air Node,            !- Name
  {e2f8831f-9723-41d3-9f90-5df992a47aa9}, !- Inlet Port
  {1f79cd98-710c-4ebb-9756-f9dec5f37ab5}; !- Outlet Port

OS:Connection,
  {8ba6df25-3de5-47c2-92d1-52eb142d0f2a}, !- Handle
  {c3e7487a-4ea5-48aa-8f7d-a1304b6f8493}, !- Name
  {9f49a42b-c288-46ad-a561-a4bf5a7aecf6}, !- Source Object
  3,                                      !- Outlet Port
  {3f707c5c-f371-4684-9fb8-67ac30dbfccb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e2f8831f-9723-41d3-9f90-5df992a47aa9}, !- Handle
  {ea672d13-0240-4b7e-83e6-2ed949320644}, !- Name
  {3f707c5c-f371-4684-9fb8-67ac30dbfccb}, !- Source Object
  5,                                      !- Outlet Port
  {1b04e6c4-b275-444c-aa96-141c7333408e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f79cd98-710c-4ebb-9756-f9dec5f37ab5}, !- Handle
  {eb1481bb-4bfd-4462-a4bc-98ccfe815b4c}, !- Name
  {1b04e6c4-b275-444c-aa96-141c7333408e}, !- Source Object
  3,                                      !- Outlet Port
  {140853a4-0678-4b8f-8df8-8be6b5742040}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a25ce336-e1e9-4cf0-9d11-f7a4c5074d51}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {eb5ab366-7707-4719-8a3b-63c1e7473c7f}, !- Control Zone or Zone List Name
  {9eafde2f-668d-459a-b2db-310dd3d20bb6}, !- Cooling Control Zone or Zone List Name
  {089b26e0-5fc1-44a4-aac9-afb0f11993d5}, !- Heating Control Zone or Zone List Name
  {6072ce4a-25f3-4534-b46f-fceff79ff0ee}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eb5ab366-7707-4719-8a3b-63c1e7473c7f}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9eafde2f-668d-459a-b2db-310dd3d20bb6}, !- Handle
  {e4ec5287-77f5-495a-a73f-4ca5f9aa182b}; !- Name

OS:ModelObjectList,
  {089b26e0-5fc1-44a4-aac9-afb0f11993d5}, !- Handle
  {916eb867-0fcb-4800-995f-d9470ae294fe}; !- Name

OS:ModelObjectList,
  {6072ce4a-25f3-4534-b46f-fceff79ff0ee}, !- Handle
  {2e329afd-cd19-4baf-a387-db52d95bd9bc}; !- Name

OS:Coil:Heating:Water,
  {0546947b-27eb-4ac0-ac57-53930b85f614}, !- Handle
  Building Story 2 ThermalZone Reheat Coil, !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2febed00-3be5-4b3a-9ff7-b0823e64fedc}, !- Water Inlet Node Name
  {ad63573b-356f-4cd3-bf2a-01dab9ae5bbd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c9a2901c-7f03-41d2-ab7d-01bcffb3f6a0}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {5834a570-0022-42c0-8eb6-125425d6d4d0}, !- Inlet Port
  {2febed00-3be5-4b3a-9ff7-b0823e64fedc}; !- Outlet Port

OS:Connection,
  {5834a570-0022-42c0-8eb6-125425d6d4d0}, !- Handle
  {76ceef06-41bf-4150-ba8c-a5d97f451755}, !- Name
  {23941bb5-0067-4010-94fb-5aaabc07de54}, !- Source Object
  7,                                      !- Outlet Port
  {c9a2901c-7f03-41d2-ab7d-01bcffb3f6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fef8573-daba-4825-a638-a4d58efca555}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {ad63573b-356f-4cd3-bf2a-01dab9ae5bbd}, !- Inlet Port
  {53fe4413-8f87-41f8-bea9-801051b60f5e}; !- Outlet Port

OS:Connection,
  {2febed00-3be5-4b3a-9ff7-b0823e64fedc}, !- Handle
  {e160b09a-47f1-41fa-8ba6-726899e21ed1}, !- Name
  {c9a2901c-7f03-41d2-ab7d-01bcffb3f6a0}, !- Source Object
  3,                                      !- Outlet Port
  {0546947b-27eb-4ac0-ac57-53930b85f614}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ad63573b-356f-4cd3-bf2a-01dab9ae5bbd}, !- Handle
  {d04dedb2-76ea-4efb-9fa7-82c5744d6227}, !- Name
  {0546947b-27eb-4ac0-ac57-53930b85f614}, !- Source Object
  6,                                      !- Outlet Port
  {9fef8573-daba-4825-a638-a4d58efca555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53fe4413-8f87-41f8-bea9-801051b60f5e}, !- Handle
  {70d93745-419c-40d3-baac-ea2771d36b8a}, !- Name
  {9fef8573-daba-4825-a638-a4d58efca555}, !- Source Object
  3,                                      !- Outlet Port
  {f56f52b3-db83-4b24-8319-26de2dba15ec}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9ab8125b-774d-44d2-b4da-403868bcdd76}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Controller, !- Name
  {0546947b-27eb-4ac0-ac57-53930b85f614}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7cbd9e76-187d-402e-a44d-adc08d42a84b}, !- Handle
  Building Story 2 ThermalZone VAV Terminal, !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  {e4eb2f25-6c05-41c8-bf4e-1987ad2d4f92}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0546947b-27eb-4ac0-ac57-53930b85f614}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ad10d2a9-055f-427c-b8c6-21ef8fc3f163}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ac3a94b9-4e60-4737-ac32-c30bacfa942b}, !- Handle
  Building Story 2 ThermalZone Return Air Node, !- Name
  {872e9f26-febc-43c4-96cb-8986eea254e0}, !- Inlet Port
  {82d03777-d1a7-48df-8fc5-e9ee7f01a091}; !- Outlet Port

OS:Connection,
  {32493508-5bf4-496b-8605-6bc3cf175abb}, !- Handle
  {4a04c61f-1dae-4897-a0e1-45dcc0f8002b}, !- Name
  {e6e31ff4-244e-48e7-ba7d-b7d16ba27bd7}, !- Source Object
  3,                                      !- Outlet Port
  {bde70888-3b14-44cc-a25d-302f3469edc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {872e9f26-febc-43c4-96cb-8986eea254e0}, !- Handle
  {ce5bf5da-4c57-4b93-b261-b3c81af32c49}, !- Name
  {c2cd388f-f520-460c-ad84-a56ef6c7f2e0}, !- Source Object
  3,                                      !- Outlet Port
  {ac3a94b9-4e60-4737-ac32-c30bacfa942b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82d03777-d1a7-48df-8fc5-e9ee7f01a091}, !- Handle
  {b8eb0623-8a75-42fe-a393-51ef2a1cce49}, !- Name
  {ac3a94b9-4e60-4737-ac32-c30bacfa942b}, !- Source Object
  3,                                      !- Outlet Port
  {678f0ec9-2863-4c1f-9704-eda89b41187e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dcedc189-3d18-44bc-b353-58c5f5aba08c}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {3abbb04f-6042-4340-aec1-fe3f0d61681f}, !- Inlet Port
  {e4eb2f25-6c05-41c8-bf4e-1987ad2d4f92}; !- Outlet Port

OS:Connection,
  {3abbb04f-6042-4340-aec1-fe3f0d61681f}, !- Handle
  {c35bb99b-1fb9-49b9-ac91-9e7703b12920}, !- Name
  {1ef048d6-e091-4dd9-8c66-09b5b150fffe}, !- Source Object
  3,                                      !- Outlet Port
  {dcedc189-3d18-44bc-b353-58c5f5aba08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4eb2f25-6c05-41c8-bf4e-1987ad2d4f92}, !- Handle
  {a376f56e-5e7e-488d-b215-6e703c85f933}, !- Name
  {dcedc189-3d18-44bc-b353-58c5f5aba08c}, !- Source Object
  3,                                      !- Outlet Port
  {7cbd9e76-187d-402e-a44d-adc08d42a84b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad10d2a9-055f-427c-b8c6-21ef8fc3f163}, !- Handle
  {18a26d57-b4d0-41ca-a03a-8a2b14a88aab}, !- Name
  {7cbd9e76-187d-402e-a44d-adc08d42a84b}, !- Source Object
  12,                                     !- Outlet Port
  {e6e31ff4-244e-48e7-ba7d-b7d16ba27bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5f2bd5fd-f0c9-4e47-8559-76183324f490}, !- Handle
  1 Zone VAV 2,                           !- Name
  ,                                       !- Controller List Name
  {bb031e51-1cac-46f3-9a45-8beaf1874ef7}, !- Availability Schedule
  {7975e606-0c04-4fbd-a617-6097ec578fa9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8602b2fd-9392-444a-885a-39302d39bd57}, !- Supply Side Inlet Node Name
  {cce94844-ede8-4e27-9524-764c8c02017e}, !- Demand Side Outlet Node Name
  {c39d9de4-f26a-4b01-ab46-dd63468e6f83}, !- Demand Side Inlet Node A
  {ac36d359-bb4d-4714-aeba-8d9aa0045515}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b1910172-94d9-43d9-9c49-1787280ae1b2}, !- Demand Mixer Name
  {96a6ad45-3d0a-4c12-b3a8-61acfc702d0a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9606714f-366f-478b-a347-eafff17e8425}, !- Handle
  1 Zone VAV 2 Supply Inlet Node,         !- Name
  {8602b2fd-9392-444a-885a-39302d39bd57}, !- Inlet Port
  {1688d1e8-3add-4a5b-bc31-08891c21138b}; !- Outlet Port

OS:Node,
  {34a538b6-8d30-4f05-b963-203588431b3d}, !- Handle
  1 Zone VAV 2 Supply Outlet Node,        !- Name
  {2f786d09-f9eb-475f-8162-7ecfd1bb5411}, !- Inlet Port
  {ac36d359-bb4d-4714-aeba-8d9aa0045515}; !- Outlet Port

OS:Connection,
  {8602b2fd-9392-444a-885a-39302d39bd57}, !- Handle
  {2afa047d-0c7c-40de-aaa5-ced2b89eba3a}, !- Name
  {5f2bd5fd-f0c9-4e47-8559-76183324f490}, !- Source Object
  8,                                      !- Outlet Port
  {9606714f-366f-478b-a347-eafff17e8425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac36d359-bb4d-4714-aeba-8d9aa0045515}, !- Handle
  {5b2c3aca-d47b-4248-8217-c74bfa82d692}, !- Name
  {34a538b6-8d30-4f05-b963-203588431b3d}, !- Source Object
  3,                                      !- Outlet Port
  {5f2bd5fd-f0c9-4e47-8559-76183324f490}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f757ac9e-59a2-4b29-bd52-a611ef64dc1e}, !- Handle
  1 Zone VAV 2 Demand Inlet Node,         !- Name
  {c39d9de4-f26a-4b01-ab46-dd63468e6f83}, !- Inlet Port
  {79ca4d47-0d24-469c-9914-0830161459f3}; !- Outlet Port

OS:Node,
  {365f6165-aeb7-4abc-9206-a54e5e9b27bd}, !- Handle
  1 Zone VAV 2 Demand Outlet Node,        !- Name
  {8efc6864-73f8-47ca-afb5-7879dbede335}, !- Inlet Port
  {cce94844-ede8-4e27-9524-764c8c02017e}; !- Outlet Port

OS:Node,
  {c0bc154f-c5f1-4160-8285-07a95e35fcd0}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {865c5695-6154-402b-8b7c-840f85ab6713}, !- Inlet Port
  {ffe57e9b-37b9-4a26-ad43-201e057cdf8d}; !- Outlet Port

OS:Connection,
  {c39d9de4-f26a-4b01-ab46-dd63468e6f83}, !- Handle
  {2d35cb8d-a884-481b-86c2-ba2057ccec3e}, !- Name
  {5f2bd5fd-f0c9-4e47-8559-76183324f490}, !- Source Object
  10,                                     !- Outlet Port
  {f757ac9e-59a2-4b29-bd52-a611ef64dc1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce94844-ede8-4e27-9524-764c8c02017e}, !- Handle
  {1f2dbcd9-7bdf-4a59-a5a6-415c893002d4}, !- Name
  {365f6165-aeb7-4abc-9206-a54e5e9b27bd}, !- Source Object
  3,                                      !- Outlet Port
  {5f2bd5fd-f0c9-4e47-8559-76183324f490}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {96a6ad45-3d0a-4c12-b3a8-61acfc702d0a}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {79ca4d47-0d24-469c-9914-0830161459f3}, !- Inlet Node Name
  {029477fa-83d3-4047-86c8-f163be099a1e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b1910172-94d9-43d9-9c49-1787280ae1b2}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8efc6864-73f8-47ca-afb5-7879dbede335}, !- Outlet Node Name
  {4c1e4d5d-0e06-41e9-a85a-e62b55034279}; !- Inlet Node Name 1

OS:Connection,
  {79ca4d47-0d24-469c-9914-0830161459f3}, !- Handle
  {795e6f7e-043e-40ed-a068-a976ef59173d}, !- Name
  {f757ac9e-59a2-4b29-bd52-a611ef64dc1e}, !- Source Object
  3,                                      !- Outlet Port
  {96a6ad45-3d0a-4c12-b3a8-61acfc702d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8efc6864-73f8-47ca-afb5-7879dbede335}, !- Handle
  {f2953996-f82d-4609-8a89-99785ce9c77c}, !- Name
  {b1910172-94d9-43d9-9c49-1787280ae1b2}, !- Source Object
  2,                                      !- Outlet Port
  {365f6165-aeb7-4abc-9206-a54e5e9b27bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {51ead59e-77bd-4db9-a012-8f5869020c73}, !- Handle
  {5f2bd5fd-f0c9-4e47-8559-76183324f490}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7975e606-0c04-4fbd-a617-6097ec578fa9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {0196b7d2-4c6f-49b8-9f06-022c08c2567a}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {780960c5-c6ab-404e-9ccc-15b13be3b8db}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  {129aa162-db4d-465b-a43c-14ace80bd2c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {129aa162-db4d-465b-a43c-14ace80bd2c0}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {6d4cb8f6-3a88-4ae3-992e-f381e5cbc900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1378088a-b126-4ce7-a04f-23ad26a6f92c}, !- Handle
  1 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {780960c5-c6ab-404e-9ccc-15b13be3b8db}, !- Schedule Name
  {34a538b6-8d30-4f05-b963-203588431b3d}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {bec6c1ef-fc9d-4f02-95d1-e3f777bc79a9}, !- Handle
  1 Zone VAV 2 Fan,                       !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e13b2182-71c2-452d-83c1-aee55046278a}, !- Air Inlet Node Name
  {2f786d09-f9eb-475f-8162-7ecfd1bb5411}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {2f786d09-f9eb-475f-8162-7ecfd1bb5411}, !- Handle
  {f6f7377f-34f0-48c1-a087-6bef26aaeeca}, !- Name
  {bec6c1ef-fc9d-4f02-95d1-e3f777bc79a9}, !- Source Object
  17,                                     !- Outlet Port
  {34a538b6-8d30-4f05-b963-203588431b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6ea33a20-19b6-4a9c-8eca-535dd2fb493d}, !- Handle
  1 Zone VAV 2 Main Htg Coil,             !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {300cbf3b-6a00-4993-8fec-15ebe7967b29}, !- Water Inlet Node Name
  {99d1a1ff-56da-4ca2-8d44-a085b6e40f4f}, !- Water Outlet Node Name
  {e4edeb12-4a65-4304-8842-5105d2f88bad}, !- Air Inlet Node Name
  {99629d30-9d4b-44ff-8178-1ee5f81b93fd}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8209dda3-799d-455c-81aa-73df3fa26d66}, !- Handle
  1 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Name
  {5dce6c32-1d14-4d06-8676-01f6b3ab7484}, !- Inlet Port
  {300cbf3b-6a00-4993-8fec-15ebe7967b29}; !- Outlet Port

OS:Connection,
  {5dce6c32-1d14-4d06-8676-01f6b3ab7484}, !- Handle
  {2ca6815c-873f-4a69-99e1-b58deef4fb93}, !- Name
  {23941bb5-0067-4010-94fb-5aaabc07de54}, !- Source Object
  8,                                      !- Outlet Port
  {8209dda3-799d-455c-81aa-73df3fa26d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1eb1feed-0524-4d87-9b58-b9149eaaf882}, !- Handle
  1 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Name
  {99d1a1ff-56da-4ca2-8d44-a085b6e40f4f}, !- Inlet Port
  {949c8c34-957f-4453-81bb-2fbd758f6ada}; !- Outlet Port

OS:Connection,
  {300cbf3b-6a00-4993-8fec-15ebe7967b29}, !- Handle
  {4ed2696f-9845-4eef-8be2-4a73ba1ea33a}, !- Name
  {8209dda3-799d-455c-81aa-73df3fa26d66}, !- Source Object
  3,                                      !- Outlet Port
  {6ea33a20-19b6-4a9c-8eca-535dd2fb493d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {99d1a1ff-56da-4ca2-8d44-a085b6e40f4f}, !- Handle
  {d8e900a1-238e-4bfe-b130-268ee9a6b505}, !- Name
  {6ea33a20-19b6-4a9c-8eca-535dd2fb493d}, !- Source Object
  6,                                      !- Outlet Port
  {1eb1feed-0524-4d87-9b58-b9149eaaf882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {949c8c34-957f-4453-81bb-2fbd758f6ada}, !- Handle
  {81378326-8a20-4b86-8ca8-9d7e346890ab}, !- Name
  {1eb1feed-0524-4d87-9b58-b9149eaaf882}, !- Source Object
  3,                                      !- Outlet Port
  {f56f52b3-db83-4b24-8319-26de2dba15ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dc319fbb-023e-429c-b2da-2648de1982d5}, !- Handle
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Name
  {99629d30-9d4b-44ff-8178-1ee5f81b93fd}, !- Inlet Port
  {e13b2182-71c2-452d-83c1-aee55046278a}; !- Outlet Port

OS:Connection,
  {99629d30-9d4b-44ff-8178-1ee5f81b93fd}, !- Handle
  {4b10098a-d020-4b14-817d-32fb7048f087}, !- Name
  {6ea33a20-19b6-4a9c-8eca-535dd2fb493d}, !- Source Object
  8,                                      !- Outlet Port
  {dc319fbb-023e-429c-b2da-2648de1982d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e13b2182-71c2-452d-83c1-aee55046278a}, !- Handle
  {2a98b24a-c56b-49f6-8f53-1b0d1ee80c41}, !- Name
  {dc319fbb-023e-429c-b2da-2648de1982d5}, !- Source Object
  3,                                      !- Outlet Port
  {bec6c1ef-fc9d-4f02-95d1-e3f777bc79a9}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f42cd67a-e23f-429d-b993-b19f23660380}, !- Handle
  1 Zone VAV 2 Main Htg Coil Controller,  !- Name
  {6ea33a20-19b6-4a9c-8eca-535dd2fb493d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {b555c88d-20a5-495a-9c49-64d0e94bc982}, !- Handle
  1 Zone VAV 2 Clg Coil,                  !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {31467d0c-6af1-4a30-862b-b8740096c30c}, !- Water Inlet Node Name
  {208715c2-af76-455d-8a1d-29b25169b105}, !- Water Outlet Node Name
  {9b97cdf0-c9c7-44ef-bd47-47e9f5ccf037}, !- Air Inlet Node Name
  {40a41445-ba91-4827-a949-5c8254ec2ebf}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c970421d-c787-4010-a103-38861516e1fd}, !- Handle
  1 Zone VAV 2 Clg Coil Inlet Water Node, !- Name
  {b270ecd9-3a43-4fa2-b00d-051ae8199fc2}, !- Inlet Port
  {31467d0c-6af1-4a30-862b-b8740096c30c}; !- Outlet Port

OS:Connection,
  {b270ecd9-3a43-4fa2-b00d-051ae8199fc2}, !- Handle
  {08f0e2aa-d394-4664-973a-d86c20cd36e8}, !- Name
  {22cb3e84-6298-42c3-adb2-73a27176f905}, !- Source Object
  6,                                      !- Outlet Port
  {c970421d-c787-4010-a103-38861516e1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7a67e86-bf40-45ea-94f0-bc1b5dc3611a}, !- Handle
  1 Zone VAV 2 Clg Coil Outlet Water Node, !- Name
  {208715c2-af76-455d-8a1d-29b25169b105}, !- Inlet Port
  {dbda539e-a906-4dc3-8d39-57687ccef680}; !- Outlet Port

OS:Connection,
  {31467d0c-6af1-4a30-862b-b8740096c30c}, !- Handle
  {5ca57f17-a9cb-4dc4-a1ee-e470d5618dd3}, !- Name
  {c970421d-c787-4010-a103-38861516e1fd}, !- Source Object
  3,                                      !- Outlet Port
  {b555c88d-20a5-495a-9c49-64d0e94bc982}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {208715c2-af76-455d-8a1d-29b25169b105}, !- Handle
  {f7fc8753-1b8a-4c05-a933-6b9a3d22c4ee}, !- Name
  {b555c88d-20a5-495a-9c49-64d0e94bc982}, !- Source Object
  11,                                     !- Outlet Port
  {b7a67e86-bf40-45ea-94f0-bc1b5dc3611a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbda539e-a906-4dc3-8d39-57687ccef680}, !- Handle
  {300d7693-c72e-4d42-9bce-f0b8fb44fb44}, !- Name
  {b7a67e86-bf40-45ea-94f0-bc1b5dc3611a}, !- Source Object
  3,                                      !- Outlet Port
  {6b317755-6b39-4db1-849a-7ffd35b42fe3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5dd46e7-1fd1-472a-adb8-7d224701dfdc}, !- Handle
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Name
  {40a41445-ba91-4827-a949-5c8254ec2ebf}, !- Inlet Port
  {e4edeb12-4a65-4304-8842-5105d2f88bad}; !- Outlet Port

OS:Connection,
  {40a41445-ba91-4827-a949-5c8254ec2ebf}, !- Handle
  {cd2488ba-62cc-4d9f-a039-36289054f00e}, !- Name
  {b555c88d-20a5-495a-9c49-64d0e94bc982}, !- Source Object
  13,                                     !- Outlet Port
  {a5dd46e7-1fd1-472a-adb8-7d224701dfdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4edeb12-4a65-4304-8842-5105d2f88bad}, !- Handle
  {acefc7a5-395e-4ba7-a64e-f2036160fade}, !- Name
  {a5dd46e7-1fd1-472a-adb8-7d224701dfdc}, !- Source Object
  3,                                      !- Outlet Port
  {6ea33a20-19b6-4a9c-8eca-535dd2fb493d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {dbf69742-92b7-4a02-8e70-6bbe4cadddd9}, !- Handle
  1 Zone VAV 2 Clg Coil Controller,       !- Name
  {b555c88d-20a5-495a-9c49-64d0e94bc982}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {67b1f7be-dfce-46c8-852d-119c6e3626ed}, !- Handle
  1 Zone VAV 2 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb031e51-1cac-46f3-9a45-8beaf1874ef7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {02c6f89e-4879-4fe4-b74f-3036a0c34498}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {02c6f89e-4879-4fe4-b74f-3036a0c34498}, !- Handle
  1 Zone VAV 2 Vent Controller,           !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f89bb539-b6fa-404c-9c93-ed0a99514892}, !- Handle
  1 Zone VAV 2 OA System,                 !- Name
  {67b1f7be-dfce-46c8-852d-119c6e3626ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7db35d90-2a68-406e-9a48-244b1823770d}, !- Mixed Air Node Name
  {da361f68-0dba-4835-8b88-326ec71e7e17}, !- Outdoor Air Stream Node Name
  {2b8885fb-5d72-4b76-9fed-7303c91e2520}, !- Relief Air Stream Node Name
  {1688d1e8-3add-4a5b-bc31-08891c21138b}; !- Return Air Stream Node Name

OS:Node,
  {b5b3d6c3-5172-4d94-b01c-bb2e5067e8fd}, !- Handle
  1 Zone VAV 2 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {da361f68-0dba-4835-8b88-326ec71e7e17}; !- Outlet Port

OS:Connection,
  {da361f68-0dba-4835-8b88-326ec71e7e17}, !- Handle
  {b0be8f85-49e9-43e6-8985-42b702b1b676}, !- Name
  {b5b3d6c3-5172-4d94-b01c-bb2e5067e8fd}, !- Source Object
  3,                                      !- Outlet Port
  {f89bb539-b6fa-404c-9c93-ed0a99514892}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e3c9cd0b-6890-46a6-af2d-ab8856760ab1}, !- Handle
  1 Zone VAV 2 Relief Air Node,           !- Name
  {2b8885fb-5d72-4b76-9fed-7303c91e2520}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b8885fb-5d72-4b76-9fed-7303c91e2520}, !- Handle
  {fb6765b2-7217-4f62-943b-c1cf9f8cdb6a}, !- Name
  {f89bb539-b6fa-404c-9c93-ed0a99514892}, !- Source Object
  7,                                      !- Outlet Port
  {e3c9cd0b-6890-46a6-af2d-ab8856760ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90b8fd4f-8f5d-4e54-8f5d-8330de066e52}, !- Handle
  1 Zone VAV 2 Mixed Air Node,            !- Name
  {7db35d90-2a68-406e-9a48-244b1823770d}, !- Inlet Port
  {9b97cdf0-c9c7-44ef-bd47-47e9f5ccf037}; !- Outlet Port

OS:Connection,
  {1688d1e8-3add-4a5b-bc31-08891c21138b}, !- Handle
  {4d489aa4-a248-48dd-b9ab-1d97320ea107}, !- Name
  {9606714f-366f-478b-a347-eafff17e8425}, !- Source Object
  3,                                      !- Outlet Port
  {f89bb539-b6fa-404c-9c93-ed0a99514892}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7db35d90-2a68-406e-9a48-244b1823770d}, !- Handle
  {7d34cf8f-1f8d-4646-88e4-3d0bc387e26e}, !- Name
  {f89bb539-b6fa-404c-9c93-ed0a99514892}, !- Source Object
  5,                                      !- Outlet Port
  {90b8fd4f-8f5d-4e54-8f5d-8330de066e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b97cdf0-c9c7-44ef-bd47-47e9f5ccf037}, !- Handle
  {fed9ef3c-7a7a-4942-80d4-ac1bffd78d08}, !- Name
  {90b8fd4f-8f5d-4e54-8f5d-8330de066e52}, !- Source Object
  3,                                      !- Outlet Port
  {b555c88d-20a5-495a-9c49-64d0e94bc982}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0196b7d2-4c6f-49b8-9f06-022c08c2567a}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b0250e03-145e-4925-b287-ed333b2ac5e4}, !- Control Zone or Zone List Name
  {da921a42-50a7-40a0-8fe0-3f4482c4b627}, !- Cooling Control Zone or Zone List Name
  {52ea63e6-3223-49f0-883c-dcb72c2e7177}, !- Heating Control Zone or Zone List Name
  {38fca80a-0e9c-4f61-8884-9c32fa842d59}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b0250e03-145e-4925-b287-ed333b2ac5e4}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {da921a42-50a7-40a0-8fe0-3f4482c4b627}, !- Handle
  {ea9f957e-577c-40c4-9fb2-146ce30adbc3}; !- Name

OS:ModelObjectList,
  {52ea63e6-3223-49f0-883c-dcb72c2e7177}, !- Handle
  {141771ed-0f06-4322-becd-32ee4c62dab8}; !- Name

OS:ModelObjectList,
  {38fca80a-0e9c-4f61-8884-9c32fa842d59}, !- Handle
  {414e73e4-d2ad-4313-baf4-6d219baaef9e}; !- Name

OS:Coil:Heating:Water,
  {9f73fe30-02b0-439c-b879-29aeccb73db2}, !- Handle
  Building Story 3 ThermalZone Reheat Coil, !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {322b8fac-eea8-45ab-ac56-9fb559adec6c}, !- Water Inlet Node Name
  {bebb8865-5fcd-47fd-97ab-3b8a5f4d8162}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {230b2cfc-04b3-4877-8f22-09c304457e7e}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {2dba7c14-19cf-46e6-918f-e7971eee7d99}, !- Inlet Port
  {322b8fac-eea8-45ab-ac56-9fb559adec6c}; !- Outlet Port

OS:Connection,
  {2dba7c14-19cf-46e6-918f-e7971eee7d99}, !- Handle
  {4db9cd04-c46b-494d-a483-afa6e5a981a7}, !- Name
  {23941bb5-0067-4010-94fb-5aaabc07de54}, !- Source Object
  9,                                      !- Outlet Port
  {230b2cfc-04b3-4877-8f22-09c304457e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e21d40e-91e7-4509-a796-3d557b53f9fd}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {bebb8865-5fcd-47fd-97ab-3b8a5f4d8162}, !- Inlet Port
  {dd92e6bd-cb3e-4a51-98c9-f7aae2afa522}; !- Outlet Port

OS:Connection,
  {322b8fac-eea8-45ab-ac56-9fb559adec6c}, !- Handle
  {c5cfd223-d103-49a8-a8a1-b1620677fd88}, !- Name
  {230b2cfc-04b3-4877-8f22-09c304457e7e}, !- Source Object
  3,                                      !- Outlet Port
  {9f73fe30-02b0-439c-b879-29aeccb73db2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bebb8865-5fcd-47fd-97ab-3b8a5f4d8162}, !- Handle
  {2b571ef7-1ffb-4074-b329-bba3b06b193e}, !- Name
  {9f73fe30-02b0-439c-b879-29aeccb73db2}, !- Source Object
  6,                                      !- Outlet Port
  {6e21d40e-91e7-4509-a796-3d557b53f9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd92e6bd-cb3e-4a51-98c9-f7aae2afa522}, !- Handle
  {0c0fbacb-de5e-4730-b823-4dea01ce2465}, !- Name
  {6e21d40e-91e7-4509-a796-3d557b53f9fd}, !- Source Object
  3,                                      !- Outlet Port
  {f56f52b3-db83-4b24-8319-26de2dba15ec}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d0f8f589-5e36-48ec-9977-53890775e7cd}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Controller, !- Name
  {9f73fe30-02b0-439c-b879-29aeccb73db2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ada994e0-c890-4640-a96a-550d3c80f2f1}, !- Handle
  Building Story 3 ThermalZone VAV Terminal, !- Name
  {7815239a-5412-48fb-91b5-a0a25f6bc024}, !- Availability Schedule Name
  {c0a951b8-d745-4236-9db2-a1af305c9799}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9f73fe30-02b0-439c-b879-29aeccb73db2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {865c5695-6154-402b-8b7c-840f85ab6713}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ff109b8c-e1d8-4ab3-af32-8a39cad18214}, !- Handle
  Building Story 3 ThermalZone Return Air Node, !- Name
  {5c989cb0-390a-4c34-ad68-9204af579b3d}, !- Inlet Port
  {4c1e4d5d-0e06-41e9-a85a-e62b55034279}; !- Outlet Port

OS:Connection,
  {ffe57e9b-37b9-4a26-ad43-201e057cdf8d}, !- Handle
  {1a7a829e-83c4-416a-b05d-a9b65e5bac4e}, !- Name
  {c0bc154f-c5f1-4160-8285-07a95e35fcd0}, !- Source Object
  3,                                      !- Outlet Port
  {4c5bf57b-22ce-4001-a901-d0082c4288e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c989cb0-390a-4c34-ad68-9204af579b3d}, !- Handle
  {d85255e0-336c-4f0d-992c-45b293a61adb}, !- Name
  {f654d80a-8a11-49c9-932e-c5b98ac2bb72}, !- Source Object
  3,                                      !- Outlet Port
  {ff109b8c-e1d8-4ab3-af32-8a39cad18214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c1e4d5d-0e06-41e9-a85a-e62b55034279}, !- Handle
  {fb2d98f1-36a3-4fe7-af57-2c9702941b30}, !- Name
  {ff109b8c-e1d8-4ab3-af32-8a39cad18214}, !- Source Object
  3,                                      !- Outlet Port
  {b1910172-94d9-43d9-9c49-1787280ae1b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d908c619-add4-456f-83f1-420f9a69ae66}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {029477fa-83d3-4047-86c8-f163be099a1e}, !- Inlet Port
  {c0a951b8-d745-4236-9db2-a1af305c9799}; !- Outlet Port

OS:Connection,
  {029477fa-83d3-4047-86c8-f163be099a1e}, !- Handle
  {e6393fec-2981-482f-884f-c3f3313a9a83}, !- Name
  {96a6ad45-3d0a-4c12-b3a8-61acfc702d0a}, !- Source Object
  3,                                      !- Outlet Port
  {d908c619-add4-456f-83f1-420f9a69ae66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a951b8-d745-4236-9db2-a1af305c9799}, !- Handle
  {b6cbd767-e42f-4d7c-b511-deef8155f830}, !- Name
  {d908c619-add4-456f-83f1-420f9a69ae66}, !- Source Object
  3,                                      !- Outlet Port
  {ada994e0-c890-4640-a96a-550d3c80f2f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {865c5695-6154-402b-8b7c-840f85ab6713}, !- Handle
  {a7734c08-f5c9-466a-9593-42c8270c124a}, !- Name
  {ada994e0-c890-4640-a96a-550d3c80f2f1}, !- Source Object
  12,                                     !- Outlet Port
  {c0bc154f-c5f1-4160-8285-07a95e35fcd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {47ace5ab-c78e-475f-9ff8-8c2364bfbec1}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {f04282c2-c173-47f2-a113-fd2790341baf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f04282c2-c173-47f2-a113-fd2790341baf}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {309fc7b5-3836-4e3a-9187-33342c35b9c8}, !- Handle
  1 Zone VAV Occ Sch,                     !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  {0272944d-0824-4587-9ca6-d62300cc70bb}, !- Default Day Schedule Name
  {6e649511-3435-4b20-b736-2c573572fefd}, !- Summer Design Day Schedule Name
  {4ed7e892-7595-4446-92a2-2c5e152f9da9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0272944d-0824-4587-9ca6-d62300cc70bb}, !- Handle
  1 Zone VAV Occ Sch Default,             !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c806719a-e154-4409-9747-c3c34596e245}, !- Handle
  {309fc7b5-3836-4e3a-9187-33342c35b9c8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  997.90607335823927,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-12-31 20:04:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-12-31 20:04:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cac8bf32-d0c9-4100-9d45-0a48df0f5a2a}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ed7e892-7595-4446-92a2-2c5e152f9da9}, !- Handle
  1 Zone VAV Occ Sch Winter Design Day,   !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c702dc10-3971-4d13-a052-13984308f5bd}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e649511-3435-4b20-b736-2c573572fefd}, !- Handle
  1 Zone VAV Occ Sch Summer Design Day,   !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67db835e-8eb7-4c1a-85a1-983266a456a7}, !- Handle
  1 Zone VAV Occ Sch Saturday Rule,       !- Name
  {309fc7b5-3836-4e3a-9187-33342c35b9c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3af8c249-cc79-4e19-9e3d-1e4974b05061}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3af8c249-cc79-4e19-9e3d-1e4974b05061}, !- Handle
  1 Zone VAV Occ Sch Saturday,            !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3822bc36-8f1d-4dd7-a9a4-8f40315db9d8}, !- Handle
  1 Zone VAV Occ Sch Sunday Rule,         !- Name
  {309fc7b5-3836-4e3a-9187-33342c35b9c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da5b6ce7-e1f0-42c2-9afb-164013d3473e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da5b6ce7-e1f0-42c2-9afb-164013d3473e}, !- Handle
  1 Zone VAV Occ Sch Sunday,              !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {4d6b76dd-3a6e-47ae-bbbc-ecc8939805f1}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {3cf8a9d4-ca1a-4735-bf10-bb1247a3b237}, !- Handle
  SYS1ZoneVAVHtgSch0,                     !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {2383cfcb-b099-4fcf-846c-ce8da1ac7f64}, !- Handle
  SYS1ZoneVAVClgSch0,                     !- Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4fcd9a53-e5f3-4f64-a742-0f46293f73ec}, !- Handle
  SYS1ZoneVAVOptimumStartProg0,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {4d6b76dd-3a6e-47ae-bbbc-ecc8939805f1}<23.9 && {4d6b76dd-3a6e-47ae-bbbc-ecc8939805f1}>1.7, !- Program Line 1
  SET {2383cfcb-b099-4fcf-846c-ce8da1ac7f64} = 29.4, !- Program Line 2
  SET {3cf8a9d4-ca1a-4735-bf10-bb1247a3b237} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {4d6b76dd-3a6e-47ae-bbbc-ecc8939805f1}<23.9 && {4d6b76dd-3a6e-47ae-bbbc-ecc8939805f1}>1.7, !- Program Line 4
  SET {2383cfcb-b099-4fcf-846c-ce8da1ac7f64} = 29.4, !- Program Line 5
  SET {3cf8a9d4-ca1a-4735-bf10-bb1247a3b237} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {4d6b76dd-3a6e-47ae-bbbc-ecc8939805f1}<23.9 && {4d6b76dd-3a6e-47ae-bbbc-ecc8939805f1}>1.7, !- Program Line 7
  SET {2383cfcb-b099-4fcf-846c-ce8da1ac7f64} = 29.4, !- Program Line 8
  SET {3cf8a9d4-ca1a-4735-bf10-bb1247a3b237} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {4d6b76dd-3a6e-47ae-bbbc-ecc8939805f1}<23.9 && {4d6b76dd-3a6e-47ae-bbbc-ecc8939805f1}>1.7, !- Program Line 10
  SET {2383cfcb-b099-4fcf-846c-ce8da1ac7f64} = 29.4, !- Program Line 11
  SET {3cf8a9d4-ca1a-4735-bf10-bb1247a3b237} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2383cfcb-b099-4fcf-846c-ce8da1ac7f64} = NULL, !- Program Line 14
  SET {3cf8a9d4-ca1a-4735-bf10-bb1247a3b237} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a03ff421-0c11-43f9-8491-1e7dfb3f115f}, !- Handle
  SYS1ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4fcd9a53-e5f3-4f64-a742-0f46293f73ec}; !- Program Name 1

OS:Schedule:Ruleset,
  {aa1a00c0-65f7-4e5a-beaa-5b5373e486a7}, !- Handle
  1 Zone VAV 1 Occ Sch,                   !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  {fdb97a10-2dcf-4411-b059-32d6780ceb43}, !- Default Day Schedule Name
  {bdd1548e-4c1e-409c-a14c-0d93732f6406}, !- Summer Design Day Schedule Name
  {a41d59c2-a8a5-4047-8b0e-7ee20bb7d5c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fdb97a10-2dcf-4411-b059-32d6780ceb43}, !- Handle
  1 Zone VAV 1 Occ Sch Default,           !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b30ab4fb-10d3-46cf-bf9c-54f4a2c235de}, !- Handle
  {aa1a00c0-65f7-4e5a-beaa-5b5373e486a7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  997.90607335823927,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-12-31 20:04:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-12-31 20:04:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {46c6493c-c68a-461d-960b-785a0409a1e7}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a41d59c2-a8a5-4047-8b0e-7ee20bb7d5c6}, !- Handle
  1 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba011531-3ab0-414c-99a3-ad0592754c96}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bdd1548e-4c1e-409c-a14c-0d93732f6406}, !- Handle
  1 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80b4c09e-e8c4-4a18-85c3-cfbc20f50f71}, !- Handle
  1 Zone VAV 1 Occ Sch Saturday Rule,     !- Name
  {aa1a00c0-65f7-4e5a-beaa-5b5373e486a7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f978f0f-3d52-4790-a882-b47f23f78168}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f978f0f-3d52-4790-a882-b47f23f78168}, !- Handle
  1 Zone VAV 1 Occ Sch Saturday,          !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fca46e52-4ebb-49cf-bbdd-59144ac5edde}, !- Handle
  1 Zone VAV 1 Occ Sch Sunday Rule,       !- Name
  {aa1a00c0-65f7-4e5a-beaa-5b5373e486a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b96e85b-731e-4a0a-a2d7-230939d00911}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b96e85b-731e-4a0a-a2d7-230939d00911}, !- Handle
  1 Zone VAV 1 Occ Sch Sunday,            !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {4188ae5d-bb28-48a1-aab8-b07416699818}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4a8e1e45-d53e-485d-bf83-f3f0101b8cb7}, !- Handle
  SYS1ZoneVAV1HtgSch0,                    !- Name
  {53c09e29-5534-4965-ac11-a556b5db0d42}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {d50a977f-d8df-4c74-b1dc-7ba174c30ddc}, !- Handle
  SYS1ZoneVAV1ClgSch0,                    !- Name
  {e71bdf64-95d9-45dc-a554-2405250b1e13}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {5487c1cf-0b70-4005-a116-df1cd2cda8e8}, !- Handle
  SYS1ZoneVAV1OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {4188ae5d-bb28-48a1-aab8-b07416699818}<23.9 && {4188ae5d-bb28-48a1-aab8-b07416699818}>1.7, !- Program Line 1
  SET {d50a977f-d8df-4c74-b1dc-7ba174c30ddc} = 29.4, !- Program Line 2
  SET {4a8e1e45-d53e-485d-bf83-f3f0101b8cb7} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {4188ae5d-bb28-48a1-aab8-b07416699818}<23.9 && {4188ae5d-bb28-48a1-aab8-b07416699818}>1.7, !- Program Line 4
  SET {d50a977f-d8df-4c74-b1dc-7ba174c30ddc} = 29.4, !- Program Line 5
  SET {4a8e1e45-d53e-485d-bf83-f3f0101b8cb7} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {4188ae5d-bb28-48a1-aab8-b07416699818}<23.9 && {4188ae5d-bb28-48a1-aab8-b07416699818}>1.7, !- Program Line 7
  SET {d50a977f-d8df-4c74-b1dc-7ba174c30ddc} = 29.4, !- Program Line 8
  SET {4a8e1e45-d53e-485d-bf83-f3f0101b8cb7} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {4188ae5d-bb28-48a1-aab8-b07416699818}<23.9 && {4188ae5d-bb28-48a1-aab8-b07416699818}>1.7, !- Program Line 10
  SET {d50a977f-d8df-4c74-b1dc-7ba174c30ddc} = 29.4, !- Program Line 11
  SET {4a8e1e45-d53e-485d-bf83-f3f0101b8cb7} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d50a977f-d8df-4c74-b1dc-7ba174c30ddc} = NULL, !- Program Line 14
  SET {4a8e1e45-d53e-485d-bf83-f3f0101b8cb7} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {3ae07c7d-8447-4085-9858-29963d1666f5}, !- Handle
  SYS1ZoneVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5487c1cf-0b70-4005-a116-df1cd2cda8e8}; !- Program Name 1

OS:Schedule:Ruleset,
  {bb031e51-1cac-46f3-9a45-8beaf1874ef7}, !- Handle
  1 Zone VAV 2 Occ Sch,                   !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  {517b0b32-ed6d-406c-aaac-4ec2b452b578}, !- Default Day Schedule Name
  {0d84de0d-195b-4ec0-9b8f-7f87536e8be9}, !- Summer Design Day Schedule Name
  {bccfb4c8-def6-48f7-ac3a-9d4d77638c9c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {517b0b32-ed6d-406c-aaac-4ec2b452b578}, !- Handle
  1 Zone VAV 2 Occ Sch Default,           !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a6126651-e387-45ca-af05-129340969746}, !- Handle
  {bb031e51-1cac-46f3-9a45-8beaf1874ef7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  997.90607335823825,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-12-31 20:04:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-12-31 20:04:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d0e3c0d4-10d5-435c-bfa5-791bb494a0a5}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bccfb4c8-def6-48f7-ac3a-9d4d77638c9c}, !- Handle
  1 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b6a421f-8abe-4c6e-b3fd-3051fb4a2ece}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d84de0d-195b-4ec0-9b8f-7f87536e8be9}, !- Handle
  1 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e7404ea-cdaf-41aa-a551-67b26a2acec0}, !- Handle
  1 Zone VAV 2 Occ Sch Sunday Rule,       !- Name
  {bb031e51-1cac-46f3-9a45-8beaf1874ef7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb772ae3-a6d8-444a-adb8-c1a39eb0e9f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb772ae3-a6d8-444a-adb8-c1a39eb0e9f5}, !- Handle
  1 Zone VAV 2 Occ Sch Sunday,            !- Name
  {b4dd5280-27ef-4c2f-bd50-baf2253afaeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {0bd97bbb-141d-4986-88b5-61ddf7baa56f}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f3cab7da-56d1-4a33-a017-df82c18fe971}, !- Handle
  SYS1ZoneVAV2HtgSch0,                    !- Name
  {415ec2fb-4547-4b35-b930-89b428425780}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1e0d58b8-6cc0-4003-b621-c97757f6aad1}, !- Handle
  SYS1ZoneVAV2ClgSch0,                    !- Name
  {347fe988-45c7-4d9c-9353-db71e5b9297d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {5345c07b-8074-4177-aca3-d33c8e95683d}, !- Handle
  SYS1ZoneVAV2OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0bd97bbb-141d-4986-88b5-61ddf7baa56f}<23.9 && {0bd97bbb-141d-4986-88b5-61ddf7baa56f}>1.7, !- Program Line 1
  SET {1e0d58b8-6cc0-4003-b621-c97757f6aad1} = 29.4, !- Program Line 2
  SET {f3cab7da-56d1-4a33-a017-df82c18fe971} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0bd97bbb-141d-4986-88b5-61ddf7baa56f}<23.9 && {0bd97bbb-141d-4986-88b5-61ddf7baa56f}>1.7, !- Program Line 4
  SET {1e0d58b8-6cc0-4003-b621-c97757f6aad1} = 29.4, !- Program Line 5
  SET {f3cab7da-56d1-4a33-a017-df82c18fe971} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0bd97bbb-141d-4986-88b5-61ddf7baa56f}<23.9 && {0bd97bbb-141d-4986-88b5-61ddf7baa56f}>1.7, !- Program Line 7
  SET {1e0d58b8-6cc0-4003-b621-c97757f6aad1} = 29.4, !- Program Line 8
  SET {f3cab7da-56d1-4a33-a017-df82c18fe971} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0bd97bbb-141d-4986-88b5-61ddf7baa56f}<23.9 && {0bd97bbb-141d-4986-88b5-61ddf7baa56f}>1.7, !- Program Line 10
  SET {1e0d58b8-6cc0-4003-b621-c97757f6aad1} = 29.4, !- Program Line 11
  SET {f3cab7da-56d1-4a33-a017-df82c18fe971} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1e0d58b8-6cc0-4003-b621-c97757f6aad1} = NULL, !- Program Line 14
  SET {f3cab7da-56d1-4a33-a017-df82c18fe971} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {acf06c4c-20a8-4bf2-9d53-ef37479a2422}, !- Handle
  SYS1ZoneVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5345c07b-8074-4177-aca3-d33c8e95683d}; !- Program Name 1

OS:Curve:Biquadratic,
  {59e300b4-e170-410a-836a-8e3cd6a6356c}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {2f1b6dc0-9a51-4d1a-abb4-39129a220dea}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {fe2fb7d2-11ba-451d-8f7d-8a481ea18e86}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {4df0dc39-d88b-4fd2-8854-7334af30e46a}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

