
OS:Version,
  {1de3f369-e422-4111-ac31-dd80ee739dc7}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:Facility,
  {6e50c419-08b9-4670-84f5-46695eb8eec4}; !- Handle

OS:Site,
  {8e0a087e-77eb-427b-a804-8ac4a0b8ec0f}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.8197487909843,                       !- Latitude {deg}
  -78.8497235380296,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {79e169a7-58ec-4e23-8f59-d58ad3916775}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {eb20c7a8-a80a-4391-b133-0df4e2bdf676}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {fc2e59bc-73c3-406c-9fe1-ef7534d162e7}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {2e4ebe57-6d5e-4cd0-b279-a84a668cf40f}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {5a8f2ce6-d938-4e36-828b-dc4a4516183f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {416ad15e-d150-4f04-8482-94437746526b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {adff7c90-8d16-423a-a969-50e703fe6760}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {1ec3d867-6158-4ce7-afe0-d8752621f8a6}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {40d49bc1-b42c-462f-99f6-e5ce1e225843}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  file:////Users/tkwasnik/github/urbanopt-example-geojson-reopt-project/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {b3a0de9b-0e02-4127-997b-c837738d0961}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {db49c7ac-059f-4f0d-819a-e9e65bf2977d}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dff4ccee-06b4-468b-bb20-e877a4fc85d2}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d6de94bb-7f06-435f-9c05-5e269b1d52bf}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {f8942a0b-fcd8-4ff6-9c96-d10e26ad8679}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:Node,
  {180afba4-417a-4997-83c2-0c9cc99b3c55}, !- Handle
  Node 1,                                 !- Name
  {7e8f6743-109a-48ea-836c-b7535353f13c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e8f6743-109a-48ea-836c-b7535353f13c}, !- Handle
  {c31a32be-deb9-487b-87f6-68ae99f9a344}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {180afba4-417a-4997-83c2-0c9cc99b3c55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41b6f30d-0e3a-4698-8c5b-5a9c3226ca0a}, !- Handle
  {3fb82c52-3421-4b31-8e1e-bd03873ca45e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c659ecee-2e18-485d-b430-842697a09264}, !- Handle
  {886be8c5-5c46-4674-8728-968cbda379a5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {805a032d-87f9-4dcb-8c30-2899655593e3}, !- Handle
  {b2d1c52a-9c4e-411e-82f4-4607648fd97d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {232b90e7-578b-479a-bc4b-0fa89631208b}, !- Handle
  Node 2,                                 !- Name
  {6f1d38d1-7493-4934-a834-5fdc0b7319dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f1d38d1-7493-4934-a834-5fdc0b7319dc}, !- Handle
  {12e2cff9-7863-46cc-b1da-a63e13bc33ce}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {232b90e7-578b-479a-bc4b-0fa89631208b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0d206da-3964-481f-8176-b5ea53109872}, !- Handle
  {3af5fb21-c08a-4760-a57b-8b2fcbe70445}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1de84bf3-b069-4ddd-8be2-2a103bbcd601}, !- Handle
  {604396ad-9d2d-4f34-89f7-acaa1762ddf2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7605ad6d-ec8e-404d-b981-6e87827def60}, !- Handle
  {55c72253-ff4b-4f35-87b8-84be2de10478}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {b4c92412-d647-49dd-af2e-425201ed90cb}, !- Handle
  Node 3,                                 !- Name
  {d5e5b0cc-12f8-4c0c-a242-a1dbe1d826bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5e5b0cc-12f8-4c0c-a242-a1dbe1d826bd}, !- Handle
  {7de8aa21-0086-4555-8014-6c7af329d450}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {b4c92412-d647-49dd-af2e-425201ed90cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3be4f99a-0096-4d1e-8cd3-c1b6525bd53e}, !- Handle
  {fbe68944-6a82-4827-a008-4d813fdd315c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {040dd0d2-2be1-452b-acc3-9258bc20fd29}, !- Handle
  {93f6db83-a0bb-41da-bd0d-925797f1d910}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {42f77638-6980-4c03-8156-f5274949aaee}, !- Handle
  {2a9605b4-3bab-4416-b981-841923e68486}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {a77e0292-966c-44b6-a3e3-028e86614aea}, !- Handle
  Node 4,                                 !- Name
  {e4acca17-157c-48e1-8151-02aeaecee184}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4acca17-157c-48e1-8151-02aeaecee184}, !- Handle
  {f6aabd7e-101a-496a-a5c2-13e84f6cd14e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {a77e0292-966c-44b6-a3e3-028e86614aea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6811458e-2f9a-4226-91fb-7dd19ddc1ab0}, !- Handle
  {46cbd34d-152a-46c5-8197-1f22b0c37ae5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e7c695ea-c1fd-47a3-8818-ec42b4585ec7}, !- Handle
  {252672a8-b883-4d63-9af0-7e8bbd3748cf}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f1e29857-1a15-463c-a5ea-69014b392ab1}, !- Handle
  {1d0a9f71-6c86-4dad-b610-65af197df0d2}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {bce123ca-3a94-4b20-9d01-bec691c05445}, !- Handle
  Node 5,                                 !- Name
  {c113449f-d2a7-4e89-9f7f-dab17a7a8df6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c113449f-d2a7-4e89-9f7f-dab17a7a8df6}, !- Handle
  {7b84f1ba-39d0-4f6d-82fe-2be1539181ae}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {bce123ca-3a94-4b20-9d01-bec691c05445}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c5dec44-cbf9-4877-82c0-81278c20c85d}, !- Handle
  {1fefa688-9135-475e-917d-392a69813ca2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8956f3ad-d7b2-4d70-886b-88c83ba6eef4}, !- Handle
  {d36de702-ae97-48b9-a776-06371c953afa}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {10aa6b27-fad3-49c0-9ceb-bb90c554b1b3}, !- Handle
  {3fa67179-c90b-4a67-a9c7-7b0f0c18da3d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {78b069bf-9e70-43c7-90ec-cae9db3801e7}, !- Handle
  Node 6,                                 !- Name
  {85c3ccb2-e795-47c9-bb88-a867256b92bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85c3ccb2-e795-47c9-bb88-a867256b92bc}, !- Handle
  {a807604e-c2bb-4842-9c14-cccebc080fa8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {78b069bf-9e70-43c7-90ec-cae9db3801e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a132bb0d-86db-45a3-a748-e647edeaa696}, !- Handle
  {9a13c6f4-4273-4492-bbf1-ea2986d4dce3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bc230c05-8dbc-4b58-acd7-faa6bbb31100}, !- Handle
  {6ce6c771-23ad-49dd-8ff0-46a7c718db8a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {93b00318-b754-479c-88c6-053ce3b31152}, !- Handle
  {1811929d-40f5-4de6-bbe4-3d3c0b03b632}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {42ca110a-d8bf-4c47-b4ab-fd6913b5e89e}, !- Handle
  Node 7,                                 !- Name
  {2d8f1465-8391-49fa-a61e-12aa2bee9820}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d8f1465-8391-49fa-a61e-12aa2bee9820}, !- Handle
  {32cc94f4-a8e0-429c-b85f-f30cc729c635}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {42ca110a-d8bf-4c47-b4ab-fd6913b5e89e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad0563da-5447-4ab0-bd0a-68ebec926326}, !- Handle
  {a334f0de-c45a-4b4f-b562-bc7654671208}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4fb36da4-b1ef-4b18-891e-4bedc58a12a0}, !- Handle
  {74e200c3-9a3f-4386-b0f8-a015d9a06056}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {590b6a8d-9159-4990-be13-506c7843efbb}, !- Handle
  {121415bc-07a6-4b85-9c27-c5f088550803}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {62d62c7e-eba9-4dbe-a7b9-a8f3cae5a46a}, !- Handle
  Node 8,                                 !- Name
  {23c7ba23-a0bc-4d80-94ad-08a92a56ad32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23c7ba23-a0bc-4d80-94ad-08a92a56ad32}, !- Handle
  {3bb13141-a715-4b12-bb9c-0793ae4452fb}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {62d62c7e-eba9-4dbe-a7b9-a8f3cae5a46a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8e33f63-c71b-4478-ba72-50830f055e1e}, !- Handle
  {7bce43ae-dba0-4cd9-ac83-fde92dcbc498}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {09f2d5e8-5730-4c4b-9a8d-f72ea8a71579}, !- Handle
  {2305f03d-e9b3-4d08-9434-6c08da611716}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {32f97eff-a88b-43da-ae43-9dd7b200645e}, !- Handle
  {cd03a47b-ad83-4318-846a-b1df8aea2538}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {67260bc3-2755-43e2-9907-949e17b5c3d1}, !- Handle
  Node 9,                                 !- Name
  {13e41984-190b-4cad-9ad8-788954fea8d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13e41984-190b-4cad-9ad8-788954fea8d3}, !- Handle
  {665bc0de-94b1-480c-9ee0-4b7ac8e3e47f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {67260bc3-2755-43e2-9907-949e17b5c3d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {badb0821-8913-4219-bf10-4df8665666d1}, !- Handle
  {a8fb099e-31dd-42e0-8386-5c9bc100c842}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {390a241a-aeaa-4014-b45f-dba14e8994c8}, !- Handle
  {b99c5eb8-a88c-4094-ba05-ade264dd98a5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b7b72e78-9e15-4c9d-b734-1f11cdc4d067}, !- Handle
  {d3a2c39a-c91f-481e-a02d-e2f136f3c951}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {cad761ff-467f-4956-9d01-c9e82e1181e7}, !- Handle
  Node 10,                                !- Name
  {f9968498-0365-46d0-8ee1-3081b33ba4f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9968498-0365-46d0-8ee1-3081b33ba4f9}, !- Handle
  {f51c6dd6-1ab1-469b-ad98-fa1d1d921671}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {cad761ff-467f-4956-9d01-c9e82e1181e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60055b4a-4036-468b-b6ad-6c005005706f}, !- Handle
  {22f24f9b-867e-4885-9488-a4542cc692ad}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d016ad38-8833-46f6-8700-5b63407e58e2}, !- Handle
  {5a50bc8e-34d5-468d-827c-3680d0c63caf}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d17e4772-65f2-45f2-962a-c6bd18f81c13}, !- Handle
  {7d6799e4-9345-4c25-90f2-e6524ab19457}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1513da9d-effa-4473-8391-7ae88a99a345}, !- Handle
  Node 11,                                !- Name
  {639418bc-1dc6-490c-922c-fb20d504b70b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {639418bc-1dc6-490c-922c-fb20d504b70b}, !- Handle
  {53e26b17-5a79-4dfd-9951-26792aab6795}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1513da9d-effa-4473-8391-7ae88a99a345}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30553a42-f1e0-4498-aa7a-91989345694d}, !- Handle
  {02df687d-2ca3-41dc-a77a-d4bda19deaaf}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {de6a4740-6022-4c0c-aa2d-5c5115246ee9}, !- Handle
  {29f71e8e-5569-4d25-b61a-f6841275eb56}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1a13f313-5b75-4312-bc5a-725d66e8a560}, !- Handle
  {b4b4cafe-4c2c-4d88-a0c6-06b8d6df115c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {48c32466-ede8-483e-9993-0930fcadc51a}, !- Handle
  Node 12,                                !- Name
  {85a4699b-ba81-438b-ba46-74f26687ba83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85a4699b-ba81-438b-ba46-74f26687ba83}, !- Handle
  {69e13a37-e0cb-459f-a27d-3d46e34fc1ba}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {48c32466-ede8-483e-9993-0930fcadc51a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fb87af9-a2e4-4d50-813e-e67c4592aafc}, !- Handle
  {9602089a-9ee6-474c-b31c-1e5235cc9cfb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a47cf3b4-1b04-4ccd-be39-aded14e90228}, !- Handle
  {7f290103-5af3-4dda-80ff-5db32f27bcfb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f9523953-0c66-4ef7-8b88-ed9736f6a40c}, !- Handle
  {8e282f0f-7a0b-451c-8945-26e67d84e051}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {277870bf-583d-4bcc-a5ee-546076d47e46}, !- Handle
  Node 13,                                !- Name
  {41651755-f6c6-48d8-8e4a-966346bd3192}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41651755-f6c6-48d8-8e4a-966346bd3192}, !- Handle
  {76a449e0-5b3d-4979-97e0-db0c0a3d62d4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {277870bf-583d-4bcc-a5ee-546076d47e46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef1ebdf4-082d-4285-b194-ce60c3edac5d}, !- Handle
  {669879fe-6ea0-4566-ad52-cdaa9b104af7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6ef2f17e-1638-48c9-91b8-b9c96c348fff}, !- Handle
  {acf8af42-74ea-4060-a712-52eda3f01633}, !- Name
  ,                                       !- HVAC Component
  {e8f33c94-1c22-4fdd-a818-0aaddbc2842a}; !- Port 1

OS:PortList,
  {e8cc5216-dd92-4614-8e95-bc337f9e71ef}, !- Handle
  {3c7b5a53-e0e0-4423-aea0-3f2252bf52c1}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {20e16acb-0a33-4e0d-b447-ad3b5d2f73d0}, !- Handle
  Node 14,                                !- Name
  {39691966-96fa-41d4-9e40-e309038f0a3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39691966-96fa-41d4-9e40-e309038f0a3d}, !- Handle
  {fe3d7cb8-d648-4fb0-b82b-5488e5339380}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {20e16acb-0a33-4e0d-b447-ad3b5d2f73d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dee0412a-853b-4c42-ada4-5318d1a05663}, !- Handle
  {e624f10d-19b1-4dc5-805b-82e58f63fa71}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d62ec3bb-5ad6-455e-b383-e7ef0cad106e}, !- Handle
  {f349c7be-9cfc-45ac-9e21-c0fce3da9f23}, !- Name
  ,                                       !- HVAC Component
  {a8c89ada-4821-463f-a605-723a54d5228c}; !- Port 1

OS:PortList,
  {02ade9ee-3ad8-492d-ba53-1bc7effeb773}, !- Handle
  {9f1c5d0b-c2a6-4d95-aa32-25024d30c1b1}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {d26a9021-93ec-455e-a1f7-27f37b54b8e2}, !- Handle
  Node 15,                                !- Name
  {2bce4282-6586-47fc-9ee6-cf64a2852b33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bce4282-6586-47fc-9ee6-cf64a2852b33}, !- Handle
  {5a255b58-66f2-4af4-bc7a-68a2c39330a4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {d26a9021-93ec-455e-a1f7-27f37b54b8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e87ad41d-4bf7-41d1-96a6-d1845f3ffff2}, !- Handle
  {5ce94339-243e-42f5-bd7a-fa498b89bc72}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0b0cc59e-40ea-4e63-942e-d4676e4c47bd}, !- Handle
  {2c6ae4b2-e7df-4b7f-8c12-b6eec783c330}, !- Name
  ,                                       !- HVAC Component
  {3feb3607-1738-44fd-a969-0dac89198bb0}; !- Port 1

OS:PortList,
  {8c82341f-3cc2-4554-8b01-b3b4e0aaabb5}, !- Handle
  {586e3ecb-46c6-4418-a7dc-d52f91c10835}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {e23ce125-d620-4585-a9a4-a2b418ec14ca}, !- Handle
  Node 16,                                !- Name
  {068906ca-cef2-4b8c-9cf7-a5c2a3b8c1c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {068906ca-cef2-4b8c-9cf7-a5c2a3b8c1c7}, !- Handle
  {45698a2d-8a50-4c35-8e8b-33dd57764182}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e23ce125-d620-4585-a9a4-a2b418ec14ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cad8237b-a667-43d1-b31d-e3c644da8c80}, !- Handle
  {95a7d8d3-6870-48e0-829a-c377208d47d9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {05def651-48e3-4e52-b06f-8fa2cf2a3c80}, !- Handle
  {669a3346-fafb-4e8f-a778-72ba113cb7fb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {41a6311b-636b-4a7c-83cc-7a91ffd20518}, !- Handle
  {50f8a51c-3c24-47b8-80de-7d4ab54bee4a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {9b980a2a-3481-4183-99b7-b3353426f572}, !- Handle
  Node 17,                                !- Name
  {e3654d4a-952a-4206-9159-87eea70f1c06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3654d4a-952a-4206-9159-87eea70f1c06}, !- Handle
  {e4231305-7728-4ea9-b437-b507e1a76c3b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {9b980a2a-3481-4183-99b7-b3353426f572}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d6d3715-9822-4190-ac51-b11986efc914}, !- Handle
  {a7c4d29c-fb4b-471c-a8a8-f971250da1b8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9faeb2b3-4c27-4f58-a759-5d3136841465}, !- Handle
  {33d6c643-5fed-49db-9ea9-58b1878f44a1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {73083b07-eaf5-47b4-b7d7-52feea6cfcaa}, !- Handle
  {6f23d106-75ab-4cef-9e5a-318b361bdda0}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {7f887c76-42d6-4bb3-895c-8783f552d76d}, !- Handle
  Node 18,                                !- Name
  {254a8f29-b13f-4cd5-97db-f7b9647b48a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {254a8f29-b13f-4cd5-97db-f7b9647b48a6}, !- Handle
  {6d9a9931-12d8-45b6-90a4-6c7db0a61563}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {7f887c76-42d6-4bb3-895c-8783f552d76d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6cfed72d-9767-4887-8fc6-c226c0d5a1ce}, !- Handle
  {13c05254-8400-4f33-abb8-7d3bedcaecb4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6a8f7b33-80db-449b-b623-4b161bbb23a6}, !- Handle
  {57e0beaf-4ecb-407d-b33d-ecb7bfb81f86}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ebc3455f-a369-447b-91a1-1bb025c30d31}, !- Handle
  {139c007c-497d-405f-8dbf-86c1dfb33136}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {52a34c15-4b6a-4161-88d8-1abe796aaf94}, !- Handle
  Node 19,                                !- Name
  {ecdb3a16-63c1-40ca-bc73-c519fcf7ecfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecdb3a16-63c1-40ca-bc73-c519fcf7ecfc}, !- Handle
  {a67cb491-24eb-4436-9608-850e0fe88c30}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {52a34c15-4b6a-4161-88d8-1abe796aaf94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0c55ee3-f9ca-4d1c-b16d-817c6936419e}, !- Handle
  {263d738b-8e99-4688-9e46-14186fe1ec11}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c568d557-f969-4a0c-af87-fc78c29e616a}, !- Handle
  {d91cf364-d6dd-4242-aaee-9bd963f67ed2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {485f4bf0-64fe-49f2-8bf2-60338dc8fe8c}, !- Handle
  {868b58a9-4933-49c0-bc4a-6de09e7933a1}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {62893be2-91b8-405a-974d-2ebba7543dda}, !- Handle
  Node 20,                                !- Name
  {5dad3ffb-3bbd-4a7c-afc2-cd591a20e04d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dad3ffb-3bbd-4a7c-afc2-cd591a20e04d}, !- Handle
  {c4a175ae-6d1f-4f3b-b58d-c809d5189a90}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {62893be2-91b8-405a-974d-2ebba7543dda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15520b23-418a-4531-a072-9bcc28bb0c60}, !- Handle
  {a21a01a0-1a43-4215-b93b-7f086f1a94b9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {fbb0e347-05f8-4f2a-b805-e1b41b40768e}, !- Handle
  {f8b4c50e-4e79-40d4-ace9-04c597127f24}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {72dcf697-c094-4f80-8a8e-0ea3e3caffdd}, !- Handle
  {1dd3a735-626e-4864-a64a-d240e2228f9f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3db37abc-841a-4cf0-8c13-815825e6fc3a}, !- Handle
  Node 21,                                !- Name
  {163a598d-298f-49cf-841a-ab611a34be42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {163a598d-298f-49cf-841a-ab611a34be42}, !- Handle
  {d1209518-945e-46f4-971d-19b090b1144e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3db37abc-841a-4cf0-8c13-815825e6fc3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fadd96a-5f17-4f88-914e-39ccbb9f9a3d}, !- Handle
  {c6b0d587-7c4f-47c4-b7f0-25c67602242c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d206c219-4971-4397-af90-f50924d7280d}, !- Handle
  {e7015f71-dbb0-42b8-9482-acc11e9a2f0c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {fd61bc30-6e2b-4722-afe6-ce9f85b3b7bd}, !- Handle
  {6a584b27-1d0d-4757-ae83-ff886781b51b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {97940cee-0761-46dd-b67e-dba5f51946ba}, !- Handle
  Node 22,                                !- Name
  {2f658d43-7f13-43df-88ef-47ae1c020d85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f658d43-7f13-43df-88ef-47ae1c020d85}, !- Handle
  {c9271d5f-9f87-4852-b726-30e7c0ccfb7d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {97940cee-0761-46dd-b67e-dba5f51946ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13cab4c4-08f1-44e8-9b52-7b89315a3ca4}, !- Handle
  {a65d54d5-619e-4152-a93b-556256a09df0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c94b7c00-43cb-4f71-a49d-6eed29db6f16}, !- Handle
  {31fc1adc-c10a-4a19-89b1-638b89400e47}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c0250cf9-c2e8-4f35-a28e-3b0860de1034}, !- Handle
  {43d3adec-605a-45a3-9ed6-0bdd7ac58ddd}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {9d82294a-dbdf-430d-9588-b816e40ce511}, !- Handle
  Node 23,                                !- Name
  {85fdb000-5dc4-46c3-822c-ba6b0934fcb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85fdb000-5dc4-46c3-822c-ba6b0934fcb2}, !- Handle
  {53b9cc60-605a-4f79-abcf-3e687d9afcaf}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {9d82294a-dbdf-430d-9588-b816e40ce511}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee2df450-4e29-4be4-ab0c-5f3bb6fbdf03}, !- Handle
  {4e4ed95a-2969-4f6f-a938-533d86585a24}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8cc8e7f0-4fa0-4caf-853c-5cf045f20c61}, !- Handle
  {e958dfb1-4b74-4042-8ad7-5c54b2987fdb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b91a481c-fed1-4822-8fe4-385e13cd9b42}, !- Handle
  {086bbd64-7b9b-46bc-80ad-d8ca290f86a7}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {57c55c77-5c9b-4eeb-9904-a0ebe3cff0cd}, !- Handle
  Node 24,                                !- Name
  {02722870-bcbe-43cd-a918-7e1c9bfac151}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02722870-bcbe-43cd-a918-7e1c9bfac151}, !- Handle
  {9d93d423-d9ca-4791-b140-b87adea02e51}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {57c55c77-5c9b-4eeb-9904-a0ebe3cff0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5818069e-ebd6-4544-bef6-a78f7b806fc4}, !- Handle
  {9abc9ff6-e13b-4b3f-a5d0-6c8f76af6d4b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ab85196c-cf24-4890-92a4-88e158ce2b4b}, !- Handle
  {145c66de-6f73-4155-b1b7-378d7bfb3b75}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ec3ea36b-8ab3-463a-84b5-eccf2f186903}, !- Handle
  {9f53d024-d446-48da-b795-6802a7f7268f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {300eba19-94be-4fb4-a311-be36c015dd3c}, !- Handle
  Node 25,                                !- Name
  {d49f7922-218b-4f1d-a5e7-d7b7dfb4b0a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d49f7922-218b-4f1d-a5e7-d7b7dfb4b0a1}, !- Handle
  {4eaadaff-9053-4784-a0e6-161df1a30a01}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {300eba19-94be-4fb4-a311-be36c015dd3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8ad2677-04ec-43c0-be01-9e347e20ba4e}, !- Handle
  {ac6aeb91-8a26-4082-8156-d28882a7376f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {13b90bc9-124e-4a25-bb6a-7cafab687590}, !- Handle
  {29f937bc-6146-40ef-92ae-53f86f05d669}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {60feffb3-56af-4c9a-9f9b-0f8d174ac0e2}, !- Handle
  {0a5c5746-1a81-4e23-92c5-3f3aba7bb9de}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {fc059248-3d08-4011-afee-3773201ef95f}, !- Handle
  Node 26,                                !- Name
  {b05b2844-6da0-4abe-a62d-44deff59b9ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b05b2844-6da0-4abe-a62d-44deff59b9ee}, !- Handle
  {f9bcc0cc-dd62-48c2-a9c0-f883c8067b9d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {fc059248-3d08-4011-afee-3773201ef95f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a87a6b7-0c1a-463b-94b6-e62702e9c1a9}, !- Handle
  {d6f8bd31-6488-460a-ae7d-b370faccce45}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {51d784fc-23f1-446c-bd2f-1ce10534b1cd}, !- Handle
  {25d69d1b-2103-484a-bae0-d14df67aeeec}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e25e414c-2984-42ee-b27e-cd57772a5c79}, !- Handle
  {a5bfbb00-f599-46f0-a411-795253e71aed}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ef5e8b0e-d576-4328-ae9f-0505965b74c1}, !- Handle
  Node 27,                                !- Name
  {463a004f-64ea-4bd0-8443-4a78147c0b68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {463a004f-64ea-4bd0-8443-4a78147c0b68}, !- Handle
  {47bffb69-a709-4367-b85d-8dc2741ab002}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ef5e8b0e-d576-4328-ae9f-0505965b74c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43a1c996-acb4-4c83-8755-95c483e42e25}, !- Handle
  {e9bbec5d-be86-492b-a591-d510dcbd3de0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ac51d783-171c-4591-b2af-6a7f049eed66}, !- Handle
  {01484ece-a312-4443-b3fe-915e8fcfcf40}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1612a073-bbda-4b7a-b436-0da15d0374a3}, !- Handle
  {bc73d413-4ec2-4b37-b1c4-7bdda8315102}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {8ad7abf2-83fe-4c8a-aec7-d2837fcce272}, !- Handle
  Node 28,                                !- Name
  {c33aebd5-03ef-437d-81e7-84594ef2a44f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c33aebd5-03ef-437d-81e7-84594ef2a44f}, !- Handle
  {1c1a29de-7c3b-41c9-87c0-f59bfac524d8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {8ad7abf2-83fe-4c8a-aec7-d2837fcce272}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72fbd2a6-179a-44c7-a4ad-627e3ae77525}, !- Handle
  {4f1c46f0-b322-4bbf-baaf-1f44627ee4b2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {88ec3bd1-4e10-442e-962d-3054a13a6530}, !- Handle
  {4636cc18-79d1-41ea-808a-65fdb942d46e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b4efcae5-6173-43d8-a5cc-8f18fb941008}, !- Handle
  {d7f9b2e6-7eac-4d88-8007-17256eaad39c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3bcf5f79-cb05-45ec-9da1-aba83e3afab8}, !- Handle
  Node 29,                                !- Name
  {f95d61e8-a999-4b84-9df2-409839525244}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f95d61e8-a999-4b84-9df2-409839525244}, !- Handle
  {463410f6-e356-41a9-9457-4201afafba67}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3bcf5f79-cb05-45ec-9da1-aba83e3afab8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e98ee081-fa73-4a78-92cf-7db24bc67f6f}, !- Handle
  {5f6a4c75-666b-459d-bb20-b62b8c7eb1b1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {46d1f9d6-69bf-416e-a419-1156a633df79}, !- Handle
  {c42925ab-0c25-4c20-9475-5fa488093f93}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e01e7126-a9ff-4259-917b-0b33119d6987}, !- Handle
  {676fe192-1555-4ae7-aa7d-612d0302f466}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {68948fcd-9990-4b57-b240-f6eec0174430}, !- Handle
  Node 30,                                !- Name
  {357bc715-a746-4c9d-9cdc-08f0a06adaf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {357bc715-a746-4c9d-9cdc-08f0a06adaf9}, !- Handle
  {4d64dc8f-b471-4f25-b4b3-fd57dad3c4bc}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {68948fcd-9990-4b57-b240-f6eec0174430}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6c0120a-cf1c-4b5a-b45a-c0250b62d4b9}, !- Handle
  {7432ac82-5449-498e-bcf8-e7f0661cdb7f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {808f5afd-ce9e-4359-9d39-dc1d60484beb}, !- Handle
  {2b840664-9586-41bd-8ae5-e0b0fedf015d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d8cd313f-923e-4e00-8a6d-b547c6ef8fc3}, !- Handle
  {cd49a6b9-058f-4aa1-b4da-148386cd4fed}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3bfc704f-6aa5-4163-9f4b-a65577e6829d}, !- Handle
  Node 31,                                !- Name
  {19cd0479-6f8d-4a40-bf97-2912300d9d25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19cd0479-6f8d-4a40-bf97-2912300d9d25}, !- Handle
  {123fd40d-c0e3-41c4-8e94-1b5e514bd223}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3bfc704f-6aa5-4163-9f4b-a65577e6829d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbb1bf7d-6428-4b7e-8552-3928e33be301}, !- Handle
  {01c3045d-cce1-4196-8190-08cb9e54bd16}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {587997d7-decb-4789-921f-d3945811ff2c}, !- Handle
  {4b8190b0-cc32-401b-aee8-a27970d542cd}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ff42460c-888b-416d-885e-1d79a0cca3f3}, !- Handle
  {779b3e41-3eb0-49ea-8220-1bb8bae1e395}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {2c20a530-3e2b-456a-a676-cf42b3dda462}, !- Handle
  Node 32,                                !- Name
  {89881c94-fc23-4ffe-9a0c-a1997fef63c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89881c94-fc23-4ffe-9a0c-a1997fef63c9}, !- Handle
  {d734f4ab-20fa-4a65-8f0e-3154cf688d49}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {2c20a530-3e2b-456a-a676-cf42b3dda462}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08ad0745-0246-45d1-8171-ed9e7be6ea26}, !- Handle
  {ba31de05-d9d1-4215-a9ec-6ea6d8cb47f8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f8fa1dbb-b629-495a-b59c-806ef7f1a447}, !- Handle
  {4443f2cf-8b1b-4256-ba7c-c6e2edc0554a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1b431bd1-04e1-4c15-8b18-6a9a61ffe8e8}, !- Handle
  {ad7c9f38-d7a3-43e0-832c-06d810dd0cbe}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {cbaaa3e8-6611-4d7f-97fb-82521a06d860}, !- Handle
  Node 33,                                !- Name
  {757ee558-740d-4f41-b009-9ebd150e62c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {757ee558-740d-4f41-b009-9ebd150e62c2}, !- Handle
  {7066cbd6-cfb8-45a4-806a-6465763cbbf8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {cbaaa3e8-6611-4d7f-97fb-82521a06d860}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd670163-f5b3-42e1-aba4-421d5ea54678}, !- Handle
  {f0aa8579-55f7-46b1-ba59-c7bec913adc2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9f45af23-f750-4164-95f3-68e223d23958}, !- Handle
  {cbb69ac0-336e-42ef-9322-c94c29c5aa73}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5011740d-68f5-413f-9f0a-b269d0af47d3}, !- Handle
  {5c87b1d7-652c-4817-8f5c-39d40a153519}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f8b14d65-ed54-4ecc-aa5f-4e7f21ab77ec}, !- Handle
  Node 34,                                !- Name
  {1ea32ee8-a5de-4117-912a-f9312f900389}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ea32ee8-a5de-4117-912a-f9312f900389}, !- Handle
  {155e79f0-45ac-4858-a32d-0575d42d2dbb}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f8b14d65-ed54-4ecc-aa5f-4e7f21ab77ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ae255c8-4bf7-4db0-8323-99280e74a052}, !- Handle
  {d3bc483a-5207-4c7d-817b-5051a4f7ec64}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {004001aa-f880-4965-8ee2-1454d9ffb754}, !- Handle
  {7d4004dc-084d-4096-94d7-bcdd07a799ca}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f74c80d9-d51e-436c-9209-8fa3c29bf1c2}, !- Handle
  {643dd6ca-438b-4a8c-b88e-5952725d97a3}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ef13818e-1806-4fd6-adb4-b46754478f5e}, !- Handle
  Node 35,                                !- Name
  {42cc7862-1302-48b4-ba1f-e4effe5af56f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42cc7862-1302-48b4-ba1f-e4effe5af56f}, !- Handle
  {21909762-e94d-4bc6-a3b5-d0dc74bfd338}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ef13818e-1806-4fd6-adb4-b46754478f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7d6ac9a-bf96-4055-83db-ab39dea0ceb8}, !- Handle
  {4bcd0b83-fd39-4452-b914-2a33694cce5d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {782550ae-4c81-4d98-9024-820d9239ca15}, !- Handle
  {d308e8f5-54a9-4464-9cf4-335c37697e59}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {eeab60c3-73c2-4e66-8d0f-36a81f6cb8e5}, !- Handle
  {254f717c-fc91-4b10-b4dd-977d78844df0}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5ef6d914-4021-42c9-a76d-050442e30dbb}, !- Handle
  Node 36,                                !- Name
  {e3d5ee1a-e6c0-47b1-89be-13665dc93500}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3d5ee1a-e6c0-47b1-89be-13665dc93500}, !- Handle
  {a25714b9-b0d4-482c-809b-6e88b5bf1402}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5ef6d914-4021-42c9-a76d-050442e30dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93e01a7a-153e-4123-ba54-65a5fea21ebb}, !- Handle
  {081cc461-9980-4739-9b5d-132e72982a2d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3eca7b30-a07e-4a2e-addc-827ca4bd5923}, !- Handle
  {f921a0f3-8df2-4152-9d7d-ee11a1e7d005}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {22db925b-ee0b-41ba-b13c-d07bed713845}, !- Handle
  {bb0baa01-3ddf-48fa-89d4-aa0bcc44962b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {41ebed30-8567-4e4c-8f20-273728ce6b1c}, !- Handle
  Node 37,                                !- Name
  {5a4cc739-ac35-4f20-b61a-3c06bfc55dfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a4cc739-ac35-4f20-b61a-3c06bfc55dfe}, !- Handle
  {39353cbf-ded2-4cc3-8ec4-d07d2179ef2a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {41ebed30-8567-4e4c-8f20-273728ce6b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f658fba9-cf8d-4e44-8278-b8837da24bde}, !- Handle
  {0f330cda-0984-44b8-a492-e04372e89c6b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d308e271-0b26-4826-9810-038afb9e3e18}, !- Handle
  {4fdc228d-b8ff-4e07-b74b-e1dc4fcb080a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c0212d06-2434-4140-96ca-e2eff4040481}, !- Handle
  {43f027b7-8f72-4ad2-8e7c-74d4048fc836}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1cd2db53-72e7-4f06-acad-e98603104ab4}, !- Handle
  Node 38,                                !- Name
  {d35209d5-ac16-4add-a909-8d48aa2d37e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d35209d5-ac16-4add-a909-8d48aa2d37e0}, !- Handle
  {1818136c-9999-43c6-be68-116db2200cc9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1cd2db53-72e7-4f06-acad-e98603104ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91964573-56cc-4550-b369-6bcc6ec14792}, !- Handle
  {7ccd480a-f931-4a95-831d-7ff79c44fb54}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {daf943e8-f881-45e5-820d-34e544be39ff}, !- Handle
  {e6d05558-02b9-4749-a613-bcdb5a343c57}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e786751f-7234-4579-99e3-843a35285ce6}, !- Handle
  {20d8430c-8bbe-4a5a-9f88-75118ac71283}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {17343722-3630-4da1-99f4-220d4fa69fae}, !- Handle
  Node 39,                                !- Name
  {7b79e904-b0f7-460e-b666-417bb96c6d94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b79e904-b0f7-460e-b666-417bb96c6d94}, !- Handle
  {bfbc6d48-456c-4223-9050-5eebd1bc57d4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {17343722-3630-4da1-99f4-220d4fa69fae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de7c6d8f-68f2-4261-b07f-3cb3d9ed1aad}, !- Handle
  {f6ed97c7-939f-45fe-8cfd-fa705e02454c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f06afa0f-c7a1-4241-84c0-d446fe1fd7df}, !- Handle
  {71b5abe0-3186-4b4e-96f5-2cad6d040754}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a81898d7-ddec-4b90-a32e-76d1f9855048}, !- Handle
  {8a9b36d8-07b6-4c70-97f2-889bfad60f2b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {2d35d6a9-1b4b-4fdd-bc4c-e09d814455a4}, !- Handle
  Node 40,                                !- Name
  {abb125ff-c60e-4f45-9379-db545a159db0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abb125ff-c60e-4f45-9379-db545a159db0}, !- Handle
  {6880dc7b-8409-464a-b3ad-43d9d7e2dfa1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {2d35d6a9-1b4b-4fdd-bc4c-e09d814455a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37dbd00d-35df-45b0-a373-ce837e8c7212}, !- Handle
  {08083cfb-0a06-41e8-8ed0-092a0c877a12}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3efd08dc-1f3e-4b35-b997-bb64f90bb3c6}, !- Handle
  {9ca2f067-6fd4-477e-8127-0a9de8661ddc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7f6e414a-f320-46c0-b20e-ee4c4c774df4}, !- Handle
  {80bfdca0-f2b3-475b-b2c9-fee53155438b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5b5790cf-5880-4b36-9a86-77f835f5abf9}, !- Handle
  Node 41,                                !- Name
  {f4b60fda-8f66-40bd-a296-ede0af893db5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4b60fda-8f66-40bd-a296-ede0af893db5}, !- Handle
  {79e879d5-ef8c-4dfd-b2f1-48a06fefbe6f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5b5790cf-5880-4b36-9a86-77f835f5abf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14b51021-dd1c-4fac-96b1-daf6839f425e}, !- Handle
  {206507d6-3b87-49e9-9dfd-1b71701b7671}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {12bbc828-4438-4bf4-a9d6-e3ac3a4b8efb}, !- Handle
  {badc4e0a-6d93-4205-b88a-6d869b491c51}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {00e8612d-1055-4aff-aa68-c28d2f5dfbab}, !- Handle
  {2bde229d-68d1-4d1a-926d-a792878036fd}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {90682294-b4e9-4340-a069-d2d98fbacd20}, !- Handle
  Node 42,                                !- Name
  {a7361027-cb34-483d-a692-7460e11017a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7361027-cb34-483d-a692-7460e11017a9}, !- Handle
  {1b405acf-833f-4e98-8b66-fc369f806fca}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {90682294-b4e9-4340-a069-d2d98fbacd20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6df873f-1fd7-4db5-bfe1-62f1ef0a63ae}, !- Handle
  {125e39d3-ab3c-418c-852a-d6576119603f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bbec3238-d54c-4704-b4f9-356ee610c8a9}, !- Handle
  {448aee41-bc59-40ac-980f-1ecaf197b344}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {341b6cf4-d653-4e8f-83f1-ec08e775171f}, !- Handle
  {09e88e4c-9edf-420b-89b2-d8f2b4efc671}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {06618cf0-d29e-4c4e-b484-88992d41c030}, !- Handle
  Node 43,                                !- Name
  {f754f99e-40c8-4cbc-80e3-62b71af4488b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f754f99e-40c8-4cbc-80e3-62b71af4488b}, !- Handle
  {98971f52-7891-4973-8c50-8d80dfb264ef}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {06618cf0-d29e-4c4e-b484-88992d41c030}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbabe308-a1e6-41a1-8893-82db0fe25241}, !- Handle
  {14839d50-a1b1-4abb-9f8b-68c0069340af}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {13c6ea26-cace-44e8-92d0-ed978c44855a}, !- Handle
  {b449e5d0-3d1b-4b9d-827d-04116de21d2d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f3aa81bf-e50b-470c-ba34-b44978e7056f}, !- Handle
  {75cefa2b-99fb-4b76-a771-a795fde3d420}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {a86c129a-1a64-4a87-81a9-4e862807c6ec}, !- Handle
  Node 44,                                !- Name
  {910c5433-749c-47dd-8f80-97c24811bcaa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {910c5433-749c-47dd-8f80-97c24811bcaa}, !- Handle
  {cc9f0080-63c2-451c-b274-dc416c3ab65d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {a86c129a-1a64-4a87-81a9-4e862807c6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3daa655a-b842-4af6-b199-9e4875455ee2}, !- Handle
  {ccae0b41-e294-49b5-b10c-24d130eed69e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c97ae039-6f52-47ba-b8fb-52bf1251067c}, !- Handle
  {dafabb1f-2004-4880-bf59-90b72612afe8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e3f3a692-2cf3-43cf-8ba6-3c685c9a3706}, !- Handle
  {3536da7c-bf06-47ef-9024-230d7312d7ad}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ab918679-bac7-4f7d-8f49-b024de14cf30}, !- Handle
  Node 45,                                !- Name
  {5b41d97d-d167-46f7-8ac8-12fd7dcc7bb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b41d97d-d167-46f7-8ac8-12fd7dcc7bb8}, !- Handle
  {0c59d462-14ef-4dfd-8b7d-6466481fe674}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ab918679-bac7-4f7d-8f49-b024de14cf30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4bd27ef-de85-4093-a16b-03a93d1a27d6}, !- Handle
  {da220a4d-df9d-46f3-9629-72480a5a6291}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1e1db97b-804d-457c-a438-dc19fcb716c3}, !- Handle
  {1370adc3-1d68-43d9-a877-46dfa444b995}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c58c735c-0c83-4443-aa9a-c1b07766385c}, !- Handle
  {08e0f53f-7222-4ad5-a8b1-74b37f69c69f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {778619a3-e710-4bba-8ffe-47e0f18f2b94}, !- Handle
  Node 46,                                !- Name
  {bdb554c2-8f01-47e5-b294-1f14dd0d9dc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdb554c2-8f01-47e5-b294-1f14dd0d9dc9}, !- Handle
  {6fa99732-72ef-4165-8125-2666ba953de4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {778619a3-e710-4bba-8ffe-47e0f18f2b94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26b6f756-d7a1-458b-b9d4-a6288d94a199}, !- Handle
  {c117f906-8100-41a1-b02a-23fa47ed6d68}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {37e56100-1f36-4f80-9151-f4e0459a54bc}, !- Handle
  {b9039abd-d3ed-4927-8bac-bdaf1c7a4a20}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7e9bbdf7-7c1b-49ff-a498-26fd86ee6d4c}, !- Handle
  {3638f17e-f07e-4576-91b5-7009b1f97a42}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {255b09bb-6183-4578-90b2-7450be251439}, !- Handle
  Node 47,                                !- Name
  {5354dc49-453f-4610-b5e1-5be6e9102c8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5354dc49-453f-4610-b5e1-5be6e9102c8b}, !- Handle
  {085f7799-a985-4071-b577-188604529e87}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {255b09bb-6183-4578-90b2-7450be251439}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22e10f0f-7646-4d4a-868f-c9efcbe40e06}, !- Handle
  {d49b7528-a80a-4155-b186-353ec5d264e8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0316fb79-d356-4b91-b461-acb036f09934}, !- Handle
  {f8233b75-040d-4c48-b546-bc0737ca1383}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c587141e-2f1d-48f8-aa05-316b2216e890}, !- Handle
  {12b088b0-491d-446b-8c1e-47a048eff905}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {622fdc2a-c094-4df1-8254-eabb917dcaf3}, !- Handle
  Node 48,                                !- Name
  {85fa77fc-5b21-4519-8273-08d36f012b18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85fa77fc-5b21-4519-8273-08d36f012b18}, !- Handle
  {4667b168-9b52-4dd5-a6ba-05ec4c79be57}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {622fdc2a-c094-4df1-8254-eabb917dcaf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34e602be-1a83-4cbc-a1c7-aba785733887}, !- Handle
  {62f510df-f35f-4a9c-a4b2-5b41b0a350e6}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8f3cb55a-9828-4042-9696-0d69c72037eb}, !- Handle
  {cb919a10-c919-4db8-bf75-bd0ef14ae381}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f621ac00-09da-484b-94c9-431e4e213da2}, !- Handle
  {683bd838-9a49-4a3e-8b89-f9ce4236df27}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f9a4749f-d0f5-4225-b2a8-65aee53c1f24}, !- Handle
  Node 49,                                !- Name
  {e5586cff-3682-476b-a151-975790d8f5a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5586cff-3682-476b-a151-975790d8f5a7}, !- Handle
  {341adefa-839a-496a-ab60-0b96be1907b2}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f9a4749f-d0f5-4225-b2a8-65aee53c1f24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {200c6a12-ba7e-4b11-b866-f4317b20c7cc}, !- Handle
  {4428b5cf-adba-49c4-8920-8dd1cc4d541d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8d5e8735-6c8f-4e19-a05d-8dfc1de52f30}, !- Handle
  {6634ca6c-2f19-4c75-bd2d-721a71d04be7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {24e35f9b-0a58-407d-b136-43d3d26489a9}, !- Handle
  {38ea2183-d916-4319-8718-896b15bada8d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {4cd0b322-deb7-4e13-ad5d-5df2006831fb}, !- Handle
  Node 50,                                !- Name
  {ce946f36-cb6c-404d-910a-2d5d39510e52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce946f36-cb6c-404d-910a-2d5d39510e52}, !- Handle
  {3dcf8f36-7208-427d-923a-c6e3b3762204}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {4cd0b322-deb7-4e13-ad5d-5df2006831fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b879804-ed54-442a-85b1-26db51fd0106}, !- Handle
  {95f4886d-b6e4-4ad6-a485-d0ea1d59bee4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3e704247-2be8-408b-8a9d-aebdaadeeecc}, !- Handle
  {987b4e9e-ba69-4eee-8a0f-c20fd1ce8b86}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a4248587-b31c-4036-9e7d-4813f0f0d5f4}, !- Handle
  {6f9f6977-6f90-409d-9815-180b2dce112f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {baa7e7e8-2348-48be-bc79-8441a003eaaf}, !- Handle
  Node 51,                                !- Name
  {466931db-3dbc-46c7-91d8-1ac9099af73e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {466931db-3dbc-46c7-91d8-1ac9099af73e}, !- Handle
  {c3e6a205-2163-437b-b3ce-5e59fab09858}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {baa7e7e8-2348-48be-bc79-8441a003eaaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e79c89e-7886-47c2-978d-04247e6567b8}, !- Handle
  {c28cc4af-c8a7-4096-b326-64e145d8c405}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {77955c67-48d8-4a03-9372-bc79c04e96f6}, !- Handle
  {2afb6077-e847-4aaa-8890-a6e583fe98dd}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {167febf4-a489-4d5f-9cfb-f71f36e9bed6}, !- Handle
  {9c56e4bc-d344-45fd-ad83-f4205131dafe}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {941e9ccd-282d-41ba-8794-0a42016f2608}, !- Handle
  Node 52,                                !- Name
  {24b9e761-a6a3-4fd0-93d2-d6052098bebe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24b9e761-a6a3-4fd0-93d2-d6052098bebe}, !- Handle
  {2f0d8b32-ac8b-4d28-abcb-8dec769df52e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {941e9ccd-282d-41ba-8794-0a42016f2608}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66a0aeb0-977a-431d-bb1e-db1e378659c6}, !- Handle
  {a3a582d5-7460-4511-a8dc-e469e30efbfb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {71939f7c-b9d8-474d-bc68-110c58907616}, !- Handle
  {6fbffc98-cfc0-4d7c-b0a3-6895553d7640}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a9c3920b-1afa-4dba-924f-bf3c81bbb37d}, !- Handle
  {ec396860-3d26-49f0-a34b-aa9049cc3862}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f3ff4a65-3d02-4a65-bc2a-521bada4a319}, !- Handle
  Node 53,                                !- Name
  {d8777ef0-aca6-4f05-a582-7be515ed23cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8777ef0-aca6-4f05-a582-7be515ed23cd}, !- Handle
  {61320c67-b84b-4d9f-a495-312b85cd5904}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f3ff4a65-3d02-4a65-bc2a-521bada4a319}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf473b31-aa9e-47aa-95e4-0d6e36b4ef97}, !- Handle
  {73ee8922-ed5c-4f05-9958-44d28b2d98f4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f9393da8-1cd3-4d6e-ae07-2bffdbbca644}, !- Handle
  {187e1fa5-fee5-45d7-91c3-2c9e182d0e6e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {70a844b8-dda5-4230-8527-e2ec131ca391}, !- Handle
  {47f84e05-b559-40ac-b9a7-1e5de8c91e5f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {c42bcc1b-7188-4c9f-a1a9-7fb725430c13}, !- Handle
  Node 54,                                !- Name
  {6ca0df24-edc9-45d4-998d-40c8a533bb5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ca0df24-edc9-45d4-998d-40c8a533bb5e}, !- Handle
  {4a3cce4c-5f35-4b93-a2a9-460f5fa25eba}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {c42bcc1b-7188-4c9f-a1a9-7fb725430c13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaf203a3-0029-47de-8482-e60961b7b672}, !- Handle
  {92bc3748-dc78-472f-be10-b2eb9842bd46}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2de59e06-7600-4f2d-8667-6a021fee93bd}, !- Handle
  {45a85f2c-eafb-4d95-bf9b-f0f2bacaf937}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a2fbb1aa-e870-4856-9add-206baf1afe6c}, !- Handle
  {90c8fe66-d8c9-4d40-9bff-8c1320511e82}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {b26c8b5b-00e2-4827-95cd-b1a4eda0b668}, !- Handle
  Node 55,                                !- Name
  {eaad0ed9-f301-4bdc-a2f6-00ac78acd3af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaad0ed9-f301-4bdc-a2f6-00ac78acd3af}, !- Handle
  {1462d968-9df5-4183-bd8a-cf3bed6ab452}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {b26c8b5b-00e2-4827-95cd-b1a4eda0b668}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71b93753-38ef-4e5e-8a86-6c12278083f6}, !- Handle
  {cd2bdb3f-7b06-4fdf-a624-89acf128eafc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1d391a54-32f6-49f5-a880-6ed1f1d6a43c}, !- Handle
  {79af1401-2808-4d4f-b568-6e8982fb05b5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4b903881-d71b-4793-babe-25e6815a497a}, !- Handle
  {740d6523-502f-4f99-8e32-1c626729e07d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f8619175-920f-4f48-bf03-a11fe4797d37}, !- Handle
  Node 56,                                !- Name
  {0970709a-ba23-418c-8ce7-f9797e290ce4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0970709a-ba23-418c-8ce7-f9797e290ce4}, !- Handle
  {6746564f-8a28-46bd-829e-303d47c5b1c6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f8619175-920f-4f48-bf03-a11fe4797d37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90ea9ab2-f259-4eb3-b491-a31396f6e17a}, !- Handle
  {42b31f93-9efd-406e-b824-7586ff4643ae}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {58ef1b9b-50d7-44f2-9057-7e4f0f878a8d}, !- Handle
  {ec82071b-9825-4569-94e4-04a12c1f255b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {578b8183-ad6b-46f9-9635-7dbe8f4b27d0}, !- Handle
  {0a319310-c91b-471e-ad5c-a08999176f4f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {8209285b-408f-4d0f-8070-923aed017ed2}, !- Handle
  Node 57,                                !- Name
  {071376d8-6fb2-4a0e-a70c-2837e722d8d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {071376d8-6fb2-4a0e-a70c-2837e722d8d4}, !- Handle
  {2470983e-1a9d-47e9-bef3-a2dde3ecbbec}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {8209285b-408f-4d0f-8070-923aed017ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd8cef43-4370-4b92-a8df-8a01d714399c}, !- Handle
  {f3e8be26-8cb1-427a-bc10-176054e91667}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {09b1b54f-5e96-4c7b-a0a6-0db6276e6e7b}, !- Handle
  {7570c58c-693b-4eee-8d09-7247344b91fa}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {07b3f4a3-6907-4339-9031-755686dd5adc}, !- Handle
  {3151a6b4-6ff8-4282-ba48-5b053bb7b608}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {12bf6a83-e965-4463-9f13-c733b11f2343}, !- Handle
  Node 58,                                !- Name
  {945a025d-6e3a-4dc4-8571-6be2dd37d62a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {945a025d-6e3a-4dc4-8571-6be2dd37d62a}, !- Handle
  {e5bebc28-6881-4ce3-a0b2-17eb7eaecd8e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {12bf6a83-e965-4463-9f13-c733b11f2343}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d8f9a42-092f-47f0-9db5-6bdd943dd1ca}, !- Handle
  {358799a7-1c4c-4973-ae6d-b8b7ac94b061}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bb7e78f0-2d94-4a32-b560-2b17f30b22b2}, !- Handle
  {49f55066-13f0-4075-9877-3864306a396b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {63713e43-2b9e-482f-aa8b-79a2f8b13fb9}, !- Handle
  {d89ce7d4-7b5b-47ec-a268-9e6d27226076}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {830802ab-67d4-4144-844a-c1deeb37998a}, !- Handle
  Node 59,                                !- Name
  {78c616ba-f7c8-4d5a-8eab-e17e8d26d450}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78c616ba-f7c8-4d5a-8eab-e17e8d26d450}, !- Handle
  {5978d97f-95b2-4d2a-9d01-0adf2799111f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {830802ab-67d4-4144-844a-c1deeb37998a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07114314-5a6e-417d-bf4a-13da3a7985f1}, !- Handle
  {45cf2095-7ee8-41f8-a15e-0b299001f150}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e2986ecf-80d2-4980-a6c8-5cf28e19baa3}, !- Handle
  {abf18e29-604c-4e9a-9fe0-f0a307d35821}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5515622c-22e4-46a7-b834-05c991d04a8f}, !- Handle
  {76da3b2d-295c-4092-bf8c-b0a5eed7c57f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {268b74fe-2520-4814-9a86-2a6ac4d232ed}, !- Handle
  Node 60,                                !- Name
  {7e2cf47d-9aed-49d7-b2de-54e4b0e1fb90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e2cf47d-9aed-49d7-b2de-54e4b0e1fb90}, !- Handle
  {14a7d985-5f6a-4958-b2bf-088a21d534bd}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {268b74fe-2520-4814-9a86-2a6ac4d232ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {604d6d96-c8a2-46e7-9cbb-f266ec2fd8c4}, !- Handle
  {afc7c01c-d2c2-4ed0-9ea8-ae9a7a97de38}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {300f0ec6-441f-470e-b6df-8186ffde9492}, !- Handle
  {bb3e7e1e-e023-45c4-9523-70aa67f9f4f2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d60b0f29-6c6a-4cde-bd08-d3004cab2aed}, !- Handle
  {340e6d7e-9207-4132-8c78-e0739f3121c4}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {0ea47a92-7518-49e9-9e5b-a6d0e877d752}, !- Handle
  Node 61,                                !- Name
  {76f40878-767f-4f36-acba-af2e53415e16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76f40878-767f-4f36-acba-af2e53415e16}, !- Handle
  {248f9a66-3edf-4c13-9594-9609da6dc695}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {0ea47a92-7518-49e9-9e5b-a6d0e877d752}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1069687-2d2d-42bb-aaf6-ed1d627b843f}, !- Handle
  {a39198fd-f54a-470c-877b-3862b0215b20}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {dc1e60d6-9c4e-4c09-a714-56f195d94988}, !- Handle
  {4a6b942d-fd0b-4ab4-9c06-739c94c5ccd5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ef84b68d-7cc4-4b5a-b014-72de16a5ed7a}, !- Handle
  {9eb46615-10fe-43f2-9a5f-356b7e07f412}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3a6fcabe-0bf0-4998-b7ab-3182eb05034a}, !- Handle
  Node 62,                                !- Name
  {3341230b-991f-4e82-86c7-b7e01a837e85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3341230b-991f-4e82-86c7-b7e01a837e85}, !- Handle
  {c049aa6a-2609-4a99-8efb-37b0e95b9c6e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3a6fcabe-0bf0-4998-b7ab-3182eb05034a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50d0851e-26da-41b1-a743-2af401565e5e}, !- Handle
  {92bac066-da31-4df4-b6de-6b1248bdce25}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {58d92d42-7aa0-4c60-9805-febccb25416b}, !- Handle
  {64bfee09-6c4f-475f-897f-dcbf847e8ed9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e28efd60-3773-4b8d-a35c-3bf4f3f6310d}, !- Handle
  {d3de0c9b-25ca-4bc3-80b3-f060bc57a009}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1a09eccc-dc51-4e36-aafa-ab07bad2443f}, !- Handle
  Node 63,                                !- Name
  {2631e0d9-b0f8-406f-87c6-7d452d98db14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2631e0d9-b0f8-406f-87c6-7d452d98db14}, !- Handle
  {0e4539a0-abef-47f5-90a3-c55ba35da5ed}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1a09eccc-dc51-4e36-aafa-ab07bad2443f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1650a9b-8524-43ec-9a55-92ab4db3b72d}, !- Handle
  {1ec8c59b-6f4f-4415-8e50-e31651b134c5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d352132c-7404-4802-abb9-bb8376feba1c}, !- Handle
  {ae1ff5d8-3092-4836-bf6b-91ff8c780deb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4b2d0b32-6f79-4ef5-b3d6-fe495467f8fb}, !- Handle
  {5c117373-cc76-4c3b-a474-fc5e6afb6ffc}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {bb3d78e1-aa6c-4a62-a5e4-9bb1f53b093b}, !- Handle
  Node 64,                                !- Name
  {8e5b82bc-227e-4017-923c-e1bd1d9337f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e5b82bc-227e-4017-923c-e1bd1d9337f8}, !- Handle
  {02ee3f44-e1e6-4e4a-adee-ab00be225ce6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {bb3d78e1-aa6c-4a62-a5e4-9bb1f53b093b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61cb50e1-950d-4cd5-b05a-d93c4a567d7e}, !- Handle
  {13e17c6c-e15e-4c4e-983a-c90931efab45}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {05957a76-aac1-412f-aca7-c9bd2f1d2961}, !- Handle
  {877f8bb6-5a93-43a9-8f2c-1b46a7f0c5fa}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {215b779e-256f-40e7-a962-f5e3ac0a9c5b}, !- Handle
  {71559215-6873-4125-9a64-a30e999ce2db}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1f598140-a3c7-4311-9a32-f3117d33059b}, !- Handle
  Node 65,                                !- Name
  {817f175b-0519-420f-986c-f4cd82e0fdf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {817f175b-0519-420f-986c-f4cd82e0fdf2}, !- Handle
  {0449c35b-d946-4539-8333-bfba96e38e89}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1f598140-a3c7-4311-9a32-f3117d33059b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b03d2cb0-759d-49dc-8b71-205c6e396403}, !- Handle
  {ff2bd327-a866-4ca3-abd1-2906cbad156f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ad48e5a3-1653-473c-ba5b-6bfc22d2b88b}, !- Handle
  {061b3bbd-e4d8-491a-bfbc-885f9d2ab582}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d07d3b1f-65dc-491b-94d8-cd978e31a800}, !- Handle
  {a2dd0546-247b-41b8-95c8-4bc95aa832f4}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {9198d972-5bb4-4f1f-ba3d-2b662157a962}, !- Handle
  Node 66,                                !- Name
  {23081176-dfa0-4570-b29a-72e8bb53cd67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23081176-dfa0-4570-b29a-72e8bb53cd67}, !- Handle
  {9ee72954-a654-4371-ac03-4cfe94ca8d94}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {9198d972-5bb4-4f1f-ba3d-2b662157a962}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc88615b-7c2e-4990-81b3-05260ca9be53}, !- Handle
  {c027dbb9-b9cf-47f8-a27b-111b9cb3d8ba}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3f6032c3-64ce-4ef7-b828-665ad159fd5e}, !- Handle
  {681ef4c1-eda8-4b8c-91c8-3202a27a75a3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3088b58b-2e0b-474f-a49a-b782866eabab}, !- Handle
  {8a1ae957-beb3-4b0b-8b4d-7ce6e109765a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {27a8efae-1e70-4110-8f72-c381c52184c7}, !- Handle
  Node 67,                                !- Name
  {550dcdba-e873-478e-9dae-0764f36b1a11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {550dcdba-e873-478e-9dae-0764f36b1a11}, !- Handle
  {06cc88eb-303b-4650-a3ac-62dabc62463a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {27a8efae-1e70-4110-8f72-c381c52184c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c568f203-8ff3-478a-b847-0b17e2ce5973}, !- Handle
  {cf1902e5-bd76-4283-bf65-b8d6c1ef223c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {88a7af6a-3765-4663-8c68-6468ac5f705b}, !- Handle
  {64a3b26d-2d14-4163-aaaa-9dff721b22ee}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a99b597d-181b-43af-8b7d-e59a26ae84f0}, !- Handle
  {c92e7014-029c-4ae1-bec7-32ebf61f7d7c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {fbc75b37-dd34-48a2-aacb-e0b79c4e2b7e}, !- Handle
  Node 68,                                !- Name
  {17277259-3312-4399-841e-81d863c025d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17277259-3312-4399-841e-81d863c025d2}, !- Handle
  {45e92ecb-2aa0-4df7-bc7c-e304f337f322}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {fbc75b37-dd34-48a2-aacb-e0b79c4e2b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {187b1dde-07fa-4840-983d-ef1140e0f1aa}, !- Handle
  {547899bd-8327-4553-8d83-7249e6d32f2a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {21232030-1ab4-4b54-9643-a19974f471bf}, !- Handle
  {c30650d2-702c-4554-8bc8-e47efc10f9ad}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5182ef72-261e-4ec3-a74c-91fdac04c391}, !- Handle
  {fc649054-c7f8-4e48-a459-83e8ce0b4742}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {65004d7a-2784-433e-909f-de486d26875f}, !- Handle
  Node 69,                                !- Name
  {60ee0799-65b1-4655-a37b-3bd37363715c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60ee0799-65b1-4655-a37b-3bd37363715c}, !- Handle
  {097ccc6f-bafd-40e6-a6be-5bb9b3d7fb48}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {65004d7a-2784-433e-909f-de486d26875f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29f4c104-c649-4e39-b37d-53ffa2fbb887}, !- Handle
  {b01f3526-f8e3-41ea-9a18-71c0185f1fa8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6c208a10-a283-4842-9fae-c5d221028dc0}, !- Handle
  {a004c707-95d5-4d58-9130-8bb3b057b5ef}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {dffa9020-7884-40b3-8a67-1f39062ada67}, !- Handle
  {35f079e7-e33b-41f4-980b-fc51aeb3d116}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5b32a9e6-1525-431f-aa59-086a8bf8fa1f}, !- Handle
  Node 70,                                !- Name
  {983ffbc6-bebe-4e0a-a46e-d48d4166ded9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {983ffbc6-bebe-4e0a-a46e-d48d4166ded9}, !- Handle
  {6004db1a-3349-44a4-bc1e-a8c9b7662ebd}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5b32a9e6-1525-431f-aa59-086a8bf8fa1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b9a8ffe-81d9-4c1b-9104-1742e6976e0d}, !- Handle
  {18058539-8049-4a63-bc7a-41f8fcb4f6e4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6210eab3-9889-436e-84b9-26cdd8e12f62}, !- Handle
  {39846035-304a-46e2-9c1a-c9ba61b9baf5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2be9d186-9ffb-4990-9546-afe927a3d7d0}, !- Handle
  {13a81dcd-cd63-4ffd-9bb9-c1330899f2c0}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f23b7e8b-9bfb-461d-8421-f298d2228583}, !- Handle
  Node 71,                                !- Name
  {19728277-63af-439a-a193-34134563abaa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19728277-63af-439a-a193-34134563abaa}, !- Handle
  {af71ed4a-f967-4d43-af68-bf26aa3fe927}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f23b7e8b-9bfb-461d-8421-f298d2228583}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e865bf7-0dff-4ace-adeb-f1cb63b3c0d7}, !- Handle
  {28c5e033-f94f-4d0f-b69f-859f049e8ca9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {58b82a61-f35b-4636-8af7-ec29b0780202}, !- Handle
  {31d6e7f4-fcb1-4561-8156-296dd1e14581}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9ab4c778-eaec-406d-9608-921b6f2178e0}, !- Handle
  {a6064665-9a08-441e-a4ca-81cb9fa89f85}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {28ceeaa0-d002-40df-ad97-3e8c2c6a79b4}, !- Handle
  Node 72,                                !- Name
  {94c6a3db-3f0a-4a9c-920f-28470a5f02a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94c6a3db-3f0a-4a9c-920f-28470a5f02a1}, !- Handle
  {10945f64-d702-4f68-b643-31ba5cad72a7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {28ceeaa0-d002-40df-ad97-3e8c2c6a79b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63f44df8-663a-4935-9c46-bcc9a63f392a}, !- Handle
  {d766a54e-73a0-4f6d-a2a9-4a319684eb96}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c058f76e-f494-4f62-98a7-9d9241fbf7d0}, !- Handle
  {1ff97538-28c4-42ce-92f3-dcee8f01c95a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0c69f9d4-168b-4217-ae4d-f92cdfacc523}, !- Handle
  {41d0f7a5-3c0a-44e0-a9e3-7964eb4961a0}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {deaf7da1-88c8-4bcd-b283-a5915f65ca42}, !- Handle
  Node 73,                                !- Name
  {f8f7d064-7e0a-45b5-a285-d94c44a8e462}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8f7d064-7e0a-45b5-a285-d94c44a8e462}, !- Handle
  {8b803b3f-74b8-4895-9eba-a9e7a9c71ae9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {deaf7da1-88c8-4bcd-b283-a5915f65ca42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9940e96-f231-4841-92c4-9d344357881e}, !- Handle
  {6c20becf-bb58-4f03-be0b-ca142cd0a7c0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {802987a2-c652-484f-bca3-123e8621881f}, !- Handle
  {28bca771-c15e-44a5-8b12-ba6235ef3253}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {588e480d-fa34-48e8-867a-6eca2a18a79c}, !- Handle
  {98468ca0-c535-479b-8ec3-c81a1d20eee3}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {2b633162-2d9e-4095-88fc-61992c73f635}, !- Handle
  Node 74,                                !- Name
  {285d293a-5a65-4d33-abdd-b6104b03e179}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {285d293a-5a65-4d33-abdd-b6104b03e179}, !- Handle
  {da4f7af2-ffc6-4b03-b816-9f5feb38fe7f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {2b633162-2d9e-4095-88fc-61992c73f635}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cf4c649-406c-4556-9ee0-5ebac4e98e3f}, !- Handle
  {a1447678-2a6a-44fd-820b-beecdced764d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c1081755-6b45-4709-9078-654d9113ee1d}, !- Handle
  {2beb9cb7-f0dd-4c4b-bf4e-8c3b44d35aef}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {60a1fe3e-cc6e-498f-89df-24187161f321}, !- Handle
  {c09e1e4e-16b3-45bf-a70f-443c27bf00ba}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {e55577ab-5ea9-4d2d-938f-500e731e6e8f}, !- Handle
  Node 75,                                !- Name
  {f0d23d00-44f9-43b7-9155-6a39504817cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0d23d00-44f9-43b7-9155-6a39504817cd}, !- Handle
  {2dee5acd-03f0-4805-9d6d-e3afd8bc7673}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e55577ab-5ea9-4d2d-938f-500e731e6e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a125ef0-2746-4654-951a-802d35223451}, !- Handle
  {32b55a52-0d5f-4ccc-8d9b-72e5fcb621d5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3342b1ba-a02a-4ccd-909c-e7c26c8994a2}, !- Handle
  {b821fee5-a2dc-484c-a577-ca3f4330243d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {19ca303f-b04f-4029-9838-b03698c17ae0}, !- Handle
  {73f06db4-35a8-44fd-9ed6-378ef14d2235}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1fca6986-c4dd-4912-9a86-fea8516e0cd5}, !- Handle
  Node 76,                                !- Name
  {2c0dee0a-66dc-431c-9fda-c804eabce3fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c0dee0a-66dc-431c-9fda-c804eabce3fe}, !- Handle
  {b0734a53-91bc-4f57-99d3-c656eb470b28}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1fca6986-c4dd-4912-9a86-fea8516e0cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96717f55-77e3-4405-a0b3-94a8ea5fbc65}, !- Handle
  {b23720ab-a706-457c-a0bb-40f24d636128}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {90b7e06b-f0ad-4f4f-992f-452884bafffe}, !- Handle
  {6bc098d2-7fd1-458c-8e9b-33cb0524dd6f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {81f4028a-879b-47ab-8029-e7b8b96461e8}, !- Handle
  {fac084ef-0a5a-4cf0-8466-ab07308182be}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {e5d66b69-c72c-40c8-ab02-9de69c80f7b8}, !- Handle
  Node 77,                                !- Name
  {eb7ff46d-de7d-4e15-a293-3919481b7568}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb7ff46d-de7d-4e15-a293-3919481b7568}, !- Handle
  {d6ad526c-4429-4926-830b-ddb7b6ee41ca}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e5d66b69-c72c-40c8-ab02-9de69c80f7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6294a626-a164-494e-bfc5-dce0020d4f4b}, !- Handle
  {4fe5c6b8-69d8-4104-bd78-b78556b3c4a9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {93160ba8-e3a0-4fc4-82fc-b9b60734677d}, !- Handle
  {7304f23b-20e0-4231-bde2-6487e01145f3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e973712d-e716-4fa7-8a28-19c4c6b91b0a}, !- Handle
  {18f93644-a0cf-43a5-abdb-e5b98d78c35d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {bb57e6d7-9081-4713-93f6-499bc3e708f5}, !- Handle
  Node 78,                                !- Name
  {b6563c7a-3cec-4bdd-97a2-05c1dbbc2f90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6563c7a-3cec-4bdd-97a2-05c1dbbc2f90}, !- Handle
  {2145a6dc-724b-4e2d-adb5-61ddc4f8ad95}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {bb57e6d7-9081-4713-93f6-499bc3e708f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3abf343e-d011-45c0-9bcd-f11f5b54ac66}, !- Handle
  {43316dd4-72c2-4c08-a117-8ea130ac171a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {eec562dd-d866-450b-8493-5b1d4dc80b5b}, !- Handle
  {04c6c841-8026-4442-9852-f6adab050a7a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c92ebda0-a84e-4af9-9c6e-06a02357a038}, !- Handle
  {57b56a99-733d-4aaf-be9d-c8871f0cd84d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ddba7173-8390-4017-86c7-5bd29e8ce526}, !- Handle
  Node 79,                                !- Name
  {9ff186d4-d630-479d-b86f-bcf2891cf826}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ff186d4-d630-479d-b86f-bcf2891cf826}, !- Handle
  {5e9dd0f6-dd13-47a5-adc6-540593eef377}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ddba7173-8390-4017-86c7-5bd29e8ce526}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d9e3623-c2fb-4bf9-85dd-09db32492446}, !- Handle
  {ced4fc75-9f87-4da3-9bc4-f2c759f6a73a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6805df6b-d9e6-4928-817a-6fda1311cf91}, !- Handle
  {71d97d84-5b8e-446a-9220-9b05815a2237}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6603e11b-4051-4ccc-b2e6-b8a80762ed2e}, !- Handle
  {5d9ad50e-d786-4f16-a610-45696a621256}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {23d637da-d15e-4850-bc0f-fc2cdda21c69}, !- Handle
  Node 80,                                !- Name
  {1f645b97-4e46-4303-bc4f-92c3f375131c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f645b97-4e46-4303-bc4f-92c3f375131c}, !- Handle
  {01fe3b90-00b0-4ad4-b4be-c4d09808054f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {23d637da-d15e-4850-bc0f-fc2cdda21c69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1c14134-a7e4-4c37-936a-0b194594f3e5}, !- Handle
  {46863893-e94f-47ec-b232-069f03822938}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {75066e2e-646e-4e5f-b174-735e9cd6d182}, !- Handle
  {bfdbf839-0dc6-4bc0-ab6e-f92dbf1c65d9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9731732b-294d-4bd0-8104-6b7e8f3ad131}, !- Handle
  {d185bca4-8677-41bf-a83f-a3c99f4c1718}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ddbb3246-821f-41e7-be17-4b54c19813e8}, !- Handle
  Node 81,                                !- Name
  {4267104a-7718-4d90-a5f1-7b2fff1266ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4267104a-7718-4d90-a5f1-7b2fff1266ac}, !- Handle
  {b2360e5e-c871-4544-8be3-c2b94df15ec8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ddbb3246-821f-41e7-be17-4b54c19813e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a1d772e-16a1-4f68-9efb-8aaa4e5f5ff7}, !- Handle
  {ffa41599-4692-4551-a0ad-905824ec7871}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a60e99ea-8dd6-4a6b-85bd-4beac5d47612}, !- Handle
  {45c4ae77-38a5-4aa0-8407-3ddd6985a1c9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9f408dc0-f721-4cea-aaeb-9794d816f0b6}, !- Handle
  {f05b7a56-501d-4b5d-bada-5a3dda37e647}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {a978b179-7258-4e86-9214-36bdcb374d63}, !- Handle
  Node 82,                                !- Name
  {4d345b55-a363-49a1-a995-bb93ccd62343}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d345b55-a363-49a1-a995-bb93ccd62343}, !- Handle
  {2eb1f1f2-abb9-4c6d-935f-44483cd24c02}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {a978b179-7258-4e86-9214-36bdcb374d63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3cc76ac-780b-481d-83f6-3bd320e25cd7}, !- Handle
  {17bf8939-ed4a-4ab1-a2d1-5d24c6209b4b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {02680940-5da1-48c2-8e37-f97b702a8765}, !- Handle
  {79025519-a70a-4906-93f7-642ddb8ec702}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {95cff2f8-13ed-483c-84cf-ad7b9bd89914}, !- Handle
  {512a51d6-9e27-4e35-b2ce-9f6a7ddd8b5f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {491008b0-29ee-49be-9d2e-e718a68ff3ef}, !- Handle
  Node 83,                                !- Name
  {b42ec0a1-a3b2-4d81-80a9-899fa3bb6e18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b42ec0a1-a3b2-4d81-80a9-899fa3bb6e18}, !- Handle
  {736cb5c7-ce99-4b30-ac60-ade7e3a9d836}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {491008b0-29ee-49be-9d2e-e718a68ff3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcf41b34-7033-495f-ac74-f03b0c4d0e85}, !- Handle
  {5525b98f-c399-4930-a03e-5b2cc7a578b6}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {fb74ce57-2097-4515-8e6f-33a7f35775a6}, !- Handle
  {39f39f6a-a611-4648-988f-a83825ebad29}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {cc104749-44a3-4ae4-b95a-96a21534daf8}, !- Handle
  {7f343f45-3ab0-44ce-80d5-e67caa65981d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {4a179ffc-6d74-43b9-a8a8-9cb59ff77db7}, !- Handle
  Node 84,                                !- Name
  {2dba5ef5-55a7-41fc-bd78-0f4ed6eda28b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dba5ef5-55a7-41fc-bd78-0f4ed6eda28b}, !- Handle
  {f82932c4-8897-4f64-92ad-30260c9c45dc}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {4a179ffc-6d74-43b9-a8a8-9cb59ff77db7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5179d715-6df4-474f-89da-67ac71bfbb01}, !- Handle
  {6abecf99-32f5-45eb-bf2b-8284a0766263}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {76f3acc6-00c9-42f7-a6a6-b16bb49e1a2e}, !- Handle
  {bef91fe1-811d-4795-a086-56516116502f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ad9e3754-657a-4b32-8d2e-7e19b261d425}, !- Handle
  {0d0c86d6-470e-494a-b90c-c1d727fbff88}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {6f6b1787-7e6e-4f79-8315-5b03d97b4891}, !- Handle
  Node 85,                                !- Name
  {550e50d3-9f98-4b3c-ad02-8500cd166d00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {550e50d3-9f98-4b3c-ad02-8500cd166d00}, !- Handle
  {df4c3e37-7349-4b49-8d43-7a787ec5e369}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6f6b1787-7e6e-4f79-8315-5b03d97b4891}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa44efcf-3930-45c1-b322-c9279d9c41be}, !- Handle
  {f62a00f0-925a-4481-b00b-16a47c5419e5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0efba42f-6dba-4b7b-b734-a2f52f7bda74}, !- Handle
  {08fc5077-3dd4-4f49-ba04-ceaf10cf3575}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d6f0a785-93b7-4e3e-b3fd-7871f4444219}, !- Handle
  {a92b1e9a-7e13-47c0-a5a3-cce78930fdb8}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {27cee5d7-9753-474f-922f-a95f94765bdb}, !- Handle
  Node 86,                                !- Name
  {f86d01cf-fbe3-4e0c-a9c8-be8871933ec2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f86d01cf-fbe3-4e0c-a9c8-be8871933ec2}, !- Handle
  {5d8fb8ac-7359-4ce0-b3d1-dd5e224ab818}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {27cee5d7-9753-474f-922f-a95f94765bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4543e5d2-a77c-4983-aa5f-a9e2762d92e2}, !- Handle
  {eee61335-059d-4f77-9722-b91e33b6443d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {836ad84f-9dc6-4e23-b4ba-78698e9b2606}, !- Handle
  {45d6095a-4ef0-43ef-9dc2-8da8f9233597}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9ea64cf9-cf8e-43f1-829e-9204ea3aa598}, !- Handle
  {eb04c8af-0183-4554-9134-642c2c700673}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {be608360-f9af-440d-8dee-66212032ba43}, !- Handle
  Node 87,                                !- Name
  {862a8f4c-627a-4084-819e-725679ad3857}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {862a8f4c-627a-4084-819e-725679ad3857}, !- Handle
  {abde0cca-3106-4347-b21b-c4c5b5589e88}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {be608360-f9af-440d-8dee-66212032ba43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52e1da96-d511-4e42-afe2-90521a980448}, !- Handle
  {65c2e0c9-49f1-4bda-8020-cce79b72741d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1dc3a456-9068-4b16-9676-1c05482d89b6}, !- Handle
  {20feef9f-4a3b-46f8-ae83-124299db631f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {35a6b8cb-02d0-4463-bdca-b2775635f1cb}, !- Handle
  {3c053066-c8ac-4a58-abd6-db1a53820038}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {c412bcea-e1e4-416a-b02d-b7ee46051ea5}, !- Handle
  Node 88,                                !- Name
  {65899947-3814-4a73-8c9f-27b4f1c944f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65899947-3814-4a73-8c9f-27b4f1c944f2}, !- Handle
  {a1998b96-4c16-48df-ac60-29b5af944e7b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {c412bcea-e1e4-416a-b02d-b7ee46051ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ca525bc-4d17-48f6-81a1-f4adac78c8d5}, !- Handle
  {3bf5a136-bfa5-4655-bb13-63536c0811a9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {da609865-ed8e-4cb0-a13a-6d3525300baa}, !- Handle
  {7aebe157-4c18-41a1-ab9d-2bb5f2ddde27}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a2d9e353-b57f-40ef-895d-3f8e68b35a18}, !- Handle
  {abe1fb58-c16d-4ec2-941f-5ad260fbad27}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {e5f9ad58-5039-42ae-8ffc-54b6f763282f}, !- Handle
  Node 89,                                !- Name
  {1c782242-6e9f-4f00-8181-5ddd38d5c2d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c782242-6e9f-4f00-8181-5ddd38d5c2d2}, !- Handle
  {213d1649-adbf-4f21-9462-4b2756fc8397}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e5f9ad58-5039-42ae-8ffc-54b6f763282f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91736d79-96c2-48e0-ba3b-da545d0c43bf}, !- Handle
  {37bd45ae-45b3-49d3-8039-c25adc581ff6}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {61911229-dbb4-4d1d-bb98-c64b4623c75b}, !- Handle
  {96fd2097-02f5-4909-801c-2c0adfb4e954}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5f088d69-63c5-4e31-97b2-c3d10d8672ea}, !- Handle
  {ffc5b41f-df50-495d-800e-1f153aacecfd}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1ae34876-f9e7-4bc9-a52c-97df0a10f4ee}, !- Handle
  Node 90,                                !- Name
  {5e421db0-3964-4ff1-ad9d-57c812e742ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e421db0-3964-4ff1-ad9d-57c812e742ac}, !- Handle
  {306af596-93a7-4539-be05-a24c8ab53f50}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1ae34876-f9e7-4bc9-a52c-97df0a10f4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {726411a6-7397-4b51-89aa-eb9b50142e1b}, !- Handle
  {55742e97-b009-42ce-9901-d2d03f409ec9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e2b0ae7d-2bd2-4b25-929c-c5ec6f20f584}, !- Handle
  {4504bdff-05ce-4a3a-9118-fe1806c8a9d4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1a32586b-51e7-4fab-a47d-0724bc14a7a2}, !- Handle
  {4a25fd84-ee26-4cfe-bb42-c4311a8fbdbb}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {efb28738-2892-4c33-9b1f-5a884df164f1}, !- Handle
  Node 91,                                !- Name
  {2ba70779-bd09-47ba-97f2-faf9ed755b5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ba70779-bd09-47ba-97f2-faf9ed755b5b}, !- Handle
  {2f63a7da-5278-4b0f-b77e-6655352b0124}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {efb28738-2892-4c33-9b1f-5a884df164f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb712ddd-9f20-4f46-8301-7114d7258ca2}, !- Handle
  {ba4f4fe9-91a3-4b3d-878e-1367124cfe54}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b5aefae3-86e3-4c3b-9501-e14d13d3b278}, !- Handle
  {77610889-7f31-4c24-8667-efd212e8ad39}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {470f609d-2577-4eb3-92fc-46498461779c}, !- Handle
  {a81d5787-209d-4c58-bc1a-e1a36b623349}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {10da896f-e0d2-48d1-8622-b9bb610486a0}, !- Handle
  Node 92,                                !- Name
  {90c1822d-9c34-4b8d-b446-b6ad2f5f95f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90c1822d-9c34-4b8d-b446-b6ad2f5f95f9}, !- Handle
  {4b0cc9cd-fe2e-4c75-afcd-f7051de9c614}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {10da896f-e0d2-48d1-8622-b9bb610486a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e89cddab-2ca7-44d5-993c-bcba9c2ab5e8}, !- Handle
  {05f0d69d-e3a1-4f57-b91e-d78c79919e27}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {02358edb-7d32-461e-a860-1e8197ec2b2b}, !- Handle
  {7a9d7f8f-c2fc-4726-a935-5e439705519f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {81d15e89-e207-450f-966d-336c9f55a511}, !- Handle
  {3e907d5e-6053-4f9a-a203-0b03d9dc5d6a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {a869f67c-4c5f-443f-97c8-4bbfb26847b6}, !- Handle
  Node 93,                                !- Name
  {28707961-743c-41e6-83c4-acc3d83169ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28707961-743c-41e6-83c4-acc3d83169ee}, !- Handle
  {00dde13d-c83b-4817-b86c-c32923b56495}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {a869f67c-4c5f-443f-97c8-4bbfb26847b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1da21de8-997e-4675-8574-787e4adc201e}, !- Handle
  {1e7228d2-f368-486d-b1c5-a1f08c5e0f47}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ef3b5c03-58d3-4268-92e5-420d038c869d}, !- Handle
  {295c1f4e-6c2f-4dd3-8db0-a9ecfa7ab4c7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {486ba067-8110-48ac-bed8-19f154e2cda2}, !- Handle
  {2a01e007-1e14-4b52-a00c-da0549fc95ce}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {665d6b35-43f2-45bf-873a-87563f052a09}, !- Handle
  Node 94,                                !- Name
  {b419c2d9-8d47-47fd-b244-dd579969c4bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b419c2d9-8d47-47fd-b244-dd579969c4bc}, !- Handle
  {288e88e7-4792-47ed-886e-d2d93ee90223}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {665d6b35-43f2-45bf-873a-87563f052a09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5bbe5ad-10a6-4b6a-af68-644882853def}, !- Handle
  {ff6364e4-e919-474c-ad4c-6ee652090e33}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d152e82c-a3a4-4a0f-ad8c-72547592c291}, !- Handle
  {5080cf65-06cf-40d4-ab62-009a07a96c93}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {cc8c39d0-cfa6-431a-81ac-e50d2350ee46}, !- Handle
  {b42ddbf1-2baa-4110-bcbd-33bcff35f162}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {0b251922-6d59-4111-bcff-081add88e846}, !- Handle
  Node 95,                                !- Name
  {ee0aabc4-e785-4cfc-a586-084f23f1e854}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee0aabc4-e785-4cfc-a586-084f23f1e854}, !- Handle
  {7b5727df-a43b-43c6-8b4c-6b7a70d404ae}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {0b251922-6d59-4111-bcff-081add88e846}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e18f2fd1-8733-4a53-859c-0aa5528c70f0}, !- Handle
  {32ac03fb-50fd-4076-94cb-655dc5b91738}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0db99969-5c92-412b-a1d2-6b83c9277b08}, !- Handle
  {0dd62261-2320-48ca-add6-a8d54109965d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e6339571-a80d-40dc-9eec-ff9998bcb1b0}, !- Handle
  {75c43426-f3ec-4dd9-93a2-e41bc6e8a1c4}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {9545c695-6ac0-4ea6-b6b2-149af97f6a92}, !- Handle
  Node 96,                                !- Name
  {2f40a02e-c3ea-4e53-adc1-7abff9418636}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f40a02e-c3ea-4e53-adc1-7abff9418636}, !- Handle
  {f3fbff0c-99b9-4dba-ad92-7e08f4206911}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {9545c695-6ac0-4ea6-b6b2-149af97f6a92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c0bb870-9906-4b60-a6c8-78327d23ae66}, !- Handle
  {bf437b66-3375-4b48-8c67-abaef73fe47d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e6e67ca0-8e37-416f-a35d-9b0af5329661}, !- Handle
  {63a34835-ee6c-428f-a099-f8b33a1271e6}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {84192e6d-f12a-4b08-b76d-6b751f580b52}, !- Handle
  {4fb762aa-a4a0-41d0-b6b0-d5ce7611590a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {77e65e07-01c9-47d4-bb7c-69e92aa36b88}, !- Handle
  Node 97,                                !- Name
  {5b9a0418-b6d6-4ba3-b0c5-dd118d02d16a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b9a0418-b6d6-4ba3-b0c5-dd118d02d16a}, !- Handle
  {f0e9f29a-d4c2-4dbd-b747-f061eb0d2551}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {77e65e07-01c9-47d4-bb7c-69e92aa36b88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d31cf08c-7e15-41ea-a401-43ff46b3b358}, !- Handle
  {2fe3c8ee-6473-4f05-9c8e-da143ec22846}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {87613559-a98c-4fce-8de0-657c9b4f233f}, !- Handle
  {79d9fa84-9603-4013-b51e-264b0b42c9f4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {98cd84db-e185-4b44-bff1-520fe3461160}, !- Handle
  {2238d983-be1b-4cf3-a717-a41793ba621d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {dbb15c77-ed74-47a7-82c7-e85d322c0d79}, !- Handle
  Node 98,                                !- Name
  {dccf8437-fc4f-4961-89d6-5acd94dfaf12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dccf8437-fc4f-4961-89d6-5acd94dfaf12}, !- Handle
  {7e2c0303-fca6-4812-bf55-502642a56d9d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {dbb15c77-ed74-47a7-82c7-e85d322c0d79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {909ce9d6-b515-4411-9e19-6b9da2556f1d}, !- Handle
  {2cc7deba-b59e-4901-95fc-c68c57f0ac6a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7399c342-a447-4f08-b90c-aed3c2d2c29c}, !- Handle
  {e396955c-b2c5-4a7c-a57d-bcbc7febe7e4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ff48064f-ecff-43ca-b1d5-5576e5e943c9}, !- Handle
  {07f18ec8-05b4-4dbf-9fdf-5f14e71effa4}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {0538bac9-deb2-41a1-80cf-f7e2dfa0b1da}, !- Handle
  Node 99,                                !- Name
  {bde1cd45-25cd-411c-a9e3-e502f77ac460}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bde1cd45-25cd-411c-a9e3-e502f77ac460}, !- Handle
  {2bb48b82-6521-4160-a9cc-71d5fe0dc661}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {0538bac9-deb2-41a1-80cf-f7e2dfa0b1da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd8fbd9d-e611-480f-b921-d6ddb10902d9}, !- Handle
  {bf5ab60e-7a0a-48ee-bb80-f7c90604ec30}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {38d1edd5-dc9f-45ac-b12a-84391683b828}, !- Handle
  {baec6dad-423c-414f-9da8-524229d6ad30}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {dee8a9c7-b7f7-4f8b-b8eb-4316b79c1300}, !- Handle
  {b9e2eaca-a175-4d6b-aa1a-17e3509331b6}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {6a4eb4de-a16b-4d1d-bfb5-47d228813eb8}, !- Handle
  Node 100,                               !- Name
  {b4f1dbe9-2984-4224-b19a-82392d1da9ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4f1dbe9-2984-4224-b19a-82392d1da9ed}, !- Handle
  {2f40d145-f58e-4efa-8dfd-5eda8f4be4f9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6a4eb4de-a16b-4d1d-bfb5-47d228813eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57a60266-d4cf-443c-889b-106cd1868b09}, !- Handle
  {0b113dca-eb15-471f-9d13-b3177098c4c3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {88714e6f-f682-4b0a-9a2c-0bfb670e9250}, !- Handle
  {b8f2cc73-abdb-4335-aa52-67ca4def3b0d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5f4e3143-14c2-4dd8-9287-e91aa9f820e2}, !- Handle
  {267ff3ba-430f-4fc4-a228-084b4c0b67e5}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {373b6b52-1438-4342-b2c4-857e2dbd9e76}, !- Handle
  Node 101,                               !- Name
  {d6b72720-8f69-4a3e-807e-42f208366dc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6b72720-8f69-4a3e-807e-42f208366dc4}, !- Handle
  {7601ec48-c487-4181-b2b3-fce2b9872074}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {373b6b52-1438-4342-b2c4-857e2dbd9e76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5716d2d6-8ddd-4bf5-bd06-5741bf4dc839}, !- Handle
  {d0966b8c-4470-499d-87b2-5fb1048f0644}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6d593d51-8d7d-463c-be34-7c18b69f409b}, !- Handle
  {d76e5ed6-e547-4967-ad06-37aeca32018d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {cc247d93-11f5-466a-9b13-d9b0522e4142}, !- Handle
  {0772dcd9-afcd-4255-abe2-ba86f1a10c5f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {0fd7bb44-6b48-46a7-bb32-58a249f6267a}, !- Handle
  Node 102,                               !- Name
  {9d7d779e-e839-4057-97ca-585483814adc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d7d779e-e839-4057-97ca-585483814adc}, !- Handle
  {d5b8eea4-7606-44c0-a048-1bbd1343c9db}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {0fd7bb44-6b48-46a7-bb32-58a249f6267a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {313547a2-007a-4001-a667-49ba8958f11e}, !- Handle
  {c178b72f-7384-404d-ac7c-6a41f9d306af}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d435b298-0fea-4bec-83da-e26de3cb9e32}, !- Handle
  {3e596b17-2679-4719-bc4c-7ffc6f73ac6b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2006924d-75ce-4876-967a-c33a90c7f3b7}, !- Handle
  {46023fe4-39cc-4eb8-87a2-38bed1d3c900}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {864ecb04-1d62-4865-b819-c9deb645d3d1}, !- Handle
  Node 103,                               !- Name
  {51d61f36-e8f8-4bd9-a73d-85ea41995ffe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51d61f36-e8f8-4bd9-a73d-85ea41995ffe}, !- Handle
  {bd1d9e92-c61a-48a1-944c-a8f527f2c392}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {864ecb04-1d62-4865-b819-c9deb645d3d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2b05787-5551-430c-9db8-bcb5a127a993}, !- Handle
  {faf042fc-5370-4a87-8626-7886e2e6a648}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3716a1a9-8d59-4757-9795-1cf1b39beef4}, !- Handle
  {c1df1db6-e773-45e3-b30b-c7a52605d28c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {61a654dc-89fa-44bc-a45d-99aec18e37d7}, !- Handle
  {21458f2a-b14c-42ba-902b-6dba83016f43}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {cf5e8268-ee4b-42eb-9214-821019da9bb1}, !- Handle
  Node 104,                               !- Name
  {20f2a408-abfb-4c7f-8241-70a7f8303d1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20f2a408-abfb-4c7f-8241-70a7f8303d1a}, !- Handle
  {a406b261-c4db-4ab7-95a9-6e42ec046835}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {cf5e8268-ee4b-42eb-9214-821019da9bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a358c95a-244c-4662-8d8d-c8cac38ed6f8}, !- Handle
  {22cbd673-f611-4047-bd4d-a67999c9b7da}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {71e2ca4f-0181-49d9-8636-ab0df1196934}, !- Handle
  {b92ed1cf-fda8-4680-b23a-62abd7094239}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c98c08e9-6011-4db2-b501-5f4f960b0f55}, !- Handle
  {d93c0c58-28f1-48ea-961b-2a1e898fca8a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {d0943bac-b6aa-46c0-a8e7-0df10b463221}, !- Handle
  Node 105,                               !- Name
  {c868a9c3-200c-4d3d-a81b-1794c5bde149}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c868a9c3-200c-4d3d-a81b-1794c5bde149}, !- Handle
  {7f5e3724-51eb-499a-a56b-b816bb9856f7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {d0943bac-b6aa-46c0-a8e7-0df10b463221}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d9e8733-6105-46b2-915b-ea053f58761f}, !- Handle
  {7b7ae949-6ce5-4cb5-902d-6f67122fe580}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {136c221f-07b5-4e5e-a81f-4f1c5578e211}, !- Handle
  {28185692-c93e-465b-9741-8f917401ac13}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {19b13b2a-cc94-46b0-acc0-d5ce1319b72b}, !- Handle
  {c525d4bc-22ce-4753-ab38-0b355618e0c3}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ae50e2dc-10b6-422d-93ef-a4256bfba1cf}, !- Handle
  Node 106,                               !- Name
  {a96a47c8-a8a1-49f0-920c-c4c9353794d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a96a47c8-a8a1-49f0-920c-c4c9353794d5}, !- Handle
  {5811d3ce-bcb6-4e1a-ad3b-9ffa41c2f5af}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ae50e2dc-10b6-422d-93ef-a4256bfba1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b930cf5-472f-446b-9861-83c21bdb3fa7}, !- Handle
  {5b3e634c-37a1-4b56-b987-c71a93a34bff}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f8c832c5-686c-4657-812a-9cfb4a892bbe}, !- Handle
  {3d0d2de8-825e-44cf-a13b-2cac01547306}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c0c06290-9582-471d-8b5b-2e1b00a33f01}, !- Handle
  {cbaa7df5-7fac-4c2a-9eea-44dc59b42b10}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {97192b32-69c6-41e1-a82d-82699f274a51}, !- Handle
  Node 107,                               !- Name
  {66cc7be0-3b1c-4367-a47d-929886844de2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66cc7be0-3b1c-4367-a47d-929886844de2}, !- Handle
  {8611ffcc-f605-49bc-9937-60a648abde84}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {97192b32-69c6-41e1-a82d-82699f274a51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cad651d-802d-4e68-b46e-333ac90cf05f}, !- Handle
  {6b9eb72f-50b8-49b2-b8d1-985c6f79a7f3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {aee25c25-7d10-41fe-8b3f-ba41d3c016b5}, !- Handle
  {bf8265a6-e8de-4b55-868c-705794f7ae82}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {02285d45-a6f6-4445-a7fb-def22bbeac4f}, !- Handle
  {3bd31441-a85e-436d-9517-20cdcf6761a3}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {dbd54459-48b5-4412-bb82-f1157c5d680d}, !- Handle
  Node 108,                               !- Name
  {31dd5bf4-d0c7-4292-8e8e-94c958c4fa4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31dd5bf4-d0c7-4292-8e8e-94c958c4fa4b}, !- Handle
  {b46879ba-6025-42c0-afc3-f920c5136296}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {dbd54459-48b5-4412-bb82-f1157c5d680d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af0658cc-ab23-4a59-99ae-fe1c1386a7ae}, !- Handle
  {849acf2a-a470-4287-a6cd-44d155531b11}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {79dbde39-5d80-4176-8505-fa1ecf732985}, !- Handle
  {5e57c017-d3a2-4d66-9db8-b28cc5e458b2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d92665ca-a42f-499a-ac2e-fa3ef6a99847}, !- Handle
  {871a026f-a290-4a3d-863c-06547792f667}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f5fbfb65-b22d-4fc8-86b3-2888972b8c9c}, !- Handle
  Node 109,                               !- Name
  {f774f495-044c-4a26-adcc-af2d63777f73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f774f495-044c-4a26-adcc-af2d63777f73}, !- Handle
  {fcdac5f8-37b0-44df-bc09-6dae39539d7d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f5fbfb65-b22d-4fc8-86b3-2888972b8c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {623d0376-c0d1-40b7-9514-3f7350aa48e3}, !- Handle
  {e8a573ed-e026-4437-bf77-1f46c78748db}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a4782896-754a-447a-9892-eb4adf0de987}, !- Handle
  {371bc756-8a51-4e66-bac2-b3e549fbb2c1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {84683d6d-efee-4520-a734-a4a5ea92d4b7}, !- Handle
  {16d09cd6-77e4-4d5a-b25f-ed3728e997d2}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {29682f36-ca7c-4d5d-8255-85d5607e77d9}, !- Handle
  Node 110,                               !- Name
  {24ae21ed-9002-4714-a98c-bf47a719cc95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24ae21ed-9002-4714-a98c-bf47a719cc95}, !- Handle
  {5e343d7e-e3b4-461b-b6b3-3221b74a0342}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {29682f36-ca7c-4d5d-8255-85d5607e77d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e008f379-d4d5-40be-85bd-e65fdb22174c}, !- Handle
  {8586f4ad-b737-41fb-a8e5-9a3051e791de}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {dd7447b3-6242-45a3-a715-34786e7e0eed}, !- Handle
  {2bba9e32-9d57-4a22-befe-c647f6be213e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {25c254f8-95ee-4a0b-b94f-b7a7f30b732e}, !- Handle
  {eee9c920-2ae8-4a8e-b9c5-d319e5758312}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {a5b62e30-8ee5-4ba6-a9e8-377048c33065}, !- Handle
  Node 111,                               !- Name
  {97547e8c-10b1-41f9-8690-e86d2c802032}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97547e8c-10b1-41f9-8690-e86d2c802032}, !- Handle
  {00bbebbe-6dc2-4601-880e-da47c13a5fd0}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {a5b62e30-8ee5-4ba6-a9e8-377048c33065}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f056e57-b248-4bcf-809e-9b82d1c2a7c3}, !- Handle
  {661ade78-8a93-4fdc-89b7-1aac546151bd}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {da861acd-6019-4755-a170-6abccb65a418}, !- Handle
  {850bc12c-8d16-42ab-ba9f-cddf7fa05125}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d737a2b0-ba9a-467b-a9ad-45196f318ee6}, !- Handle
  {225ae366-3329-4220-ab92-d72713b30842}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {abad73c3-ecf4-486f-8982-548024826d0d}, !- Handle
  Node 112,                               !- Name
  {765d53c5-f146-4e68-b57a-e97673f4ee8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {765d53c5-f146-4e68-b57a-e97673f4ee8c}, !- Handle
  {a413f1f7-15a7-418c-9be8-ab7793cae706}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {abad73c3-ecf4-486f-8982-548024826d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2b1c18f-c66f-4e24-bbb2-0c8357192153}, !- Handle
  {a0988995-dfdc-430b-ac27-2a768173bb7b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {19433867-78f1-483c-ac65-736025628e5e}, !- Handle
  {657925bc-ba37-4e53-819e-2e6fcdb564e8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {67242df5-7f97-4a7f-a0c6-85c970f01849}, !- Handle
  {3b69c6d2-d4f2-42fa-9f00-167af70f4857}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {76c24ce1-a21e-4731-b8ce-c50c315b2426}, !- Handle
  Node 113,                               !- Name
  {fa4ab6ff-7907-484b-a293-a4d1121f8104}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa4ab6ff-7907-484b-a293-a4d1121f8104}, !- Handle
  {7d124978-ae28-48f7-bf26-c465b4eb3c67}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {76c24ce1-a21e-4731-b8ce-c50c315b2426}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcb5fcd8-5684-4f1d-9b41-6fbd2348afee}, !- Handle
  {98607657-6439-4770-baae-0b6cbc91c804}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8317b64a-4961-4192-9ca8-2249905fb6e0}, !- Handle
  {7e989c9d-4ca4-4a69-b0c7-00daa0f962d8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {405b7792-4a21-4f9c-ab76-18b4cc52b535}, !- Handle
  {9c5c1e13-2c4b-40b6-886b-f64afe712c8a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3c00db68-2100-42b1-8849-4b31f74cff31}, !- Handle
  Node 114,                               !- Name
  {1f557eb3-0088-44da-86b2-2de3e126c30b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f557eb3-0088-44da-86b2-2de3e126c30b}, !- Handle
  {6ceeb1ba-a04f-4484-a418-d40f0ff4cae7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3c00db68-2100-42b1-8849-4b31f74cff31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ff87da4-e4f8-4ced-938b-8a78c0707085}, !- Handle
  {e5bad1ce-85ed-4bc7-bec4-b2fe4eed6976}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {cf749417-9041-465e-82f7-08f1c306607d}, !- Handle
  {0187f7fe-2467-4fdc-98f5-d4584a34430d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1328cf4b-a4d8-4b56-b8c6-041606c3c619}, !- Handle
  {190e5159-359e-471a-abfa-29335c13076b}, !- Name
  ;                                       !- HVAC Component

OS:RunPeriodControl:DaylightSavingTime,
  {a47f5437-7a02-43fb-aea0-360ee5d69089}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {4b3d9a9d-2b0c-441a-b960-086fec56a367}, !- Handle
  LargeHotel Retail People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {fb22cfa1-cb49-421f-a284-cd1118205112}, !- Handle
  Clothing Schedule,                      !- Name
  {80cf689a-d369-4622-959c-f50d8220d8f5}, !- Schedule Type Limits Name
  {5d00549a-845a-4f6c-b1c4-9dc0349bb530}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d00549a-845a-4f6c-b1c4-9dc0349bb530}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {80cf689a-d369-4622-959c-f50d8220d8f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee7faf60-0fb4-4589-83be-90e916192847}, !- Handle
  Schedule Rule 1,                        !- Name
  {fb22cfa1-cb49-421f-a284-cd1118205112}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b667c3f-a9b8-4013-b876-1afa844e174d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6b667c3f-a9b8-4013-b876-1afa844e174d}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {80cf689a-d369-4622-959c-f50d8220d8f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {80cf689a-d369-4622-959c-f50d8220d8f5}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {69720982-f301-462a-a792-663089d3e169}, !- Handle
  Air Velocity Schedule,                  !- Name
  {054cbe8b-5ec0-4267-b169-1945b926e1f5}, !- Schedule Type Limits Name
  {dadfdfea-f808-4fb2-8188-c2425b1a8f54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dadfdfea-f808-4fb2-8188-c2425b1a8f54}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {054cbe8b-5ec0-4267-b169-1945b926e1f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {054cbe8b-5ec0-4267-b169-1945b926e1f5}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {988cfc79-da8f-4b7e-8a57-cf5c088a55a7}, !- Handle
  Work Efficiency Schedule,               !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {941499d2-d997-4cdf-a747-32cc438e4692}; !- Default Day Schedule Name

OS:Schedule:Day,
  {941499d2-d997-4cdf-a747-32cc438e4692}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {46091803-63d9-44a6-8d9e-8d31d3d70cd3}, !- Handle
  LargeHotel Retail Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {895e9cb1-b949-4b68-a7ea-909f74deda51}, !- Handle
  {46091803-63d9-44a6-8d9e-8d31d3d70cd3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {6416cb07-66ea-431d-ae4b-07ab02d8e51b}, !- Handle
  LargeHotel Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {4ef32145-1674-4fbd-98fd-f36e55ef0a22}, !- Handle
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e2337bdd-c306-4c9f-b89a-1326387f66e5}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {618d7fe5-de55-4d4b-b9ea-fe56edd401b8}, !- Number of People Schedule Name
  {49290a77-87a0-4706-9ed0-a43f9ee426aa}, !- People Activity Level Schedule Name
  {9e0efc60-9a8e-4f57-9a9b-d87008cd0b71}, !- Lighting Schedule Name
  {5ec0b322-8465-49a1-a17b-dba9b1c8c1f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72ea0373-4679-476c-8fba-0c40199e8e66}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {618d7fe5-de55-4d4b-b9ea-fe56edd401b8}, !- Handle
  HotelLarge BLDG_OCC_SCH,                !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {47361e2b-ad71-4d55-8e13-8d63ce9bcbd9}, !- Default Day Schedule Name
  {63a3a8ac-ea40-485a-97ed-1cc4f1b101c0}, !- Summer Design Day Schedule Name
  {99dfb7cc-1a73-4c30-9fd2-33ec63c624ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47361e2b-ad71-4d55-8e13-8d63ce9bcbd9}, !- Handle
  HotelLarge BLDG_OCC_SCH Default,        !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {9f275aff-6e4a-4b50-a702-bf13f3f6644a}, !- Handle
  Schedule Rule 2,                        !- Name
  {618d7fe5-de55-4d4b-b9ea-fe56edd401b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {928a6906-90e9-4925-a8eb-bd1b373653e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {928a6906-90e9-4925-a8eb-bd1b373653e5}, !- Handle
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7;                                    !- Value Until Time 7

OS:Schedule:Day,
  {63a3a8ac-ea40-485a-97ed-1cc4f1b101c0}, !- Handle
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b4d7f57-0e9e-408b-bf7d-8c524803f09b}, !- Handle
  Schedule Rule 3,                        !- Name
  {618d7fe5-de55-4d4b-b9ea-fe56edd401b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c5c1f3b-da17-4820-b940-bc127cd75755}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c5c1f3b-da17-4820-b940-bc127cd75755}, !- Handle
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {99dfb7cc-1a73-4c30-9fd2-33ec63c624ba}, !- Handle
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {49290a77-87a0-4706-9ed0-a43f9ee426aa}, !- Handle
  HotelLarge ACTIVITY_SCH,                !- Name
  {70228442-9f58-443b-889c-057a70ad3752}, !- Schedule Type Limits Name
  {b52b7fc6-c272-4333-96fb-0c2f3823f979}, !- Default Day Schedule Name
  {ed2bf583-9dcb-4365-a5ad-311cfcdfb8ba}, !- Summer Design Day Schedule Name
  {fd2f9aea-db91-45b7-ad9f-fa959be033d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b52b7fc6-c272-4333-96fb-0c2f3823f979}, !- Handle
  HotelLarge ACTIVITY_SCH Default,        !- Name
  {70228442-9f58-443b-889c-057a70ad3752}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fd2f9aea-db91-45b7-ad9f-fa959be033d9}, !- Handle
  HotelLarge ACTIVITY_SCH Winter Design Day, !- Name
  {70228442-9f58-443b-889c-057a70ad3752}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ed2bf583-9dcb-4365-a5ad-311cfcdfb8ba}, !- Handle
  HotelLarge ACTIVITY_SCH Summer Design Day, !- Name
  {70228442-9f58-443b-889c-057a70ad3752}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {70228442-9f58-443b-889c-057a70ad3752}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {9e0efc60-9a8e-4f57-9a9b-d87008cd0b71}, !- Handle
  HotelLarge BLDG_LIGHT_SCH,              !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {b8aaacd0-a770-4ca3-b4ad-e5f4358b76cf}, !- Default Day Schedule Name
  {ab8690aa-565d-45c3-9939-8be83d95112c}, !- Summer Design Day Schedule Name
  {23b9b2e4-2eda-40e1-8f29-286fe1d0a47a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8aaacd0-a770-4ca3-b4ad-e5f4358b76cf}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Default,      !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {6fc8ec2d-7a18-42e3-942a-ed0e5703e738}, !- Handle
  Schedule Rule 4,                        !- Name
  {9e0efc60-9a8e-4f57-9a9b-d87008cd0b71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0c18d03-e430-4fec-af47-4545461d3d33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0c18d03-e430-4fec-af47-4545461d3d33}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Sat Day,      !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {ab8690aa-565d-45c3-9939-8be83d95112c}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2fcd49b-07c6-44cb-87ee-830b39533a0b}, !- Handle
  Schedule Rule 5,                        !- Name
  {9e0efc60-9a8e-4f57-9a9b-d87008cd0b71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f183fbad-3bdc-4eee-93ce-71930032cc7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f183fbad-3bdc-4eee-93ce-71930032cc7f}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Wkdy Day,     !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {23b9b2e4-2eda-40e1-8f29-286fe1d0a47a}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ec0b322-8465-49a1-a17b-dba9b1c8c1f0}, !- Handle
  HotelLarge BLDG_EQUIP_SCH,              !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {f08f3c5c-c30c-4188-8d1e-c2dea2f864b1}, !- Default Day Schedule Name
  {3d3f36d7-5980-4469-ad53-c4280e98ebe3}, !- Summer Design Day Schedule Name
  {1338ccb1-9d57-4b73-8543-82150f9a6de6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f08f3c5c-c30c-4188-8d1e-c2dea2f864b1}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Default,      !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {bd6eef82-381e-493d-b753-f8a2c6e9b786}, !- Handle
  Schedule Rule 6,                        !- Name
  {5ec0b322-8465-49a1-a17b-dba9b1c8c1f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0f6b527-d955-4970-af86-75c8bdf25c55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0f6b527-d955-4970-af86-75c8bdf25c55}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4;                                    !- Value Until Time 10

OS:Schedule:Day,
  {3d3f36d7-5980-4469-ad53-c4280e98ebe3}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89a1568d-f796-4685-894d-ac70564b2f98}, !- Handle
  Schedule Rule 7,                        !- Name
  {5ec0b322-8465-49a1-a17b-dba9b1c8c1f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e98bdee-7b2e-4a75-8ad4-d082ee7587da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e98bdee-7b2e-4a75-8ad4-d082ee7587da}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {1338ccb1-9d57-4b73-8543-82150f9a6de6}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {72ea0373-4679-476c-8fba-0c40199e8e66}, !- Handle
  HotelLarge INFIL_SCH,                   !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {62ff82af-227c-460e-b76a-c2ddf2c03eac}, !- Default Day Schedule Name
  {aa9c2e60-8243-41a0-89f4-f187119f799c}, !- Summer Design Day Schedule Name
  {2d5217f7-4163-490f-ab9e-fe9e26429818}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62ff82af-227c-460e-b76a-c2ddf2c03eac}, !- Handle
  HotelLarge INFIL_SCH Default,           !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d5217f7-4163-490f-ab9e-fe9e26429818}, !- Handle
  HotelLarge INFIL_SCH Winter Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa9c2e60-8243-41a0-89f4-f187119f799c}, !- Handle
  HotelLarge INFIL_SCH Summer Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {9bd8eed0-ea82-4736-9c88-64e2f941a614}, !- Handle
  LargeHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {db559d58-a519-4461-9321-7c640c493cd9}, !- Handle
  {9bd8eed0-ea82-4736-9c88-64e2f941a614}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b2bae604-59ad-4554-8389-22722cca8de0}, !- Handle
  LargeHotel Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {00015926-6400-4528-a980-b940f2c856b5}, !- Handle
  LargeHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2ac2dc13-94fb-40e8-8389-3e177597dda6}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {618d7fe5-de55-4d4b-b9ea-fe56edd401b8}, !- Number of People Schedule Name
  {49290a77-87a0-4706-9ed0-a43f9ee426aa}, !- People Activity Level Schedule Name
  {9e0efc60-9a8e-4f57-9a9b-d87008cd0b71}, !- Lighting Schedule Name
  {144f6f56-c047-4e02-9205-3837812ba7bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72ea0373-4679-476c-8fba-0c40199e8e66}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {144f6f56-c047-4e02-9205-3837812ba7bc}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH,          !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {204c300a-5cce-4ceb-9fb9-fdb30b9287b8}, !- Default Day Schedule Name
  {a4404455-b09c-477c-9568-f4ec657c6d57}, !- Summer Design Day Schedule Name
  {a5a91379-02e9-4bae-96bd-c1f23d96232d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {204c300a-5cce-4ceb-9fb9-fdb30b9287b8}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Default,  !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {09aeb764-c6e3-4813-96ae-ca066a5ecef9}, !- Handle
  Schedule Rule 8,                        !- Name
  {144f6f56-c047-4e02-9205-3837812ba7bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {82e87b22-7b83-411a-a9a1-7bde8a436d07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82e87b22-7b83-411a-a9a1-7bde8a436d07}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Sat Day,  !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4;                                    !- Value Until Time 10

OS:Schedule:Day,
  {a4404455-b09c-477c-9568-f4ec657c6d57}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Summer Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ce1d802-d39a-48db-8e76-4cdd8a0ee229}, !- Handle
  Schedule Rule 9,                        !- Name
  {144f6f56-c047-4e02-9205-3837812ba7bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b40f3db-0054-47c8-b45a-6f2ec56a0d68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b40f3db-0054-47c8-b45a-6f2ec56a0d68}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Wkdy Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {a5a91379-02e9-4bae-96bd-c1f23d96232d}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Winter Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {3d9ce531-3a68-4dca-b12a-30ce12430c6d}, !- Handle
  LargeHotel Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {76437afb-5566-49ac-bc8f-18bf697a6428}, !- Handle
  LargeHotel Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {aa29a329-2458-468c-8af2-7aaa3c428353}, !- Handle
  {76437afb-5566-49ac-bc8f-18bf697a6428}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {670c5589-15b1-4dd2-9c88-f04ff33b3baf}, !- Handle
  LargeHotel Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {7668343a-8f59-4a34-a9c5-e891183841f0}, !- Handle
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c5ab50f9-c337-4898-b734-8f20a506585f}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {618d7fe5-de55-4d4b-b9ea-fe56edd401b8}, !- Number of People Schedule Name
  {49290a77-87a0-4706-9ed0-a43f9ee426aa}, !- People Activity Level Schedule Name
  {9e0efc60-9a8e-4f57-9a9b-d87008cd0b71}, !- Lighting Schedule Name
  {5ec0b322-8465-49a1-a17b-dba9b1c8c1f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72ea0373-4679-476c-8fba-0c40199e8e66}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {8fca10a2-351e-4ab4-a6ca-a7c01b0b1c39}, !- Handle
  LargeHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {6d9fb10b-50b3-473f-b787-ec25cfc2eecc}, !- Handle
  LargeHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {83e33a0b-faa8-4e0a-a6b6-2a26c973862f}, !- Handle
  {6d9fb10b-50b3-473f-b787-ec25cfc2eecc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {bab98849-7af4-40e7-b997-e433f4a994ab}, !- Handle
  LargeHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:GasEquipment:Definition,
  {7efee7d2-0e76-4c34-b16c-bfc8cb4e9d65}, !- Handle
  LargeHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {b4947f05-c823-4d45-b44d-521e64d6eac5}, !- Handle
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a4086b50-bf23-4195-9ed9-857255d5c42b}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9135dcef-43e9-4159-899b-29656b09d85c}, !- Number of People Schedule Name
  {49290a77-87a0-4706-9ed0-a43f9ee426aa}, !- People Activity Level Schedule Name
  {9e0efc60-9a8e-4f57-9a9b-d87008cd0b71}, !- Lighting Schedule Name
  {5ec0b322-8465-49a1-a17b-dba9b1c8c1f0}, !- Electric Equipment Schedule Name
  {5ec0b322-8465-49a1-a17b-dba9b1c8c1f0}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72ea0373-4679-476c-8fba-0c40199e8e66}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9135dcef-43e9-4159-899b-29656b09d85c}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch,         !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {29f53336-5680-4301-9620-d9e2954a2082}, !- Default Day Schedule Name
  {9690e890-2a63-4b00-8f3c-7a18030d11e7}, !- Summer Design Day Schedule Name
  {d2769d97-3006-47d7-aadb-a1d79a8ee502}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29f53336-5680-4301-9620-d9e2954a2082}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Default, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {99437231-491f-4343-9ffc-bbd959c9956c}, !- Handle
  Schedule Rule 10,                       !- Name
  {9135dcef-43e9-4159-899b-29656b09d85c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a160d93a-33ea-4481-84f7-c1b8077b2b4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a160d93a-33ea-4481-84f7-c1b8077b2b4c}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Default|Wkdy Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {9690e890-2a63-4b00-8f3c-7a18030d11e7}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Summer Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2769d97-3006-47d7-aadb-a1d79a8ee502}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Winter Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {c6181809-6e5d-466f-a0d0-2d10b5a81831}, !- Handle
  LargeHotel Kitchen People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {66062ce1-308f-40ad-9dc4-7d084ca12aac}, !- Handle
  LargeHotel Kitchen Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {ee5e3127-be06-4488-b111-9c12e8f1e3c2}, !- Handle
  {66062ce1-308f-40ad-9dc4-7d084ca12aac}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {39c90967-fe76-42a1-9255-07a5dccf6f63}, !- Handle
  LargeHotel Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.056571668699,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:GasEquipment:Definition,
  {f431eebc-ee08-4b80-9755-28f41c7b432a}, !- Handle
  LargeHotel Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2419.57110146336,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {75e3aa7f-0351-4a04-97ff-e038f1aeb254}, !- Handle
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {39c3ee30-3293-42f7-891f-99cf2572db5f}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {618d7fe5-de55-4d4b-b9ea-fe56edd401b8}, !- Number of People Schedule Name
  {49290a77-87a0-4706-9ed0-a43f9ee426aa}, !- People Activity Level Schedule Name
  {9e0efc60-9a8e-4f57-9a9b-d87008cd0b71}, !- Lighting Schedule Name
  {28e63c94-5b76-47ae-a39e-8aa630778de4}, !- Electric Equipment Schedule Name
  {de988ee3-fc76-437c-8291-8fa3009f6db6}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72ea0373-4679-476c-8fba-0c40199e8e66}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {28e63c94-5b76-47ae-a39e-8aa630778de4}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {6260fa9c-07fe-48d7-a96c-d603afeb85f3}, !- Default Day Schedule Name
  {276fc13e-95b5-4d14-83aa-118b2be6dcca}, !- Summer Design Day Schedule Name
  {a55af605-8b4e-4915-a553-cabd2cf13d42}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6260fa9c-07fe-48d7-a96c-d603afeb85f3}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {ac5aadd6-63c5-4737-944a-0a541c01ddf8}, !- Handle
  Schedule Rule 11,                       !- Name
  {28e63c94-5b76-47ae-a39e-8aa630778de4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {484edf28-8449-427b-bed9-05c27dc5aba6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {484edf28-8449-427b-bed9-05c27dc5aba6}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Day,
  {276fc13e-95b5-4d14-83aa-118b2be6dcca}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a55af605-8b4e-4915-a553-cabd2cf13d42}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {de988ee3-fc76-437c-8291-8fa3009f6db6}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {962d0dd3-b2a0-4928-a97a-ea5835b7ce34}, !- Default Day Schedule Name
  {264cfe6c-c5ae-4dd9-a3c7-67c5ac2ebcc1}, !- Summer Design Day Schedule Name
  {c0e69850-9659-4f8a-a84b-864720de135a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {962d0dd3-b2a0-4928-a97a-ea5835b7ce34}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {f6dcb77c-1766-4ca9-9ef5-f87021aa0dc2}, !- Handle
  Schedule Rule 12,                       !- Name
  {de988ee3-fc76-437c-8291-8fa3009f6db6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d02d084a-fbf6-48c7-adfa-f3e2ff01521f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d02d084a-fbf6-48c7-adfa-f3e2ff01521f}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {264cfe6c-c5ae-4dd9-a3c7-67c5ac2ebcc1}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c0e69850-9659-4f8a-a84b-864720de135a}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {4917bfdd-db10-4d29-ad60-38592c20b041}, !- Handle
  LargeHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {139e200a-ddc0-4cae-abfa-0c8fef4b17ba}, !- Handle
  LargeHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {1dd83607-5733-4e22-83c1-8ea70396c73b}, !- Handle
  {139e200a-ddc0-4cae-abfa-0c8fef4b17ba}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {5596f268-a388-4090-a980-d6f5f60fa2ab}, !- Handle
  LargeHotel GuestRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.748971831277,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {44e16140-7d59-4d65-8819-4bbb5269fa1d}, !- Handle
  LargeHotel GuestRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e3a202ae-b3de-4053-a5b4-2df1a38208f1}, !- Handle
  LargeHotel GuestRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {36702848-0d1b-4832-88e4-f65dca8a8f19}, !- Number of People Schedule Name
  {49290a77-87a0-4706-9ed0-a43f9ee426aa}, !- People Activity Level Schedule Name
  {c1c33215-2d1a-4ab2-8816-bb3869beab2b}, !- Lighting Schedule Name
  {4c301160-d158-45ee-b509-fc38ea1c4031}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72ea0373-4679-476c-8fba-0c40199e8e66}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {36702848-0d1b-4832-88e4-f65dca8a8f19}, !- Handle
  HotelLarge GuestRoom_Occ_Sch,           !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {2606836b-4257-4bf1-a00e-6afd3daee62f}, !- Default Day Schedule Name
  {e93d1b9c-9c1a-455d-8aba-c379aa983e77}, !- Summer Design Day Schedule Name
  {940fcce1-8c8c-4bdd-887f-fe3e8b0dac74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2606836b-4257-4bf1-a00e-6afd3daee62f}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Default,   !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.34,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5;                                    !- Value Until Time 8

OS:Schedule:Day,
  {e93d1b9c-9c1a-455d-8aba-c379aa983e77}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Summer Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47c470bf-8c41-4005-a0ff-7079ccdd6e51}, !- Handle
  Schedule Rule 13,                       !- Name
  {36702848-0d1b-4832-88e4-f65dca8a8f19}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3735c67-f0fd-45da-bafb-8580c480ee93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3735c67-f0fd-45da-bafb-8580c480ee93}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Day,
  {940fcce1-8c8c-4bdd-887f-fe3e8b0dac74}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Winter Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1c33215-2d1a-4ab2-8816-bb3869beab2b}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH,    !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {323f3ab9-8875-49ed-b589-95767f0f9fa9}, !- Default Day Schedule Name
  {17f03df0-d962-4512-a6d8-00f1283ef2e3}, !- Summer Design Day Schedule Name
  {d87b5436-fa44-43d4-a35a-ffd4814d6b57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {323f3ab9-8875-49ed-b589-95767f0f9fa9}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Default, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.26,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.56,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.85,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.85,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.41;                                   !- Value Until Time 10

OS:Schedule:Day,
  {17f03df0-d962-4512-a6d8-00f1283ef2e3}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Summer Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {abcb1b04-d14b-4846-a5e1-47193c14873a}, !- Handle
  Schedule Rule 14,                       !- Name
  {c1c33215-2d1a-4ab2-8816-bb3869beab2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1a21ae4-cb3b-4067-ad55-a1965bf6a11f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1a21ae4-cb3b-4067-ad55-a1965bf6a11f}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Wkdy Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.22,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.22,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.56,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.44,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.89,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.89,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.67,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.33;                                   !- Value Until Time 14

OS:Schedule:Day,
  {d87b5436-fa44-43d4-a35a-ffd4814d6b57}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Winter Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c301160-d158-45ee-b509-fc38ea1c4031}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base,      !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {8277d957-8ead-4066-a452-cbabfc643eb9}, !- Default Day Schedule Name
  {e0e83148-3203-49e6-a5bf-c49d68f2622b}, !- Summer Design Day Schedule Name
  {6d02a83a-193b-490a-a1b8-d4690c483180}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8277d957-8ead-4066-a452-cbabfc643eb9}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Default, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.62,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.62,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.29,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.51,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.66,                                   !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Day,
  {e0e83148-3203-49e6-a5bf-c49d68f2622b}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Summer Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df4dce5b-1e10-47b1-a284-d959f85c0168}, !- Handle
  Schedule Rule 15,                       !- Name
  {4c301160-d158-45ee-b509-fc38ea1c4031}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {077c934c-1363-47ef-94ea-60fc0db6a040}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {077c934c-1363-47ef-94ea-60fc0db6a040}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Wkdy Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.51,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
  {6d02a83a-193b-490a-a1b8-d4690c483180}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Winter Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {63276278-de66-4a79-8121-0563054a0ac7}, !- Handle
  LargeHotel Corridor People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {dd5f7dcf-c8f1-427d-b274-e47ee6b3d4b1}, !- Handle
  LargeHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {db319242-fc00-4a30-90c6-4cee8eb4d903}, !- Handle
  {dd5f7dcf-c8f1-427d-b274-e47ee6b3d4b1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {cae9e44e-0592-4b70-89bf-6170eac41328}, !- Handle
  LargeHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0aa2ca03-70ab-40d5-97d2-d67f8af7dc76}, !- Handle
  LargeHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {618d7fe5-de55-4d4b-b9ea-fe56edd401b8}, !- Number of People Schedule Name
  {49290a77-87a0-4706-9ed0-a43f9ee426aa}, !- People Activity Level Schedule Name
  {9bc246e8-2c40-4448-81c6-b01fd5f8804e}, !- Lighting Schedule Name
  {5ec0b322-8465-49a1-a17b-dba9b1c8c1f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72ea0373-4679-476c-8fba-0c40199e8e66}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9bc246e8-2c40-4448-81c6-b01fd5f8804e}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH,     !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {76564d73-3501-4ca1-bf87-b0f0a4040692}, !- Default Day Schedule Name
  {9095d386-5617-4e48-8cac-c54eb9e27e7e}, !- Summer Design Day Schedule Name
  {3f375e0b-23fe-4668-8bd2-8110248256f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {76564d73-3501-4ca1-bf87-b0f0a4040692}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {5d13eca7-6e67-4e21-b7db-fca2911e5ec3}, !- Handle
  Schedule Rule 16,                       !- Name
  {9bc246e8-2c40-4448-81c6-b01fd5f8804e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3610ef50-1a9f-4643-9a24-dc2b5053b11f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3610ef50-1a9f-4643-9a24-dc2b5053b11f}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Sat Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {9095d386-5617-4e48-8cac-c54eb9e27e7e}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18d45220-b078-4385-ac51-823a2c6afd22}, !- Handle
  Schedule Rule 17,                       !- Name
  {9bc246e8-2c40-4448-81c6-b01fd5f8804e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a05d4bb-ff8f-4797-8984-ce179a42a451}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a05d4bb-ff8f-4797-8984-ce179a42a451}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {3f375e0b-23fe-4668-8bd2-8110248256f9}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {f18cc359-bb0f-49ef-8032-d7ace6a147e3}, !- Handle
  LargeHotel Storage People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {b63a5b03-9a55-4fa0-8273-52cef8018c3c}, !- Handle
  LargeHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {8cfa2379-7e98-435d-b47d-b8e0489b399a}, !- Handle
  {b63a5b03-9a55-4fa0-8273-52cef8018c3c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {867bec4f-f130-4fd4-af13-234969cfac07}, !- Handle
  LargeHotel Storage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {a0d18f31-b88c-4fb2-bd09-1f2cb89c7a05}, !- Handle
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e38da7a4-0bdd-4c38-b7fe-d52e96396e64}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {618d7fe5-de55-4d4b-b9ea-fe56edd401b8}, !- Number of People Schedule Name
  {49290a77-87a0-4706-9ed0-a43f9ee426aa}, !- People Activity Level Schedule Name
  {9d9b616c-85c4-4b53-ba62-efd258129d49}, !- Lighting Schedule Name
  {144f6f56-c047-4e02-9205-3837812ba7bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72ea0373-4679-476c-8fba-0c40199e8e66}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9d9b616c-85c4-4b53-ba62-efd258129d49}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH,      !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {9222df54-2f50-47f9-a58d-b55b8b5e95ff}, !- Default Day Schedule Name
  {65fcf0ee-d722-4108-9ae5-a6e5be2888fc}, !- Summer Design Day Schedule Name
  {d3d8301c-044a-4a1f-ad11-fb5d1e945299}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9222df54-2f50-47f9-a58d-b55b8b5e95ff}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {2ca86b10-9868-4f29-9937-446aa3089c9b}, !- Handle
  Schedule Rule 18,                       !- Name
  {9d9b616c-85c4-4b53-ba62-efd258129d49}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75bc0594-1fc3-4c49-8432-f1bd91e34d8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75bc0594-1fc3-4c49-8432-f1bd91e34d8a}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Sat Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {65fcf0ee-d722-4108-9ae5-a6e5be2888fc}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1fe7d31-a027-431c-8535-0fadab30702a}, !- Handle
  Schedule Rule 19,                       !- Name
  {9d9b616c-85c4-4b53-ba62-efd258129d49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e93a766-68d5-417b-b33d-d44aa0e99d54}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e93a766-68d5-417b-b33d-d44aa0e99d54}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {d3d8301c-044a-4a1f-ad11-fb5d1e945299}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {4b55eec8-881f-4cf2-aa7f-98c379c78587}, !- Handle
  LargeHotel Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {02ed545d-5a49-44d0-b689-9f04f7fd6c29}, !- Handle
  LargeHotel Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {4751e093-e598-4c64-91a6-3c2abb81313c}, !- Handle
  {02ed545d-5a49-44d0-b689-9f04f7fd6c29}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {69277f2c-816d-4f68-b29d-c4caf0913c16}, !- Handle
  LargeHotel Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {e341b738-10b7-4769-8e75-615ca1ab168b}, !- Handle
  LargeHotel Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a33daa75-a22d-456a-a0f7-2f38be9ce3ea}, !- Handle
  LargeHotel Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {618d7fe5-de55-4d4b-b9ea-fe56edd401b8}, !- Number of People Schedule Name
  {49290a77-87a0-4706-9ed0-a43f9ee426aa}, !- People Activity Level Schedule Name
  {9e0efc60-9a8e-4f57-9a9b-d87008cd0b71}, !- Lighting Schedule Name
  {5ec0b322-8465-49a1-a17b-dba9b1c8c1f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72ea0373-4679-476c-8fba-0c40199e8e66}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {00450dc3-a5d1-4af8-a1b1-2923d40cfeff}, !- Handle
  LargeHotel Banquet People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {4462e1a0-c225-4b54-99b5-91d386347d4c}, !- Handle
  LargeHotel Banquet Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {ead4d123-6857-4a45-ad69-e2089dc763ef}, !- Handle
  {4462e1a0-c225-4b54-99b5-91d386347d4c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c41d0ed3-8425-43ae-a89b-b1995d5332bf}, !- Handle
  LargeHotel Banquet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.823399535688,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {d2957843-e794-4c78-89ea-66c9e50b7245}, !- Handle
  LargeHotel Banquet Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4da67307-ae96-4973-9a15-ee3ce8891a24}, !- Handle
  LargeHotel Banquet Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b45a476-bceb-4063-951e-6c58eaf880f0}, !- Number of People Schedule Name
  {49290a77-87a0-4706-9ed0-a43f9ee426aa}, !- People Activity Level Schedule Name
  {9e0efc60-9a8e-4f57-9a9b-d87008cd0b71}, !- Lighting Schedule Name
  {28e63c94-5b76-47ae-a39e-8aa630778de4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72ea0373-4679-476c-8fba-0c40199e8e66}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6b45a476-bceb-4063-951e-6c58eaf880f0}, !- Handle
  HotelLarge MeetingRoom_Occ_Sch,         !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  {d371c9ce-0550-407c-934a-b86ab197308e}, !- Default Day Schedule Name
  {ecb94780-ead3-4440-af91-38cce7f53584}, !- Summer Design Day Schedule Name
  {22e2cf5d-c94f-4583-9548-1d8edba3a2c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d371c9ce-0550-407c-934a-b86ab197308e}, !- Handle
  HotelLarge MeetingRoom_Occ_Sch Default, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {d4022477-9add-4ea0-a805-397388a11fa4}, !- Handle
  Schedule Rule 20,                       !- Name
  {6b45a476-bceb-4063-951e-6c58eaf880f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {708ecd6a-c5d1-4167-a7d7-582b0f53c301}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {708ecd6a-c5d1-4167-a7d7-582b0f53c301}, !- Handle
  HotelLarge MeetingRoom_Occ_Sch Default|Wkdy Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {ecb94780-ead3-4440-af91-38cce7f53584}, !- Handle
  HotelLarge MeetingRoom_Occ_Sch Summer Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22e2cf5d-c94f-4583-9548-1d8edba3a2c5}, !- Handle
  HotelLarge MeetingRoom_Occ_Sch Winter Design Day, !- Name
  {b5866b02-7a6c-40ad-8ad1-f5734e8280bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {eac426bd-6592-4e56-917c-5146f03dceb1}, !- Handle
  Res 90.1-2004 - LrgHotel - ASHRAE 169-2013-6A, !- Name
  {389ecd85-1412-47e0-bc75-68cfd171c329}, !- Default Exterior Surface Constructions Name
  {f12c764d-7235-4d57-9e57-0b3ac30116e1}, !- Default Interior Surface Constructions Name
  {2c4c73ea-49d5-4671-a465-f677f0fbd6bb}, !- Default Ground Contact Surface Constructions Name
  {382bba51-6a89-4a30-baaf-a0309dd6af40}, !- Default Exterior SubSurface Constructions Name
  {a6a6602a-6dbf-4486-8b59-86a9761d83e6}, !- Default Interior SubSurface Constructions Name
  {a1ecf816-1dfb-46aa-8267-988e4dd31ad3}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {389ecd85-1412-47e0-bc75-68cfd171c329}, !- Handle
  Default Surface Constructions 1,        !- Name
  {b2d3ddc0-dd29-4eef-886b-6e48758fcc06}, !- Floor Construction Name
  {a088ca4f-7289-4b17-9420-6a8dcefb0def}, !- Wall Construction Name
  {66bc1509-090f-4816-a2fa-e066292562c7}; !- Roof Ceiling Construction Name

OS:Construction,
  {b2d3ddc0-dd29-4eef-886b-6e48758fcc06}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {8a5f5e43-dc67-4fe2-a10a-866b2056171e}, !- Layer 1
  {b3bda87d-d825-4bfa-af4a-2f380199cd19}, !- Layer 2
  {62aad811-ca74-458b-8fc5-cf6654f7634a}; !- Layer 3

OS:StandardsInformation:Construction,
  {fcdc2dc3-84c0-4618-8a24-eb8b3d58ccf7}, !- Handle
  {b2d3ddc0-dd29-4eef-886b-6e48758fcc06}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8a5f5e43-dc67-4fe2-a10a-866b2056171e}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b3bda87d-d825-4bfa-af4a-2f380199cd19}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {62aad811-ca74-458b-8fc5-cf6654f7634a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {a088ca4f-7289-4b17-9420-6a8dcefb0def}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {1f8062dc-2746-411e-be44-69ba1cd2e850}, !- Layer 1
  {ef74c259-ac89-479d-985e-a083c95aaa68}, !- Layer 2
  {c29b1148-8874-4c9c-8ca8-9032a5857ebd}, !- Layer 3
  {7767ffd0-9d88-4ce8-9895-d70217e90bf6}; !- Layer 4

OS:StandardsInformation:Construction,
  {47ceb7d5-b59b-4cc6-b146-4914d07deffa}, !- Handle
  {a088ca4f-7289-4b17-9420-6a8dcefb0def}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {1f8062dc-2746-411e-be44-69ba1cd2e850}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {ef74c259-ac89-479d-985e-a083c95aaa68}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c29b1148-8874-4c9c-8ca8-9032a5857ebd}, !- Handle
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7767ffd0-9d88-4ce8-9895-d70217e90bf6}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {66bc1509-090f-4816-a2fa-e066292562c7}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {ee9bf5d1-2244-405d-b0b5-9fcd309b5f84}, !- Layer 1
  {f15e7ae8-eabd-4d33-b3de-7c9c30943a0a}, !- Layer 2
  {e2288ab3-7090-4594-b0d2-88016fd38482}; !- Layer 3

OS:StandardsInformation:Construction,
  {dff5e4bd-6fba-4b9a-bbee-87c5b1e6b96e}, !- Handle
  {66bc1509-090f-4816-a2fa-e066292562c7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {ee9bf5d1-2244-405d-b0b5-9fcd309b5f84}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f15e7ae8-eabd-4d33-b3de-7c9c30943a0a}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e2288ab3-7090-4594-b0d2-88016fd38482}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {f12c764d-7235-4d57-9e57-0b3ac30116e1}, !- Handle
  Default Surface Constructions 2,        !- Name
  {19fc1f29-c713-4d36-a2f7-53db4e944391}, !- Floor Construction Name
  {7615faad-e1a2-499d-9cba-17d1cba16db4}, !- Wall Construction Name
  {9ac2b3fc-8182-49d7-87dd-4c9d6464bab2}; !- Roof Ceiling Construction Name

OS:Construction,
  {19fc1f29-c713-4d36-a2f7-53db4e944391}, !- Handle
  LargeHotel Interior Floor,              !- Name
  ,                                       !- Surface Rendering Name
  {7f7f9a0e-5cd9-4e98-80f0-58587a2eb18c}, !- Layer 1
  {0ebb8adc-3937-4da8-9ca4-9179dbcef8d7}, !- Layer 2
  {ed4a669d-5438-4b95-99c6-e5e1b070ec39}; !- Layer 3

OS:StandardsInformation:Construction,
  {a8f3b0bf-78b0-422a-86b5-51a745f907ac}, !- Handle
  {19fc1f29-c713-4d36-a2f7-53db4e944391}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {7f7f9a0e-5cd9-4e98-80f0-58587a2eb18c}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  Smooth,                                 !- Roughness
  2.88291958590105,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0ebb8adc-3937-4da8-9ca4-9179dbcef8d7}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {ed4a669d-5438-4b95-99c6-e5e1b070ec39}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {7615faad-e1a2-499d-9cba-17d1cba16db4}, !- Handle
  LargeHotel Interior Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {9c383051-67ca-4eac-bcda-e10d84b3c581}, !- Layer 1
  {9c383051-67ca-4eac-bcda-e10d84b3c581}; !- Layer 2

OS:StandardsInformation:Construction,
  {eb42cad4-0b35-40ce-93ab-103df49ff9c6}, !- Handle
  {7615faad-e1a2-499d-9cba-17d1cba16db4}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9c383051-67ca-4eac-bcda-e10d84b3c581}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {9ac2b3fc-8182-49d7-87dd-4c9d6464bab2}, !- Handle
  LargeHotel Interior Ceiling,            !- Name
  ,                                       !- Surface Rendering Name
  {ed4a669d-5438-4b95-99c6-e5e1b070ec39}, !- Layer 1
  {0ebb8adc-3937-4da8-9ca4-9179dbcef8d7}, !- Layer 2
  {7f7f9a0e-5cd9-4e98-80f0-58587a2eb18c}; !- Layer 3

OS:StandardsInformation:Construction,
  {9f601f4c-61a2-493f-8b8c-3388cb141a06}, !- Handle
  {9ac2b3fc-8182-49d7-87dd-4c9d6464bab2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2c4c73ea-49d5-4671-a465-f677f0fbd6bb}, !- Handle
  Default Surface Constructions 3,        !- Name
  {0bcd796f-02b7-4cc8-98c6-bb3870dab737}, !- Floor Construction Name
  {3d1e522b-66dc-4ad6-b847-890106429496}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {0bcd796f-02b7-4cc8-98c6-bb3870dab737}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {917147b7-c5b8-43f2-85d7-a06c1233c7ce}, !- Layer 1
  {62aad811-ca74-458b-8fc5-cf6654f7634a}; !- Layer 2

OS:StandardsInformation:Construction,
  {dc71a171-0c85-4f8b-adf1-977a98db5b08}, !- Handle
  {0bcd796f-02b7-4cc8-98c6-bb3870dab737}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {fefc137f-d00e-41b9-b728-1c2012a7d5fd}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {917147b7-c5b8-43f2-85d7-a06c1233c7ce}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3d1e522b-66dc-4ad6-b847-890106429496}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {780dcb9d-dc15-4767-8c32-3f951aee0999}; !- Layer 1

OS:StandardsInformation:Construction,
  {58f72f21-2066-4cd8-98db-f70aeb3addc4}, !- Handle
  {3d1e522b-66dc-4ad6-b847-890106429496}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {780dcb9d-dc15-4767-8c32-3f951aee0999}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {382bba51-6a89-4a30-baaf-a0309dd6af40}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a7e1bbfb-954c-4458-a137-27d70bd001ab}, !- Fixed Window Construction Name
  {a7e1bbfb-954c-4458-a137-27d70bd001ab}, !- Operable Window Construction Name
  {29a4c876-942a-4f2f-826f-4ad082143138}, !- Door Construction Name
  {a7e1bbfb-954c-4458-a137-27d70bd001ab}, !- Glass Door Construction Name
  {6d7dbe2d-60a1-497e-82d8-75fa549a9e5b}, !- Overhead Door Construction Name
  {a4a28cc8-f0e3-4083-aeb8-c03a68b04c60}, !- Skylight Construction Name
  {ac455ed1-82f2-4a17-b77f-7b8712c98f01}, !- Tubular Daylight Dome Construction Name
  {ac455ed1-82f2-4a17-b77f-7b8712c98f01}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a7e1bbfb-954c-4458-a137-27d70bd001ab}, !- Handle
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  ,                                       !- Surface Rendering Name
  {7ca04ad3-e071-440d-ba25-fd2b40e53e65}, !- Layer 1
  {6fd6bbd5-ed64-4378-acdc-c2ccb5ea218c}, !- Layer 2
  {7180c1aa-5d53-4c35-bae1-11e3fb819c44}; !- Layer 3

OS:StandardsInformation:Construction,
  {0d978cf3-221b-456c-9efd-4e994e81e0a5}, !- Handle
  {a7e1bbfb-954c-4458-a137-27d70bd001ab}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {7ca04ad3-e071-440d-ba25-fd2b40e53e65}, !- Handle
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {6fd6bbd5-ed64-4378-acdc-c2ccb5ea218c}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {7180c1aa-5d53-4c35-bae1-11e3fb819c44}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {29a4c876-942a-4f2f-826f-4ad082143138}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {41cbe3f8-e541-4a04-bf9d-9033d8181e91}, !- Layer 1
  {fefc137f-d00e-41b9-b728-1c2012a7d5fd}; !- Layer 2

OS:StandardsInformation:Construction,
  {1d1fe90f-0d06-4064-acf0-9142fea4cf50}, !- Handle
  {29a4c876-942a-4f2f-826f-4ad082143138}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {41cbe3f8-e541-4a04-bf9d-9033d8181e91}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6d7dbe2d-60a1-497e-82d8-75fa549a9e5b}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {71d74e9f-b03b-4476-91d2-d1bcffeecb2a}; !- Layer 1

OS:StandardsInformation:Construction,
  {bd59b1d3-9a3c-4975-b4cd-3e7d4e1cfc67}, !- Handle
  {6d7dbe2d-60a1-497e-82d8-75fa549a9e5b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {71d74e9f-b03b-4476-91d2-d1bcffeecb2a}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a4a28cc8-f0e3-4083-aeb8-c03a68b04c60}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {d50d2cb0-ee81-46c2-99b7-9451885e0906}; !- Layer 1

OS:StandardsInformation:Construction,
  {40226d7d-9956-4847-a004-5bcac45340c7}, !- Handle
  {a4a28cc8-f0e3-4083-aeb8-c03a68b04c60}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {d50d2cb0-ee81-46c2-99b7-9451885e0906}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {ac455ed1-82f2-4a17-b77f-7b8712c98f01}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {24f6d132-c250-44f2-8b25-d079c3833841}; !- Layer 1

OS:StandardsInformation:Construction,
  {866e0987-df5c-48bf-a9ae-a05e3d3b937a}, !- Handle
  {ac455ed1-82f2-4a17-b77f-7b8712c98f01}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {24f6d132-c250-44f2-8b25-d079c3833841}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {a6a6602a-6dbf-4486-8b59-86a9761d83e6}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ac455ed1-82f2-4a17-b77f-7b8712c98f01}, !- Fixed Window Construction Name
  {ac455ed1-82f2-4a17-b77f-7b8712c98f01}, !- Operable Window Construction Name
  {a33b45f4-a6cc-4feb-a672-f2f30513adfb}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a33b45f4-a6cc-4feb-a672-f2f30513adfb}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {ceef4e54-ff17-4d88-97c2-438e15cc3d2f}; !- Layer 1

OS:StandardsInformation:Construction,
  {86a3142d-470f-4e48-b655-a4c4fc17b134}, !- Handle
  {a33b45f4-a6cc-4feb-a672-f2f30513adfb}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ceef4e54-ff17-4d88-97c2-438e15cc3d2f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {a1ecf816-1dfb-46aa-8267-988e4dd31ad3}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {ceef4e54-ff17-4d88-97c2-438e15cc3d2f}; !- Layer 1

OS:StandardsInformation:Construction,
  {7a724014-155e-40ba-8b82-0a07408d251b}, !- Handle
  {a1ecf816-1dfb-46aa-8267-988e4dd31ad3}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Handle
  Always On Discrete,                     !- Name
  {5231368c-4ba1-4297-bab0-46c7425fb67f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5231368c-4ba1-4297-bab0-46c7425fb67f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {b0c2b5d0-b6af-43bf-b803-d467e6c6af41}, !- Handle
  LargeHotel Banquet A  - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.40256761095196e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ab7be5e-ccc5-4813-bb14-5f9913a0e088}, !- Handle
  LargeHotel Banquet A  - Story Mid Infiltration, !- Name
  {c43453dc-85cd-4473-bc9f-4c7702b8c397}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000213646318914119,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3c1d2e1-2fc4-4d4e-8b32-3ed7861075b1}, !- Handle
  LargeHotel Banquet A end_a - Story Mid Infiltration, !- Name
  {c43453dc-85cd-4473-bc9f-4c7702b8c397}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.20195516647721e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a5f912b-25d6-41ab-a25d-0404473390a6}, !- Handle
  LargeHotel Banquet B end_a - Story Mid Infiltration, !- Name
  {c43453dc-85cd-4473-bc9f-4c7702b8c397}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.20158664745721e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c12022db-fd43-4fd6-bf61-69dbfe951d2a}, !- Handle
  LargeHotel Banquet C  - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.40256761095196e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ae315d7-342b-4705-a789-4cb3de3a22df}, !- Handle
  LargeHotel Banquet C  - Story Mid Infiltration, !- Name
  {c43453dc-85cd-4473-bc9f-4c7702b8c397}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000213646318914119,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e28375ea-714d-48b4-8ac1-ea761f04f9b8}, !- Handle
  LargeHotel Banquet C end_a - Story Mid Infiltration, !- Name
  {c43453dc-85cd-4473-bc9f-4c7702b8c397}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.20195516647721e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae7f77d1-e84f-43f7-8249-01b6a70a6411}, !- Handle
  LargeHotel Cafe A  - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.01631711113744e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75d7f816-0120-4784-8103-6dd1cb8fa1f7}, !- Handle
  LargeHotel Cafe A end_a - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.20195516647721e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad5e539f-b258-4a46-aa07-2e943801e456}, !- Handle
  LargeHotel Cafe B end_a - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.20158664745721e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {13c7a93a-751b-4bd5-8a60-acf2d8380410}, !- Handle
  LargeHotel Cafe C  - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.01631711113744e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f4cde80-7359-46cb-8529-8c140766feb2}, !- Handle
  LargeHotel Cafe C end_a - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.20195516647721e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e07c1e0-5751-4075-b848-33a1d83733e5}, !- Handle
  LargeHotel Corridor A  - Story Mid2 Infiltration, !- Name
  {b231ecec-246b-4914-a422-154a5525df1c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.29567930800344e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c130f848-1702-4cfd-89b0-b654c3c3e6d8}, !- Handle
  LargeHotel Corridor A  - Story Mid3 Infiltration, !- Name
  {0739a78e-a64f-4ab6-80f5-048502b62d61}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000396561080845884,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37b6af84-1b46-4367-8fe9-bf3cb6cd349c}, !- Handle
  LargeHotel Corridor A  - Story Mid4 Infiltration, !- Name
  {9983b4ea-f73f-4e8c-b281-1a564818440e}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000396561080845884,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66886631-de8f-4e11-b51a-c8ee32bb7284}, !- Handle
  LargeHotel Corridor A  - Story Mid5 Infiltration, !- Name
  {f241e274-8346-4b81-bc2f-c912ad24e467}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.10640858406336e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ebc32007-27e3-4f29-b3f2-4acaeaf08c7c}, !- Handle
  LargeHotel Corridor A end_a - Story Mid3 Infiltration, !- Name
  {0739a78e-a64f-4ab6-80f5-048502b62d61}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3fdc4f56-a6f5-4d6e-bb3b-3f7b7505117e}, !- Handle
  LargeHotel Corridor A end_a - Story Mid4 Infiltration, !- Name
  {9983b4ea-f73f-4e8c-b281-1a564818440e}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75cc9bc8-5510-4d22-9b14-6aef13c220e7}, !- Handle
  LargeHotel Corridor A end_b - Story Mid2 Infiltration, !- Name
  {b231ecec-246b-4914-a422-154a5525df1c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3efc614b-77ca-4709-be43-c270e8026e9d}, !- Handle
  LargeHotel Corridor A end_b - Story Mid3 Infiltration, !- Name
  {0739a78e-a64f-4ab6-80f5-048502b62d61}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51611df1-529b-4907-b399-0bd54c832aaf}, !- Handle
  LargeHotel Corridor A end_b - Story Mid4 Infiltration, !- Name
  {9983b4ea-f73f-4e8c-b281-1a564818440e}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ff61221-0ac9-4a52-8887-5888fc40c374}, !- Handle
  LargeHotel Corridor B  - Story Mid5 Infiltration, !- Name
  {f241e274-8346-4b81-bc2f-c912ad24e467}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.20158664745721e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d945c682-3d83-4327-adb6-59db2b1e4526}, !- Handle
  LargeHotel Corridor B end_a - Story Mid3 Infiltration, !- Name
  {0739a78e-a64f-4ab6-80f5-048502b62d61}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.2015866474572e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44519c00-a360-4e24-a5c9-c2607b583025}, !- Handle
  LargeHotel Corridor B end_a - Story Mid4 Infiltration, !- Name
  {9983b4ea-f73f-4e8c-b281-1a564818440e}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.2015866474572e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e7de30e1-f510-4480-91a9-dab59406c7e4}, !- Handle
  LargeHotel Corridor B end_b - Story Mid2 Infiltration, !- Name
  {b231ecec-246b-4914-a422-154a5525df1c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.2015866474572e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6aa11a31-7802-4ecd-9423-7631f6a1d9be}, !- Handle
  LargeHotel Corridor B end_b - Story Mid3 Infiltration, !- Name
  {0739a78e-a64f-4ab6-80f5-048502b62d61}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.2015866474572e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d0421e5-cb46-49de-9171-887dd7cb0db8}, !- Handle
  LargeHotel Corridor B end_b - Story Mid4 Infiltration, !- Name
  {9983b4ea-f73f-4e8c-b281-1a564818440e}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.2015866474572e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5db47fb1-a701-49c4-a560-0ee5ffa4fa1e}, !- Handle
  LargeHotel Corridor C  - Story Mid2 Infiltration, !- Name
  {b231ecec-246b-4914-a422-154a5525df1c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.29567930800344e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bbe20cbb-7c78-4d30-822a-d9b39a1549a2}, !- Handle
  LargeHotel Corridor C  - Story Mid3 Infiltration, !- Name
  {0739a78e-a64f-4ab6-80f5-048502b62d61}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000396561080845884,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2149cbe0-3860-4313-8a0e-ff94537871c8}, !- Handle
  LargeHotel Corridor C  - Story Mid4 Infiltration, !- Name
  {9983b4ea-f73f-4e8c-b281-1a564818440e}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000396561080845884,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {825b9b17-36f9-40bf-8ebc-bdb6e46d3ad3}, !- Handle
  LargeHotel Corridor C  - Story Mid5 Infiltration, !- Name
  {f241e274-8346-4b81-bc2f-c912ad24e467}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.10640858406337e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f45ae8f-62fd-497f-9573-0236a08ef202}, !- Handle
  LargeHotel Corridor C end_a - Story Mid3 Infiltration, !- Name
  {0739a78e-a64f-4ab6-80f5-048502b62d61}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3226833-2c12-4d5d-bba4-1f5b5caaa74e}, !- Handle
  LargeHotel Corridor C end_a - Story Mid4 Infiltration, !- Name
  {9983b4ea-f73f-4e8c-b281-1a564818440e}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a765868-d158-408e-a921-b9ac22473e50}, !- Handle
  LargeHotel Corridor C end_b - Story Mid2 Infiltration, !- Name
  {b231ecec-246b-4914-a422-154a5525df1c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70638397-dd3d-4107-8902-bf0d95918b55}, !- Handle
  LargeHotel Corridor C end_b - Story Mid3 Infiltration, !- Name
  {0739a78e-a64f-4ab6-80f5-048502b62d61}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {795cfba2-9657-4210-a3dc-4c2c7312f660}, !- Handle
  LargeHotel Corridor C end_b - Story Mid4 Infiltration, !- Name
  {9983b4ea-f73f-4e8c-b281-1a564818440e}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0dfca6d7-e0de-4fd9-a96e-193c95171d26}, !- Handle
  LargeHotel GuestRoom A  - Story Mid5 Infiltration, !- Name
  {f241e274-8346-4b81-bc2f-c912ad24e467}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000397516546670022,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e637fbca-a46b-4cc6-83c0-c795923bc3f4}, !- Handle
  LargeHotel GuestRoom A  - Story Mid6 Infiltration, !- Name
  {339b4cae-6fb8-4384-91b3-23103e61814c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000396561080845884,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58f1692d-2fa9-4c1d-8ab2-c8fb96f92bc9}, !- Handle
  LargeHotel GuestRoom A  - Story Mid7 Infiltration, !- Name
  {33eda104-3d95-4b1f-afa2-e7f20454e326}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000396561080845884,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80dba750-a811-4941-9157-2bbd1d793abe}, !- Handle
  LargeHotel GuestRoom A  - Story Mid8 Infiltration, !- Name
  {e0d3c4e4-0bd0-41dd-bcde-51f314193130}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000396561080845884,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {804a15f5-46c3-4bfa-83cc-4b69bbd25512}, !- Handle
  LargeHotel GuestRoom A  - Story Top Infiltration, !- Name
  {20153573-dec5-41c1-9a8f-6a06b8e0aa80}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.24086413915688e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e64c1ee-26ed-414c-bf82-5042dc37b4e3}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid5 Infiltration, !- Name
  {f241e274-8346-4b81-bc2f-c912ad24e467}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14c26294-44cd-4548-b4a5-771d97a47a99}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid6 Infiltration, !- Name
  {339b4cae-6fb8-4384-91b3-23103e61814c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79950329-e865-49a9-b940-17901203b28d}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid7 Infiltration, !- Name
  {33eda104-3d95-4b1f-afa2-e7f20454e326}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f501ec5b-7f62-454b-bd25-4552f3e4459c}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid8 Infiltration, !- Name
  {e0d3c4e4-0bd0-41dd-bcde-51f314193130}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7fc71e15-95aa-4db7-926e-8ee0ecb34956}, !- Handle
  LargeHotel GuestRoom A end_a - Story Top Infiltration, !- Name
  {20153573-dec5-41c1-9a8f-6a06b8e0aa80}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.46135566555668e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {616c015f-9d03-42e5-92cb-21334b84b3d0}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid6 Infiltration, !- Name
  {339b4cae-6fb8-4384-91b3-23103e61814c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bcf986ab-49e1-4725-ae2c-5e45f597c6f8}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid7 Infiltration, !- Name
  {33eda104-3d95-4b1f-afa2-e7f20454e326}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7dbef2d-498e-4239-94ef-e67e86098d56}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid8 Infiltration, !- Name
  {e0d3c4e4-0bd0-41dd-bcde-51f314193130}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05448b15-11f3-4381-95f6-84775913241c}, !- Handle
  LargeHotel GuestRoom A end_b - Story Top Infiltration, !- Name
  {20153573-dec5-41c1-9a8f-6a06b8e0aa80}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.46135566555668e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {268fea83-ee68-4178-a443-ec6960efedbf}, !- Handle
  LargeHotel GuestRoom B end_a - Story Mid5 Infiltration, !- Name
  {f241e274-8346-4b81-bc2f-c912ad24e467}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.20158664745721e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16c3f0ca-4c73-4a59-b17b-e33f9ce7b1cf}, !- Handle
  LargeHotel GuestRoom B end_a - Story Mid6 Infiltration, !- Name
  {339b4cae-6fb8-4384-91b3-23103e61814c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.2015866474572e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0a592a3-9735-4648-91cc-38c538a5ff2c}, !- Handle
  LargeHotel GuestRoom B end_a - Story Mid7 Infiltration, !- Name
  {33eda104-3d95-4b1f-afa2-e7f20454e326}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.2015866474572e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c3c31fe-7e01-4bc5-8d0f-bd02c880f397}, !- Handle
  LargeHotel GuestRoom B end_a - Story Mid8 Infiltration, !- Name
  {e0d3c4e4-0bd0-41dd-bcde-51f314193130}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.2015866474572e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {715c5042-9d6d-47af-9a06-426d60f36a41}, !- Handle
  LargeHotel GuestRoom B end_a - Story Top Infiltration, !- Name
  {20153573-dec5-41c1-9a8f-6a06b8e0aa80}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.21209966985854e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8d1eef4-932c-40ee-8783-4310a3e9511f}, !- Handle
  LargeHotel GuestRoom B end_b - Story Mid6 Infiltration, !- Name
  {339b4cae-6fb8-4384-91b3-23103e61814c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.2015866474572e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3ddc6e1-c1df-41a3-9d62-ff002a90a850}, !- Handle
  LargeHotel GuestRoom B end_b - Story Mid7 Infiltration, !- Name
  {33eda104-3d95-4b1f-afa2-e7f20454e326}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.2015866474572e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc726756-18d9-4070-aa93-9ee477e4c38b}, !- Handle
  LargeHotel GuestRoom B end_b - Story Mid8 Infiltration, !- Name
  {e0d3c4e4-0bd0-41dd-bcde-51f314193130}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.2015866474572e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f1d4517-c23f-43b1-9185-9beb49ff401f}, !- Handle
  LargeHotel GuestRoom B end_b - Story Top Infiltration, !- Name
  {20153573-dec5-41c1-9a8f-6a06b8e0aa80}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.21209966985854e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5006144d-1432-40ac-a369-aa3ebf5a3352}, !- Handle
  LargeHotel GuestRoom C  - Story Mid5 Infiltration, !- Name
  {f241e274-8346-4b81-bc2f-c912ad24e467}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000397516546670022,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c47701f9-767d-4845-84c1-aef647ef0e87}, !- Handle
  LargeHotel GuestRoom C  - Story Mid6 Infiltration, !- Name
  {339b4cae-6fb8-4384-91b3-23103e61814c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000396561080845884,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {83dfd9bd-8ed9-4947-942b-b34ccbdf0482}, !- Handle
  LargeHotel GuestRoom C  - Story Mid7 Infiltration, !- Name
  {33eda104-3d95-4b1f-afa2-e7f20454e326}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000396561080845884,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c4a72606-fc8f-40e5-8871-aa22f3eb7394}, !- Handle
  LargeHotel GuestRoom C  - Story Mid8 Infiltration, !- Name
  {e0d3c4e4-0bd0-41dd-bcde-51f314193130}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000396561080845884,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f349caa6-f573-42b8-99a5-b9b81c48b15a}, !- Handle
  LargeHotel GuestRoom C  - Story Top Infiltration, !- Name
  {20153573-dec5-41c1-9a8f-6a06b8e0aa80}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.24086413915688e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eaa47df5-d7d6-42c4-9b63-4d8123dc12ce}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid5 Infiltration, !- Name
  {f241e274-8346-4b81-bc2f-c912ad24e467}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.20195516647721e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2022dd59-29d1-4629-967f-69c4e993f3db}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid6 Infiltration, !- Name
  {339b4cae-6fb8-4384-91b3-23103e61814c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23dc7f5f-2fb9-439b-aba1-3940f6eeeffd}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid7 Infiltration, !- Name
  {33eda104-3d95-4b1f-afa2-e7f20454e326}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efc9ab93-07c2-42b3-88db-2f33213835d9}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid8 Infiltration, !- Name
  {e0d3c4e4-0bd0-41dd-bcde-51f314193130}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67a7cba7-1f21-4300-9239-268950ae81ab}, !- Handle
  LargeHotel GuestRoom C end_a - Story Top Infiltration, !- Name
  {20153573-dec5-41c1-9a8f-6a06b8e0aa80}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.46135566555669e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f2043f7-a29f-4250-b226-6f17d5b4f880}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid6 Infiltration, !- Name
  {339b4cae-6fb8-4384-91b3-23103e61814c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e641dbae-c81d-4aba-ac9f-1858ba55675a}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid7 Infiltration, !- Name
  {33eda104-3d95-4b1f-afa2-e7f20454e326}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67dfaed1-6298-479f-8b5e-6d982b4abb72}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid8 Infiltration, !- Name
  {e0d3c4e4-0bd0-41dd-bcde-51f314193130}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {126f614f-f01c-431a-9da9-710e45d2f64b}, !- Handle
  LargeHotel GuestRoom C end_b - Story Top Infiltration, !- Name
  {20153573-dec5-41c1-9a8f-6a06b8e0aa80}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.46135566555669e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01b7c73f-e479-4759-975c-f119ddde50e7}, !- Handle
  LargeHotel Kitchen A  - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.72393865776039e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4cb34bd-4dc1-43a7-8bb5-608127cf6e7f}, !- Handle
  LargeHotel Kitchen C  - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.72393865776039e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3cf743b-bd38-4695-acc0-8e7c1745bf51}, !- Handle
  LargeHotel Laundry A  - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.58188755368646e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {233179bd-f7a4-47b6-b246-81b3f8a0b3fb}, !- Handle
  LargeHotel Laundry C  - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.58188755368646e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84bba16f-503f-40c4-8215-beca5d9c3ece}, !- Handle
  LargeHotel Lobby A  - Story Mid Infiltration, !- Name
  {c43453dc-85cd-4473-bc9f-4c7702b8c397}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000182914761931765,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29e1562e-825b-41d0-ac85-fbe1a596b840}, !- Handle
  LargeHotel Lobby A  - Story Mid2 Infiltration, !- Name
  {b231ecec-246b-4914-a422-154a5525df1c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00038360428776585,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77e4b004-c308-4cba-82bc-5a24e332a765}, !- Handle
  LargeHotel Lobby A end_a - Story Mid2 Infiltration, !- Name
  {b231ecec-246b-4914-a422-154a5525df1c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfac5d60-8fa5-4c52-8b29-4d9e2b12be42}, !- Handle
  LargeHotel Lobby A end_b - Story Mid Infiltration, !- Name
  {c43453dc-85cd-4473-bc9f-4c7702b8c397}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.20195516647721e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3db17fe-e2a4-488d-a27b-ed960cfbdc3a}, !- Handle
  LargeHotel Lobby B end_a - Story Mid2 Infiltration, !- Name
  {b231ecec-246b-4914-a422-154a5525df1c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.2015866474572e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {adfd0a4b-ad8e-4b23-ab1c-670b3aa4e6f6}, !- Handle
  LargeHotel Lobby B end_b - Story Mid Infiltration, !- Name
  {c43453dc-85cd-4473-bc9f-4c7702b8c397}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.20158664745721e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5cd3324-852d-43df-872d-7ae5cfe19b22}, !- Handle
  LargeHotel Lobby C  - Story Mid Infiltration, !- Name
  {c43453dc-85cd-4473-bc9f-4c7702b8c397}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000182914761931765,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96636136-68e5-458e-8da4-36c6029ddf5a}, !- Handle
  LargeHotel Lobby C  - Story Mid2 Infiltration, !- Name
  {b231ecec-246b-4914-a422-154a5525df1c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00038360428776585,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f2e1a4a-2861-4afe-b746-d33e5d182b8c}, !- Handle
  LargeHotel Lobby C end_a - Story Mid2 Infiltration, !- Name
  {b231ecec-246b-4914-a422-154a5525df1c}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.2019551664772e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dad34212-c5d6-44bb-940c-4341e87133da}, !- Handle
  LargeHotel Lobby C end_b - Story Mid Infiltration, !- Name
  {c43453dc-85cd-4473-bc9f-4c7702b8c397}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.20195516647721e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b8694fd-6ca5-4c89-848a-6809b30bc5b5}, !- Handle
  LargeHotel Mechanical A  - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.92617742088507e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {271a45eb-8ae2-42f1-8c14-6d6879f5d334}, !- Handle
  LargeHotel Mechanical A end_b - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.20195516647721e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c1a5d9f-ad3c-4ead-addc-265ee404e83d}, !- Handle
  LargeHotel Mechanical B end_b - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.20158664745721e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da4a134b-c6df-44b7-9313-3afcb7adc7ca}, !- Handle
  LargeHotel Mechanical C  - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.92617742088507e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5524bf73-f52d-44eb-b606-c1a12c66dbb9}, !- Handle
  LargeHotel Mechanical C end_b - Story Ground Infiltration, !- Name
  {79936efd-d642-464f-9bcd-907481fdd1d9}, !- Space or SpaceType Name
  {7303cd59-fabd-465f-a277-a6538e70091e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
