<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Hotel 1 RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280
  2019-12-31
  13:10:43
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.1.0-08d2e308bb, YMD=2019.12.31 13:10</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Hotel 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</b></p>
<p>Simulation Timestamp: <b>2019-12-31
  13:10:43</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:10:43</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    29356.82</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    29356.82</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Entry Canopies</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Booster</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">       48.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:10:43</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.1.0-08d2e308bb, YMD=2019.12.31 13:10</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       42.93</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -78.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6518.58</td>
    <td align="right">     1512.93</td>
    <td align="right">     1746.35</td>
    <td align="right">     1512.94</td>
    <td align="right">     1746.35</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6518.58</td>
    <td align="right">     1512.93</td>
    <td align="right">     1746.35</td>
    <td align="right">     1512.94</td>
    <td align="right">     1746.35</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1955.57</td>
    <td align="right">      453.88</td>
    <td align="right">      523.90</td>
    <td align="right">      453.88</td>
    <td align="right">      523.91</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6518.58</td>
    <td align="right">     1512.93</td>
    <td align="right">     1746.35</td>
    <td align="right">     1512.94</td>
    <td align="right">     1746.35</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6518.58</td>
    <td align="right">     1512.93</td>
    <td align="right">     1746.35</td>
    <td align="right">     1512.94</td>
    <td align="right">     1746.35</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1955.57</td>
    <td align="right">      453.88</td>
    <td align="right">      523.90</td>
    <td align="right">      453.88</td>
    <td align="right">      523.91</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     5871.36</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     11.6134</td>
    <td align="right">       26.70</td>
    <td align="right">      6.5119</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     12.9939</td>
    <td align="right">        1.86</td>
    <td align="right">     40.0904</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     11.4038</td>
    <td align="right">        3.31</td>
    <td align="right">      7.5273</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     13.4090</td>
    <td align="right">        3.26</td>
    <td align="right">    479.2319</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    29356.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88070.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6518.58</td>
    <td align="right">        0.00</td>
    <td align="right">     1955.57</td>
    <td align="right">     1955.57</td>
    <td align="right">     10.7545</td>
    <td align="right">        7.37</td>
    <td align="right">     56.0357</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    29356.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88070.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6518.58</td>
    <td align="right">        0.00</td>
    <td align="right">     1955.57</td>
    <td align="right">     1955.57</td>
    <td align="right">     10.7545</td>
    <td align="right">        7.37</td>
    <td align="right">     56.0357</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:10:43</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Entry Canopies</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Booster</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:10:43</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:10:43</b></p>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">        4.12</td>
    <td align="right">        4.12</td>
    <td align="right">        4.12</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC</td>
    <td align="right">       11.65</td>
    <td align="right">       11.65</td>
    <td align="right">       11.65</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC</td>
    <td align="right">        8.58</td>
    <td align="right">        8.58</td>
    <td align="right">        8.58</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC</td>
    <td align="right">        8.35</td>
    <td align="right">        8.35</td>
    <td align="right">        8.35</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC</td>
    <td align="right">        8.20</td>
    <td align="right">        8.20</td>
    <td align="right">        8.20</td>
    <td align="right">    0.796746</td>
    <td align="right">    0.796746</td>
    <td align="right">    0.796746</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">   178751.84</td>
    <td align="right">    0.003910</td>
    <td align="right">     4252.64</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL 1</td>
    <td align="right">   440768.29</td>
    <td align="right">    0.009641</td>
    <td align="right">    11012.40</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL 2</td>
    <td align="right">   333420.83</td>
    <td align="right">    0.007293</td>
    <td align="right">     8246.21</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">    79211.17</td>
    <td align="right">    0.001733</td>
    <td align="right">     1644.52</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">    82863.67</td>
    <td align="right">    0.001812</td>
    <td align="right">     1720.33</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL 3</td>
    <td align="right">   325572.75</td>
    <td align="right">    0.007121</td>
    <td align="right">     8045.64</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL 4</td>
    <td align="right">   320354.63</td>
    <td align="right">    0.007007</td>
    <td align="right">     7912.32</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">   189509.33</td>
    <td align="right">    0.004145</td>
    <td align="right">     3443.53</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">   341188.39</td>
    <td align="right">    0.007463</td>
    <td align="right">     7082.70</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE REHEAT COIL</td>
    <td align="right">   279768.30</td>
    <td align="right">    0.006119</td>
    <td align="right">     5010.50</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">    21752.69</td>
    <td align="right">    0.000476</td>
    <td align="right">      313.53</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">    21766.19</td>
    <td align="right">    0.000476</td>
    <td align="right">      313.65</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">   188990.12</td>
    <td align="right">    0.004134</td>
    <td align="right">     2483.03</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">   151673.08</td>
    <td align="right">    0.003318</td>
    <td align="right">     1992.74</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">   322841.10</td>
    <td align="right">    0.007061</td>
    <td align="right">     4244.33</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">        4.12</td>
    <td align="right">    74387.29</td>
    <td align="right">    0.800226</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">       11.65</td>
    <td align="right">   209786.61</td>
    <td align="right">    0.800092</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">        8.58</td>
    <td align="right">   141955.22</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">        8.35</td>
    <td align="right">   138203.25</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">        8.20</td>
    <td align="right">   135753.17</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC FAN</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC FAN</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC FAN</td>
    <td align="right">        8.58</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC FAN</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC FAN</td>
    <td align="right">        8.20</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">        3.80</td>
    <td align="right">    0.588565</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.14</td>
    <td align="right">    0.000388</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001733</td>
    <td align="right">        2.43</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">        3.80</td>
    <td align="right">    0.589270</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.14</td>
    <td align="right">    0.000388</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001812</td>
    <td align="right">        2.54</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">       18.37</td>
    <td align="right">    0.121802</td>
    <td align="right">    0.700000</td>
    <td align="right">       12.86</td>
    <td align="right">    0.004379</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.004145</td>
    <td align="right">       12.86</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">       14.74</td>
    <td align="right">    0.151769</td>
    <td align="right">    0.700000</td>
    <td align="right">       10.32</td>
    <td align="right">    0.003515</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.007463</td>
    <td align="right">       10.48</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">       31.48</td>
    <td align="right">    0.071058</td>
    <td align="right">    0.700000</td>
    <td align="right">       22.04</td>
    <td align="right">    0.007507</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.006119</td>
    <td align="right">       22.04</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">        3.80</td>
    <td align="right">        2.43</td>
    <td align="right">        3.80</td>
    <td align="right">        3.80</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.639935</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">        3.80</td>
    <td align="right">        2.54</td>
    <td align="right">        3.80</td>
    <td align="right">        3.80</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.670269</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">       12.86</td>
    <td align="right">       12.86</td>
    <td align="right">       18.37</td>
    <td align="right">       13.82</td>
    <td align="right">       18.37</td>
    <td align="right">       18.37</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.752660</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">       10.32</td>
    <td align="right">       10.32</td>
    <td align="right">       14.74</td>
    <td align="right">       10.48</td>
    <td align="right">       14.74</td>
    <td align="right">       14.74</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.711042</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       31.48</td>
    <td align="right">       22.04</td>
    <td align="right">       31.48</td>
    <td align="right">       31.48</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.700000</td>
    <td align="right">       31.48</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV OA CONTROLLER</td>
    <td align="right">        3.80</td>
    <td align="right">    0.745663</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">        3.80</td>
    <td align="right">    0.745663</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">       18.37</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">       14.74</td>
    <td align="right">        6.31</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 OA CONTROLLER</td>
    <td align="right">       31.48</td>
    <td align="right">        9.42</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">       25.14</td>
    <td align="right">        6.67</td>
    <td align="right">       11.44</td>
    <td align="right">    0.009960</td>
    <td align="right">    0.008500</td>
    <td align="right">    78981.21</td>
    <td align="right">    0.003353</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">       25.14</td>
    <td align="right">        6.67</td>
    <td align="right">       11.44</td>
    <td align="right">    0.009998</td>
    <td align="right">    0.008500</td>
    <td align="right">    79312.71</td>
    <td align="right">    0.003367</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">       28.76</td>
    <td align="right">        6.67</td>
    <td align="right">       11.45</td>
    <td align="right">    0.012600</td>
    <td align="right">    0.008500</td>
    <td align="right">   606869.56</td>
    <td align="right">    0.025767</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">       26.68</td>
    <td align="right">        6.67</td>
    <td align="right">       11.44</td>
    <td align="right">    0.011604</td>
    <td align="right">    0.008500</td>
    <td align="right">   406071.44</td>
    <td align="right">    0.017241</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">       25.87</td>
    <td align="right">        6.67</td>
    <td align="right">       11.44</td>
    <td align="right">    0.010650</td>
    <td align="right">    0.008500</td>
    <td align="right">   746848.80</td>
    <td align="right">    0.031710</td>
    <td align="right">       31.48</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 FAN</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 FAN</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 FAN</td>
    <td align="right">       31.48</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">    0.003353</td>
    <td align="right">    0.000142</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.000476</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">    0.003367</td>
    <td align="right">    0.000141</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.000476</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">    0.025767</td>
    <td align="right">    0.000018</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.004134</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">    0.017241</td>
    <td align="right">    0.000028</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.003318</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 CLG COIL CONTROLLER</td>
    <td align="right">    0.031710</td>
    <td align="right">    0.000015</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.007061</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">    0.081438</td>
    <td align="right">    15604.10</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">    0.000263</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.071709</td>
    <td align="right">    18319.82</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">    0.001928</td>
    <td align="right">    0.000002</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">    0.000518</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.081438</td>
    <td align="right">        9.77</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">    0.000263</td>
    <td align="right">    0.031555</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.097624</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.071709</td>
    <td align="right">        8.61</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">    0.001928</td>
    <td align="right">    0.231404</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">    0.000518</td>
    <td align="right">    0.062157</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP</td>
    <td align="right">    0.000491</td>
    <td align="right">    0.058948</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">    0.081438</td>
    <td align="right">     5201.37</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">    0.097624</td>
    <td align="right">    20659.21</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000491</td>
    <td align="right">       62.75</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">    0.081438</td>
    <td align="right">  1918083.72</td>
    <td align="right">    0.097624</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:FluidToFluid</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:FluidToFluid-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
  </tr>
  <tr>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">    0.000263</td>
    <td align="right">    0.000263</td>
    <td align="right">      320.45</td>
    <td align="right">       17.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 50KBTU/HR</td>
    <td align="right">    0.000263</td>
  </tr>
  <tr>
    <td align="right">263GAL NATURALGAS WATER HEATER - 263KBTU/HR</td>
    <td align="right">    0.001928</td>
  </tr>
  <tr>
    <td align="right">517GAL ELECTRICITY WATER HEATER - 517KBTU/HR</td>
    <td align="right">    0.000518</td>
  </tr>
  <tr>
    <td align="right">392GAL ELECTRICITY WATER HEATER - 392KBTU/HR</td>
    <td align="right">    0.000491</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantComponent:TemperatureSource</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantComponent:TemperatureSource-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">    0.001490</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at High Fan Speed [W]</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">Low Fan Speed Air Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Low Fan Speed [W]</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/K]</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">    0.097624</td>
    <td align="right">    23801.04</td>
    <td align="right">       64.26</td>
    <td align="right">   134317.69</td>
    <td align="right">       32.13</td>
    <td align="right">     3808.17</td>
    <td align="right">    80590.62</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">  3278432.38</td>
    <td align="right">    0.071709</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:10:43</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 1</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 2</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 3</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 5</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 6</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SUB SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:10:43</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:10:43</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">60</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.74</td>
    <td align="right">19.69</td>
    <td align="right">19.85</td>
    <td align="right">20.06</td>
    <td align="right">20.27</td>
    <td align="right">20.46</td>
    <td align="right">20.61</td>
    <td align="right">20.65</td>
    <td align="right">20.60</td>
    <td align="right">20.38</td>
    <td align="right">20.19</td>
    <td align="right">19.90</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-2.87</td>
    <td align="right">-0.64</td>
    <td align="right">3.71</td>
    <td align="right">7.83</td>
    <td align="right">15.62</td>
    <td align="right">19.72</td>
    <td align="right">20.85</td>
    <td align="right">18.77</td>
    <td align="right">13.96</td>
    <td align="right">7.98</td>
    <td align="right">2.08</td>
    <td align="right">-1.81</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
    <td align="right">42.93</td>
    <td align="right">-78.73</td>
    <td align="right">-5.00</td>
    <td align="right">215.00</td>
    <td align="right">98769</td>
    <td align="right">1.1739</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">8.97</td>
    <td align="right">26.20</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Hotel 1</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">12</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10</td>
    <td align="right">100</td>
    <td align="right">40</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">28.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">27.00</td>
    <td align="right">30.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">7.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">6.00</td>
    <td align="right">9.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">10.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">13.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">12.00</td>
    <td align="right">15.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">16.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">15.00</td>
    <td align="right">18.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">19.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">18.00</td>
    <td align="right">21.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">22.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">21.00</td>
    <td align="right">24.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">25.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">24.00</td>
    <td align="right">27.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">26.023</td>
    <td align="right">3.843E-002</td>
    <td align="right">11.840</td>
    <td align="right">6.749</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.589</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">26.023</td>
    <td align="right">3.843E-002</td>
    <td align="right">11.840</td>
    <td align="right">6.749</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.589</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">26.023</td>
    <td align="right">3.843E-002</td>
    <td align="right">11.840</td>
    <td align="right">6.749</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.589</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">5.382</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.382</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">5.382</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.382</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">26.023</td>
    <td align="right">3.843E-002</td>
    <td align="right">11.840</td>
    <td align="right">6.749</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.589</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">26.698</td>
    <td align="right">3.746E-002</td>
    <td align="right">11.613</td>
    <td align="right">6.512</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.125</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">1.865</td>
    <td align="right">0.536</td>
    <td align="right">12.994</td>
    <td align="right">40.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">53.084</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">3.313</td>
    <td align="right">0.302</td>
    <td align="right">11.404</td>
    <td align="right">7.527</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.931</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3.265</td>
    <td align="right">0.306</td>
    <td align="right">13.409</td>
    <td align="right">167.720</td>
    <td align="right">311.512</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">492.641</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL BANQUET PEOPLE 1</td>
    <td align="right">HOTELLARGE MEETINGROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">365.7</td>
    <td align="right">0.125</td>
    <td align="right">8.028</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">366</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE PEOPLE 1</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">425.7</td>
    <td align="right">0.145</td>
    <td align="right">6.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">426</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL KITCHEN PEOPLE 1</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">17.4</td>
    <td align="right">5.932E-003</td>
    <td align="right">168.573</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL LAUNDRY PEOPLE 1</td>
    <td align="right">HOTELLARGE LAUNDRYROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">10.6</td>
    <td align="right">3.598E-003</td>
    <td align="right">277.901</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL RETAIL PEOPLE 1</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">73.5</td>
    <td align="right">2.503E-002</td>
    <td align="right">39.948</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">73</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL STORAGE PEOPLE 1</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">6.4</td>
    <td align="right">2.190E-003</td>
    <td align="right">456.552</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET PEOPLE 2</td>
    <td align="right">HOTELLARGE MEETINGROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">1134.5</td>
    <td align="right">0.386</td>
    <td align="right">2.588</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1134</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY PEOPLE 1</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">440.0</td>
    <td align="right">0.150</td>
    <td align="right">6.672</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">440</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CORRIDOR PEOPLE 1</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">2.1</td>
    <td align="right">7.275E-004</td>
    <td align="right">1374.565</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY PEOPLE 2</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">883.9</td>
    <td align="right">0.301</td>
    <td align="right">3.321</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">884</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR PEOPLE 2</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">31.6</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">32</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR PEOPLE 3</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">31.6</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">32</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL CORRIDOR PEOPLE 4</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">1.1</td>
    <td align="right">3.781E-004</td>
    <td align="right">2644.853</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM PEOPLE 1</td>
    <td align="right">HOTELLARGE GUESTROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">108.8</td>
    <td align="right">3.708E-002</td>
    <td align="right">26.971</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">109</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM PEOPLE 2</td>
    <td align="right">HOTELLARGE GUESTROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">112.8</td>
    <td align="right">3.843E-002</td>
    <td align="right">26.023</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">113</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM PEOPLE 3</td>
    <td align="right">HOTELLARGE GUESTROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">112.8</td>
    <td align="right">3.843E-002</td>
    <td align="right">26.023</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">113</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM PEOPLE 4</td>
    <td align="right">HOTELLARGE GUESTROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">112.8</td>
    <td align="right">3.843E-002</td>
    <td align="right">26.023</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">113</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM PEOPLE 5</td>
    <td align="right">HOTELLARGE GUESTROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">112.8</td>
    <td align="right">3.843E-002</td>
    <td align="right">26.023</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">113</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL BANQUET LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">7095.325</td>
    <td align="right">2.417</td>
    <td align="right">7.890</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7095.325</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">8259.635</td>
    <td align="right">2.814</td>
    <td align="right">9.185</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8259.635</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL KITCHEN LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4179.574</td>
    <td align="right">1.424</td>
    <td align="right">4.648</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4179.574</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL LAUNDRY LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">1584.564</td>
    <td align="right">0.540</td>
    <td align="right">1.762</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1584.564</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL MECHANICAL LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">8324.702</td>
    <td align="right">2.836</td>
    <td align="right">9.257</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8324.702</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL RETAIL LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">7348.702</td>
    <td align="right">2.503</td>
    <td align="right">8.172</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7348.702</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL STORAGE LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2572.046</td>
    <td align="right">0.876</td>
    <td align="right">2.860</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2572.046</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET LIGHTS 2</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">22012.426</td>
    <td align="right">7.498</td>
    <td align="right">13.981</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22012.426</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">16133.464</td>
    <td align="right">5.496</td>
    <td align="right">10.247</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">16133.464</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CORRIDOR LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">1067.858</td>
    <td align="right">0.364</td>
    <td align="right">1.205</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1067.858</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY LIGHTS 2</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">32410.074</td>
    <td align="right">11.040</td>
    <td align="right">36.578</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">32410.074</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR LIGHTS 2</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">15799.710</td>
    <td align="right">5.382</td>
    <td align="right">500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">15799.710</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR LIGHTS 3</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">15799.710</td>
    <td align="right">5.382</td>
    <td align="right">500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">15799.710</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL CORRIDOR LIGHTS 4</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">554.980</td>
    <td align="right">0.189</td>
    <td align="right">5.047</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">554.980</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">33538.406</td>
    <td align="right">11.424</td>
    <td align="right">305.013</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">33538.406</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM LIGHTS 2</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">34759.362</td>
    <td align="right">11.840</td>
    <td align="right">308.123</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">34759.362</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM LIGHTS 3</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">34759.362</td>
    <td align="right">11.840</td>
    <td align="right">308.123</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">34759.362</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM LIGHTS 4</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">34759.362</td>
    <td align="right">11.840</td>
    <td align="right">308.123</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">34759.362</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM LIGHTS 5</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">34759.362</td>
    <td align="right">11.840</td>
    <td align="right">308.123</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">34759.362</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 9 THERMALZONE 13 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">970.918</td>
    <td align="right">0.331</td>
    <td align="right">1.080</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">970.918</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 9 THERMALZONE 13 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">264671.132</td>
    <td align="right">90.157</td>
    <td align="right">294.319</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">264671.132</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 9 THERMALZONE 13 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">1155.855</td>
    <td align="right">0.394</td>
    <td align="right">1.285</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">1155.855</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL BANQUET ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">34390.496</td>
    <td align="right">11.715</td>
    <td align="right">38.243</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10317.149</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3176.783</td>
    <td align="right">1.082</td>
    <td align="right">3.533</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3176.783</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL KITCHEN ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">164396.597</td>
    <td align="right">55.999</td>
    <td align="right">182.812</td>
    <td align="right">0.200</td>
    <td align="right">0.500</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">49318.979</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL LAUNDRY ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">15132.586</td>
    <td align="right">5.155</td>
    <td align="right">16.828</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">15132.586</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL MECHANICAL ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE BASEMENT_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2774.901</td>
    <td align="right">0.945</td>
    <td align="right">3.086</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2774.901</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL RETAIL ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4899.135</td>
    <td align="right">1.669</td>
    <td align="right">5.448</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4899.135</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL STORAGE ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE BASEMENT_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">803.764</td>
    <td align="right">0.274</td>
    <td align="right">0.894</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">803.764</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET ELEC EQUIP 2</td>
    <td align="right">HOTELLARGE KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">106692.534</td>
    <td align="right">36.343</td>
    <td align="right">67.763</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">32007.760</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">11000.089</td>
    <td align="right">3.747</td>
    <td align="right">6.986</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">11000.089</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY ELEC EQUIP 2</td>
    <td align="right">HOTELLARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">22097.778</td>
    <td align="right">7.527</td>
    <td align="right">24.940</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22097.778</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">19116.891</td>
    <td align="right">6.512</td>
    <td align="right">173.857</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">19116.891</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM ELEC EQUIP 2</td>
    <td align="right">HOTELLARGE GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">19812.837</td>
    <td align="right">6.749</td>
    <td align="right">175.630</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">19812.837</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM ELEC EQUIP 3</td>
    <td align="right">HOTELLARGE GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">19812.837</td>
    <td align="right">6.749</td>
    <td align="right">175.630</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">19812.837</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM ELEC EQUIP 4</td>
    <td align="right">HOTELLARGE GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">19812.837</td>
    <td align="right">6.749</td>
    <td align="right">175.630</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">19812.837</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM ELEC EQUIP 5</td>
    <td align="right">HOTELLARGE GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">19812.837</td>
    <td align="right">6.749</td>
    <td align="right">175.630</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">19812.837</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL KITCHEN GAS EQUIP 1</td>
    <td align="right">HOTELLARGE KITCHEN_GAS_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">782923.156</td>
    <td align="right">266.692</td>
    <td align="right">870.624</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">234876.947</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL LAUNDRY GAS EQUIP 1</td>
    <td align="right">HOTELLARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">131577.125</td>
    <td align="right">44.820</td>
    <td align="right">146.316</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">131577.125</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 50KBTU/HR</td>
    <td align="right">2.2712E-002</td>
    <td align="right">14775.4</td>
    <td align="right">33.496</td>
    <td align="right">0.9509</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">263GAL NATURALGAS WATER HEATER - 263KBTU/HR</td>
    <td align="right">0.9939</td>
    <td align="right">76955.3</td>
    <td align="right">0.670</td>
    <td align="right">0.5792</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">517GAL ELECTRICITY WATER HEATER - 517KBTU/HR</td>
    <td align="right">1.9579</td>
    <td align="right">151586.6</td>
    <td align="right">0.443</td>
    <td align="right">1.3302</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">392GAL ELECTRICITY WATER HEATER - 392KBTU/HR</td>
    <td align="right">1.4854</td>
    <td align="right">115008.0</td>
    <td align="right">0.582</td>
    <td align="right">1.1639</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL BANQUET A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4.825E-002</td>
    <td align="right">1.644E-005</td>
    <td align="right">7.403E-005</td>
    <td align="right">1.972E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL BANQUET C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4.825E-002</td>
    <td align="right">1.644E-005</td>
    <td align="right">7.403E-005</td>
    <td align="right">1.972E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4.574E-002</td>
    <td align="right">1.558E-005</td>
    <td align="right">7.016E-005</td>
    <td align="right">1.870E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4.574E-002</td>
    <td align="right">1.558E-005</td>
    <td align="right">7.016E-005</td>
    <td align="right">1.870E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL KITCHEN A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3.079E-002</td>
    <td align="right">1.049E-005</td>
    <td align="right">4.724E-005</td>
    <td align="right">1.259E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL KITCHEN C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3.079E-002</td>
    <td align="right">1.049E-005</td>
    <td align="right">4.724E-005</td>
    <td align="right">1.259E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL LAUNDRY A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.335E-002</td>
    <td align="right">7.953E-006</td>
    <td align="right">3.582E-005</td>
    <td align="right">9.544E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL LAUNDRY C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.335E-002</td>
    <td align="right">7.953E-006</td>
    <td align="right">3.582E-005</td>
    <td align="right">9.544E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL MECHANICAL A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3.863E-002</td>
    <td align="right">1.316E-005</td>
    <td align="right">5.926E-005</td>
    <td align="right">1.579E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL MECHANICAL A END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL MECHANICAL B END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL MECHANICAL C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3.863E-002</td>
    <td align="right">1.316E-005</td>
    <td align="right">5.926E-005</td>
    <td align="right">1.579E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL MECHANICAL C END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL RETAIL A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4.331E-002</td>
    <td align="right">1.475E-005</td>
    <td align="right">6.645E-005</td>
    <td align="right">1.771E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL RETAIL C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4.331E-002</td>
    <td align="right">1.475E-005</td>
    <td align="right">6.645E-005</td>
    <td align="right">1.771E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL STORAGE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.842E-002</td>
    <td align="right">9.682E-006</td>
    <td align="right">4.361E-005</td>
    <td align="right">1.162E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL STORAGE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.842E-002</td>
    <td align="right">9.682E-006</td>
    <td align="right">4.361E-005</td>
    <td align="right">1.162E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">0.139</td>
    <td align="right">4.744E-005</td>
    <td align="right">2.136E-004</td>
    <td align="right">5.693E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET A END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET B END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">0.139</td>
    <td align="right">4.744E-005</td>
    <td align="right">2.136E-004</td>
    <td align="right">5.693E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET C END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">0.119</td>
    <td align="right">4.062E-005</td>
    <td align="right">1.829E-004</td>
    <td align="right">4.874E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY A END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY B END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">0.119</td>
    <td align="right">4.062E-005</td>
    <td align="right">1.829E-004</td>
    <td align="right">4.874E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY C END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CORRIDOR A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">4.648E-002</td>
    <td align="right">1.583E-005</td>
    <td align="right">1.296E-005</td>
    <td align="right">1.900E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CORRIDOR A END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CORRIDOR B END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">0.187</td>
    <td align="right">6.357E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">7.628E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CORRIDOR C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">4.648E-002</td>
    <td align="right">1.583E-005</td>
    <td align="right">1.296E-005</td>
    <td align="right">1.900E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CORRIDOR C END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">1.376</td>
    <td align="right">4.688E-004</td>
    <td align="right">3.836E-004</td>
    <td align="right">0.563</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY A END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY B END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">0.187</td>
    <td align="right">6.357E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">7.628E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">1.376</td>
    <td align="right">4.688E-004</td>
    <td align="right">3.836E-004</td>
    <td align="right">0.563</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY C END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR A  - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR A END_A - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR A END_B - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR B END_A - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR B END_B - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR C  - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR C END_A - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR C END_B - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR A  - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR A END_A - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR A END_B - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR B END_A - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR B END_B - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR C  - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR C END_A - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR C END_B - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL CORRIDOR A  - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">2.025E-002</td>
    <td align="right">6.898E-006</td>
    <td align="right">3.106E-005</td>
    <td align="right">8.277E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL CORRIDOR B  - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL CORRIDOR C  - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">2.025E-002</td>
    <td align="right">6.898E-006</td>
    <td align="right">3.106E-005</td>
    <td align="right">8.277E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM A  - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">0.259</td>
    <td align="right">8.827E-005</td>
    <td align="right">3.975E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM A END_A - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM B END_A - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM C  - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">0.259</td>
    <td align="right">8.827E-005</td>
    <td align="right">3.975E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM C END_A - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM A  - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM A END_A - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM A END_B - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM B END_A - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM B END_B - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM C  - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM C END_A - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM C END_B - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM A  - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM A END_A - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM A END_B - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM B END_A - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM B END_B - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM C  - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM C END_A - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM C END_B - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM A  - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">1.423</td>
    <td align="right">4.846E-004</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.582</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM A END_A - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM A END_B - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM B END_A - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.187</td>
    <td align="right">6.357E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">7.628E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM B END_B - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.187</td>
    <td align="right">6.357E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">7.628E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM C  - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">1.423</td>
    <td align="right">4.846E-004</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.582</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM C END_A - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM C END_B - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">6.024E-002</td>
    <td align="right">2.052E-005</td>
    <td align="right">9.241E-005</td>
    <td align="right">2.462E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">4.864E-003</td>
    <td align="right">1.657E-006</td>
    <td align="right">7.461E-006</td>
    <td align="right">1.988E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">4.864E-003</td>
    <td align="right">1.657E-006</td>
    <td align="right">7.461E-006</td>
    <td align="right">1.988E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">7.901E-003</td>
    <td align="right">2.691E-006</td>
    <td align="right">1.212E-005</td>
    <td align="right">3.230E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">7.901E-003</td>
    <td align="right">2.691E-006</td>
    <td align="right">1.212E-005</td>
    <td align="right">3.230E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">6.024E-002</td>
    <td align="right">2.052E-005</td>
    <td align="right">9.241E-005</td>
    <td align="right">2.462E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">4.864E-003</td>
    <td align="right">1.657E-006</td>
    <td align="right">7.461E-006</td>
    <td align="right">1.988E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">4.864E-003</td>
    <td align="right">1.657E-006</td>
    <td align="right">7.461E-006</td>
    <td align="right">1.988E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone BUILDING STORY 10 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone BUILDING STORY 5 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone BUILDING STORY 6 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone BUILDING STORY 7 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone BUILDING STORY 8 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone BUILDING STORY 9 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone BUILDING STORY 10 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone BUILDING STORY 5 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone BUILDING STORY 6 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone BUILDING STORY 7 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone BUILDING STORY 8 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone BUILDING STORY 9 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">43367.38069</td>
    <td align="right">49872.48780</td>
    <td align="right">3.58418</td>
    <td align="right">4.12181</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">26475.16088</td>
    <td align="right">33093.95110</td>
    <td align="right">0.76261</td>
    <td align="right">0.95326</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">122492.35148</td>
    <td align="right">140866.20420</td>
    <td align="right">10.13406</td>
    <td align="right">11.65417</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">201529.24065</td>
    <td align="right">251911.55081</td>
    <td align="right">5.79701</td>
    <td align="right">7.24626</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">90221.07314</td>
    <td align="right">103754.23412</td>
    <td align="right">7.45697</td>
    <td align="right">8.57552</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">41646.01293</td>
    <td align="right">52057.51616</td>
    <td align="right">1.19937</td>
    <td align="right">1.49921</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">44427.25344</td>
    <td align="right">51091.34146</td>
    <td align="right">3.30500</td>
    <td align="right">3.80076</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">31.59942</td>
    <td align="right">0.74566</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">44268.69620</td>
    <td align="right">55335.87025</td>
    <td align="right">1.94579</td>
    <td align="right">2.43224</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">31.59942</td>
    <td align="right">0.74566</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">44373.19007</td>
    <td align="right">51029.16858</td>
    <td align="right">3.30105</td>
    <td align="right">3.79620</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">31.59942</td>
    <td align="right">0.74566</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">46312.95399</td>
    <td align="right">57891.19248</td>
    <td align="right">2.03558</td>
    <td align="right">2.54448</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">31.59942</td>
    <td align="right">0.74566</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">87830.70177</td>
    <td align="right">101005.30704</td>
    <td align="right">7.25988</td>
    <td align="right">8.34886</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">48028.89802</td>
    <td align="right">60036.12252</td>
    <td align="right">1.38308</td>
    <td align="right">1.72885</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">86272.79801</td>
    <td align="right">99213.71771</td>
    <td align="right">7.13117</td>
    <td align="right">8.20085</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">109.95733</td>
    <td align="right">0.79675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">49471.21856</td>
    <td align="right">61839.02320</td>
    <td align="right">1.42458</td>
    <td align="right">1.78073</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">109.95733</td>
    <td align="right">0.79675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">214092.05984</td>
    <td align="right">246205.86882</td>
    <td align="right">15.97031</td>
    <td align="right">18.36586</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">1574.49011</td>
    <td align="right">13.82324</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">50703.58597</td>
    <td align="right">63379.48246</td>
    <td align="right">2.22842</td>
    <td align="right">13.82324</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">1574.49011</td>
    <td align="right">13.82324</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">171943.28649</td>
    <td align="right">197734.77946</td>
    <td align="right">12.81689</td>
    <td align="right">14.73943</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">886.04683</td>
    <td align="right">6.30779</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">190984.70722</td>
    <td align="right">238730.88402</td>
    <td align="right">8.38428</td>
    <td align="right">10.48036</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">886.04683</td>
    <td align="right">6.30779</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">367152.01721</td>
    <td align="right">422224.81979</td>
    <td align="right">27.37491</td>
    <td align="right">31.48115</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">899.26684</td>
    <td align="right">9.41913</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">50895.06279</td>
    <td align="right">63618.82849</td>
    <td align="right">2.23677</td>
    <td align="right">9.41913</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">899.26684</td>
    <td align="right">9.41913</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">54707.79</td>
    <td align="right">3.80076</td>
    <td align="right">3.80076</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">9270.78</td>
    <td align="right">2.43224</td>
    <td align="right">2.43224</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">54696.20</td>
    <td align="right">3.79620</td>
    <td align="right">3.79620</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">8184.06</td>
    <td align="right">2.54448</td>
    <td align="right">2.54448</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">344199.32</td>
    <td align="right">18.36586</td>
    <td align="right">18.36586</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">474150.75</td>
    <td align="right">13.82324</td>
    <td align="right">13.82324</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">241744.64</td>
    <td align="right">14.73943</td>
    <td align="right">14.73943</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">176070.46</td>
    <td align="right">10.48036</td>
    <td align="right">10.48036</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">484326.86</td>
    <td align="right">31.48115</td>
    <td align="right">31.48115</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">323085.43</td>
    <td align="right">9.41913</td>
    <td align="right">9.41913</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.12181</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.12181</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.12181</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">178751.84072</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.90981E-003</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4252.63616</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.12181</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">74387.29146</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80023</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.12181</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">11.65417</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">11.65417</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">11.65417</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">440768.28859</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.64085E-003</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">11012.40254</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">11.65417</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">209786.61058</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80009</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">11.65417</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.57552</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.57552</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.57552</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">333420.82800</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.29286E-003</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">8246.21072</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.57552</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">141955.22471</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.57552</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.80076</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.58856</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.14023</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.88403E-004</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.73257E-003</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.43224</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">79211.16797</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.73257E-003</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1644.52100</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.79620</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.58927</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.13886</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.87937E-004</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.81246E-003</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.54448</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">82863.66884</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.81246E-003</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1720.33383</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.34886</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.34886</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.34886</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 3</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">325572.74849</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.12120E-003</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">8045.64242</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.34886</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">138203.25075</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.34886</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.20085</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.20085</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.20085</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.79675</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.79675</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.79675</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 4</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">320354.63137</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.00707E-003</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">7912.31527</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.20085</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">135753.17446</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.20085</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">18.36586</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.12180</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">12.85610</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.37925E-003</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.14511E-003</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">12.85610</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">189509.33354</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.14511E-003</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3443.53011</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">14.73943</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15177</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">10.31760</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.51455E-003</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.46276E-003</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">10.48036</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">341188.39138</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.46276E-003</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">7082.70124</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">31.48115</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.10581E-002</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">22.03680</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.50654E-003</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.11933E-003</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">22.03680</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 9 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">279768.29934</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 9 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.11933E-003</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 9 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5010.50223</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.14023</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.14023</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.80076</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.43224</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.80076</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.80076</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.63994</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.13886</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.13886</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.79620</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.54448</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.79620</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.79620</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.67027</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">12.85610</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">12.85610</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">18.36586</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">13.82324</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">18.36586</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">18.36586</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.75266</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">10.31760</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">10.31760</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">14.73943</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">10.48036</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">14.73943</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">14.73943</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.71104</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">22.03680</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">22.03680</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">31.48115</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">22.03680</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">31.48115</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">31.48115</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.80076</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.79620</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">18.36586</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">14.73943</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">31.48115</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.80076</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.74566</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.13877</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.44009</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.96023E-003</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">78981.20564</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.35339E-003</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.80076</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">21752.68593</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.75793E-004</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">313.52514</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.80076</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.35339E-003</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.42003E-004</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.75793E-004</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.79620</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.74566</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.13884</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.44018</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.99777E-003</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">79312.71446</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.36746E-003</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.79620</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">21766.18778</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.76088E-004</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">313.64557</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.79620</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.36746E-003</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.41409E-004</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.76088E-004</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">18.36586</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">13.82324</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.76265</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.44647</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.26004E-002</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">606869.55785</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.57665E-002</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">18.36586</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">188990.12013</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.13375E-003</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2483.02808</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV 2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">18.36586</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.57665E-002</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.84810E-005</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.13375E-003</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">14.73943</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.30779</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">26.68149</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.44407</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.16038E-002</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">406071.44043</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.72410E-002</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">14.73943</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">151673.08427</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.31752E-003</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1992.74188</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV 3 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">14.73943</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.72410E-002</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.76196E-005</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.31752E-003</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 4 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">31.48115</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 4 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.41913</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.87272</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.44176</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.06498E-002</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">746848.79754</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.17098E-002</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">31.48115</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">322841.10178</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.06145E-003</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4244.32702</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV 4 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">31.48115</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 4 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.17098E-002</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 4 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.50172E-005</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.06145E-003</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">8.14381E-002</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">15604.10404</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">8.14381E-002</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">9.77258</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">8.14381E-002</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">5201.36801</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">8.14381E-002</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1918083.71593</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">9.76245E-002</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.62959E-004</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.15550E-002</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.62959E-004</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">2.62959E-004</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">2.62959E-004</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">320.44911</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
    <td align="right">17.22222</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 50KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">2.62959E-004</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">1.49010E-003</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">9.76245E-002</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">11.71494</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">9.76245E-002</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">20659.20779</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">9.76245E-002</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Fan Power at High Fan Speed [W]</td>
    <td align="right">23801.04252</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">64.25542</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">134317.69375</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Low Fan Speed Air Flow Rate [m3/s]</td>
    <td align="right">32.12771</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Fan Power at Low Fan Speed [W]</td>
    <td align="right">3808.16680</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/K]</td>
    <td align="right">80590.61625</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">7.17086E-002</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">8.60504</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">7.17086E-002</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">18319.81923</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3278432.37813</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">7.17086E-002</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.92836E-003</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.23140</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.92836E-003</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.47226E-006</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">263GAL NATURALGAS WATER HEATER - 263KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.92836E-003</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.17976E-004</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.21571E-002</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.17976E-004</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">6.64071E-007</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">517GAL ELECTRICITY WATER HEATER - 517KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.17976E-004</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.91232E-004</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.89478E-002</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.91232E-004</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">62.74892</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">392GAL ELECTRICITY WATER HEATER - 392KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">4.91232E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">171536.35</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 1</td>
    <td align="right">454012.44</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 2</td>
    <td align="right">338588.67</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">59134.21</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">60605.40</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 3</td>
    <td align="right">330170.50</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 4</td>
    <td align="right">324604.58</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">179342.12</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">321537.12</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 9 THERMALZONE REHEAT COIL</td>
    <td align="right">264427.75</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">16701.39</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">16706.08</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">126172.81</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">101259.36</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">215750.26</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">71187.9</td>
    <td align="right">2.54</td>
    <td align="right">8.68</td>
    <td align="right">9.21</td>
    <td align="right">8.78</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">200740.7</td>
    <td align="right">2.54</td>
    <td align="right">8.68</td>
    <td align="right">9.21</td>
    <td align="right">8.77</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">135301.0</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.59</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">131724.9</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.59</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC 1SPD DX AC CLG COIL</td>
    <td align="right">129389.6</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.08</td>
    <td align="right">8.59</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">100221.22</td>
    <td align="right">67813.81</td>
    <td align="right">32407.41</td>
    <td align="right">0.68</td>
    <td align="right">11851.91</td>
    <td align="right">120.21</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">100315.49</td>
    <td align="right">67827.12</td>
    <td align="right">32488.37</td>
    <td align="right">0.68</td>
    <td align="right">11858.79</td>
    <td align="right">120.28</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">561916.21</td>
    <td align="right">362377.00</td>
    <td align="right">199539.21</td>
    <td align="right">0.64</td>
    <td align="right">65504.19</td>
    <td align="right">664.38</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">428337.55</td>
    <td align="right">280594.39</td>
    <td align="right">147743.16</td>
    <td align="right">0.66</td>
    <td align="right">49892.02</td>
    <td align="right">506.03</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">870582.92</td>
    <td align="right">579499.10</td>
    <td align="right">291083.83</td>
    <td align="right">0.67</td>
    <td align="right">101765.70</td>
    <td align="right">1032.16</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">7.88</td>
    <td align="right">26.88</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">30.30</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">27.80</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">-16.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98769</td>
    <td align="right">270</td>
    <td align="right">5.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.7614711384E-004</td>
    <td align="right">2.9791432632E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6662791865E-002</td>
    <td align="right">6.9470886000E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">5.9635132913E-004</td>
    <td align="right">6.2060175680E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7806778028E-002</td>
    <td align="right">5.2992536592E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.7984947027E-004</td>
    <td align="right">2.3571006917E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5402264351E-002</td>
    <td align="right">3.1729272447E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.3952734473E-004</td>
    <td align="right">1.5702483980E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1187561515E-002</td>
    <td align="right">7.6246811214E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.4353249326E-004</td>
    <td align="right">1.6377243390E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1762548181E-002</td>
    <td align="right">7.6268044936E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.9113496704E-004</td>
    <td align="right">2.5722606261E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1709820349E-002</td>
    <td align="right">3.2970861631E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.9330286471E-004</td>
    <td align="right">2.6244415862E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2435931791E-002</td>
    <td align="right">3.3630042271E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6.1255934025E-004</td>
    <td align="right">7.6646092299E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2373895313E-002</td>
    <td align="right">1.2745613945E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">0.1332684676</td>
    <td align="right">0.1518773160</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8971980069E-002</td>
    <td align="right">2.2569801673E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.1142367451E-004</td>
    <td align="right">4.6585405827E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1473776394E-003</td>
    <td align="right">7.6593195157E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.9065065409E-004</td>
    <td align="right">3.0900807130E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8218943630E-002</td>
    <td align="right">7.1075226730E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">1.0455404527E-003</td>
    <td align="right">9.0894073539E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1083689687</td>
    <td align="right">6.3008382314E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.3258616774E-004</td>
    <td align="right">2.5060484984E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6495683672E-002</td>
    <td align="right">3.2564072065E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">1.9405840983E-004</td>
    <td align="right">2.4873084564E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8211756179E-002</td>
    <td align="right">8.3127405389E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.0274987495E-004</td>
    <td align="right">2.5325443555E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9347720498E-002</td>
    <td align="right">8.3644298518E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.7401426498E-004</td>
    <td align="right">2.8414368819E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2838715081E-002</td>
    <td align="right">3.4139569116E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.8181350671E-004</td>
    <td align="right">2.9191751947E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3676377622E-002</td>
    <td align="right">3.4902178967E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.6082501677E-003</td>
    <td align="right">1.3798253967E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2183565324E-002</td>
    <td align="right">1.2889287457E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">0.1773107873</td>
    <td align="right">0.1684430156</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6511215531E-002</td>
    <td align="right">1.5468438733E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7.7383717221E-004</td>
    <td align="right">1.0713813785E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2206911520E-003</td>
    <td align="right">7.7253354961E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.2595851944E-011</td>
    <td align="right">1.1232747957E-011</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8632149914E-009</td>
    <td align="right">3.4133153428E-009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.9400190126E-012</td>
    <td align="right">3.2124298867E-012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6401317136E-010</td>
    <td align="right">1.0736691858E-010</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">9.3915986099E-012</td>
    <td align="right">3.3158641441E-012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1254096146E-009</td>
    <td align="right">1.8202016915E-009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.3509095355E-003</td>
    <td align="right">1.3487595455E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6322432488E-004</td>
    <td align="right">4.3198097845E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.9311949030E-003</td>
    <td align="right">4.6930353937E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7859554016E-004</td>
    <td align="right">1.6181655150E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.2626777428E-008</td>
    <td align="right">7.9843453235E-009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0019019978E-005</td>
    <td align="right">2.4780865822E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.7610910386E-008</td>
    <td align="right">9.2108273013E-009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6700299350E-006</td>
    <td align="right">2.3930497207E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.5513324286E-004</td>
    <td align="right">6.3169904034E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3423434707E-004</td>
    <td align="right">2.3996983348E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.8906798368E-005</td>
    <td align="right">9.6146086906E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3750306801E-006</td>
    <td align="right">4.7068360562E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.4634448138E-008</td>
    <td align="right">1.8293551430E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1700757365E-008</td>
    <td align="right">4.8438377956E-009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:10:43</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:10:43</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       30.30</td>
    <td align="right">        9.30</td>
    <td align="right">       21.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.80</td>
    <td align="right">        9.30</td>
    <td align="right">       23.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
