<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Hotel 1 RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280
  2019-12-31
  13:11:06
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.1.0-08d2e308bb, YMD=2019.12.31 13:10</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Hotel 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</b></p>
<p>Simulation Timestamp: <b>2019-12-31
  13:11:06</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:11:06</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    44791.64</td>
    <td align="right">     1525.77</td>
    <td align="right">     1525.77</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    44791.64</td>
    <td align="right">     1525.77</td>
    <td align="right">     1525.77</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    91968.17</td>
    <td align="right">     3132.77</td>
    <td align="right">     3132.77</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    91968.17</td>
    <td align="right">     3132.77</td>
    <td align="right">     3132.77</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    29356.82</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    29356.82</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    15799.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     3787.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3812.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      614.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4668.55</td>
    <td align="right">     5613.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     4466.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      704.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      173.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8328.02</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">      290.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     2325.30</td>
    <td align="right">     2535.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15098.91</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    20842.07</td>
    <td align="right">    23949.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23426.94</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    15799.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     2931.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">      855.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     3812.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Entry Canopies</td>
    <td align="right">       31.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">      534.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">      287.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">     4381.30</td>
    <td align="right">     5613.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     4466.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      704.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      173.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8328.02</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">      290.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Booster</td>
    <td align="right">      295.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">     2029.87</td>
    <td align="right">     2535.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15098.91</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      150.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      390.26</td>
    <td align="right">      624.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      168.91</td>
    <td align="right">      191.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      709.96</td>
    <td align="right">      815.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      150.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      390.26</td>
    <td align="right">      624.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      168.91</td>
    <td align="right">      191.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      709.96</td>
    <td align="right">      815.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   20842.071</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   20842.071</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   20842.071</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   20842.071</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">      363.26</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">     3090.03</td>
    <td align="right">       89.48</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">     3453.28</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    23426.94</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    23426.94</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    23426.94</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      576.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3870.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:11:06</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.1.0-08d2e308bb, YMD=2019.12.31 13:10</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       42.93</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -78.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6518.58</td>
    <td align="right">     1512.93</td>
    <td align="right">     1746.35</td>
    <td align="right">     1512.94</td>
    <td align="right">     1746.35</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6518.58</td>
    <td align="right">     1512.93</td>
    <td align="right">     1746.35</td>
    <td align="right">     1512.94</td>
    <td align="right">     1746.35</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1955.57</td>
    <td align="right">      453.88</td>
    <td align="right">      523.90</td>
    <td align="right">      453.88</td>
    <td align="right">      523.91</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6518.58</td>
    <td align="right">     1512.93</td>
    <td align="right">     1746.35</td>
    <td align="right">     1512.94</td>
    <td align="right">     1746.35</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6518.58</td>
    <td align="right">     1512.93</td>
    <td align="right">     1746.35</td>
    <td align="right">     1512.94</td>
    <td align="right">     1746.35</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1955.57</td>
    <td align="right">      453.88</td>
    <td align="right">      523.90</td>
    <td align="right">      453.88</td>
    <td align="right">      523.91</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     5871.36</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     11.6134</td>
    <td align="right">       26.70</td>
    <td align="right">      6.5119</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     12.9939</td>
    <td align="right">        1.86</td>
    <td align="right">     40.0904</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     11.4038</td>
    <td align="right">        3.31</td>
    <td align="right">      7.5273</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">     2935.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8807.05</td>
    <td align="right">        1.00</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">      195.56</td>
    <td align="right">      195.56</td>
    <td align="right">     13.4090</td>
    <td align="right">        3.26</td>
    <td align="right">    479.2319</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    29356.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88070.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6518.58</td>
    <td align="right">        0.00</td>
    <td align="right">     1955.57</td>
    <td align="right">     1955.57</td>
    <td align="right">     10.7545</td>
    <td align="right">        7.37</td>
    <td align="right">     56.0357</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    29356.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88070.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6518.58</td>
    <td align="right">        0.00</td>
    <td align="right">     1955.57</td>
    <td align="right">     1955.57</td>
    <td align="right">     10.7545</td>
    <td align="right">        7.37</td>
    <td align="right">     56.0357</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:11:06</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">20-JUL-20:00</td>
    <td align="right">06-FEB-10:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  2193192.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   435457.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   268106.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">    40131.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   224852.86</td>
    <td align="right">   241782.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   142413.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    29554.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    25339.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">     9968.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">   152122.59</td>
    <td align="right">    92717.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1327946.32</td>
    <td align="right">  2527692.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">  2193192.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   311174.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   268106.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">     1921.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Entry Canopies</td>
    <td align="right">     2025.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">     1517.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">      574.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">    34093.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">    10454.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">   214398.19</td>
    <td align="right">   241782.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   142413.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    29554.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">    25339.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">     9968.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Booster</td>
    <td align="right">    13771.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">   138350.75</td>
    <td align="right">    92717.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:11:06</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    17127.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    11994.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    12074.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     1944.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    14785.31</td>
    <td align="right">     6085.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    14145.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     2231.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      548.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">      918.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     7364.23</td>
    <td align="right">     2748.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    66006.84</td>
    <td align="right">    25961.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      583.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      408.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      411.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       66.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      503.64</td>
    <td align="right">      207.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      481.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       76.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       31.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      250.85</td>
    <td align="right">       93.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2248.43</td>
    <td align="right">      884.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      583.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      408.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      411.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       66.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      503.64</td>
    <td align="right">      207.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      481.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       76.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       31.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      250.85</td>
    <td align="right">       93.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2248.43</td>
    <td align="right">      884.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:11:06</b></p>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">        5.29</td>
    <td align="right">        5.29</td>
    <td align="right">        5.29</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC</td>
    <td align="right">       11.75</td>
    <td align="right">       11.75</td>
    <td align="right">       11.75</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC</td>
    <td align="right">        8.66</td>
    <td align="right">        8.66</td>
    <td align="right">        8.66</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC</td>
    <td align="right">        8.46</td>
    <td align="right">        8.46</td>
    <td align="right">        8.46</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
    <td align="right">    0.798605</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC</td>
    <td align="right">        8.31</td>
    <td align="right">        8.31</td>
    <td align="right">        8.31</td>
    <td align="right">    0.796746</td>
    <td align="right">    0.796746</td>
    <td align="right">    0.796746</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">   219203.22</td>
    <td align="right">    0.004795</td>
    <td align="right">     5298.57</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL 1</td>
    <td align="right">   443947.56</td>
    <td align="right">    0.009710</td>
    <td align="right">    11094.19</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL 2</td>
    <td align="right">   336332.35</td>
    <td align="right">    0.007357</td>
    <td align="right">     8321.15</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">    79211.17</td>
    <td align="right">    0.001733</td>
    <td align="right">     1644.52</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">    82863.67</td>
    <td align="right">    0.001812</td>
    <td align="right">     1720.33</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL 3</td>
    <td align="right">   329597.04</td>
    <td align="right">    0.007209</td>
    <td align="right">     8149.26</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL 4</td>
    <td align="right">   324295.01</td>
    <td align="right">    0.007093</td>
    <td align="right">     8013.78</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">   190366.27</td>
    <td align="right">    0.004164</td>
    <td align="right">     3458.45</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">   341188.39</td>
    <td align="right">    0.007463</td>
    <td align="right">     7082.70</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE REHEAT COIL</td>
    <td align="right">   280741.87</td>
    <td align="right">    0.006141</td>
    <td align="right">     5027.20</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">    21577.69</td>
    <td align="right">    0.000472</td>
    <td align="right">      311.97</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">    21592.35</td>
    <td align="right">    0.000472</td>
    <td align="right">      312.11</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">   190363.77</td>
    <td align="right">    0.004164</td>
    <td align="right">     2501.08</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">   152809.36</td>
    <td align="right">    0.003342</td>
    <td align="right">     2007.67</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">   322428.91</td>
    <td align="right">    0.007052</td>
    <td align="right">     4243.46</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL 254KBTU/HR 9.3EER</td>
    <td align="right">        5.29</td>
    <td align="right">    94339.27</td>
    <td align="right">    0.800074</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC 1SPD DX AC CLG COIL 716KBTU/HR 9.3EER</td>
    <td align="right">       11.75</td>
    <td align="right">   228388.00</td>
    <td align="right">    0.783993</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC 1SPD DX AC CLG COIL 484KBTU/HR 9.3EER</td>
    <td align="right">        8.66</td>
    <td align="right">   151462.03</td>
    <td align="right">    0.800948</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC 1SPD DX AC CLG COIL 472KBTU/HR 9.3EER</td>
    <td align="right">        8.46</td>
    <td align="right">   149988.94</td>
    <td align="right">    0.800468</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC 1SPD DX AC CLG COIL 463KBTU/HR 9.3EER</td>
    <td align="right">        8.31</td>
    <td align="right">   147896.92</td>
    <td align="right">    0.800136</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC FAN</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC FAN</td>
    <td align="right">       11.75</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC FAN</td>
    <td align="right">        8.66</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC FAN</td>
    <td align="right">        8.46</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC FAN</td>
    <td align="right">        8.31</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">        3.86</td>
    <td align="right">    0.579390</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.16</td>
    <td align="right">    0.000395</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001733</td>
    <td align="right">        2.43</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">        3.86</td>
    <td align="right">    0.580133</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.16</td>
    <td align="right">    0.000394</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001812</td>
    <td align="right">        2.54</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">       18.49</td>
    <td align="right">    0.120980</td>
    <td align="right">    0.700000</td>
    <td align="right">       12.94</td>
    <td align="right">    0.004409</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.004164</td>
    <td align="right">       12.94</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">       14.85</td>
    <td align="right">    0.150641</td>
    <td align="right">    0.700000</td>
    <td align="right">       10.39</td>
    <td align="right">    0.003541</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.007463</td>
    <td align="right">       10.48</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">       31.62</td>
    <td align="right">    0.070739</td>
    <td align="right">    0.700000</td>
    <td align="right">       22.14</td>
    <td align="right">    0.007540</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.006141</td>
    <td align="right">       22.14</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">        3.86</td>
    <td align="right">        2.43</td>
    <td align="right">        3.86</td>
    <td align="right">        3.86</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.629960</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">        3.86</td>
    <td align="right">        2.54</td>
    <td align="right">        3.86</td>
    <td align="right">        3.86</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.659876</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">       12.94</td>
    <td align="right">       12.94</td>
    <td align="right">       18.49</td>
    <td align="right">       13.82</td>
    <td align="right">       18.50</td>
    <td align="right">       18.50</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.747228</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">       10.39</td>
    <td align="right">       10.39</td>
    <td align="right">       14.85</td>
    <td align="right">       10.48</td>
    <td align="right">       14.85</td>
    <td align="right">       14.85</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.705755</td>
    <td align="right">       14.85</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">       22.14</td>
    <td align="right">       22.14</td>
    <td align="right">       31.62</td>
    <td align="right">       22.14</td>
    <td align="right">       31.62</td>
    <td align="right">       31.62</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.700000</td>
    <td align="right">       31.62</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV OA CONTROLLER</td>
    <td align="right">        3.86</td>
    <td align="right">    0.745663</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">        3.86</td>
    <td align="right">    0.745663</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">       18.50</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">       14.85</td>
    <td align="right">        6.31</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 OA CONTROLLER</td>
    <td align="right">       31.62</td>
    <td align="right">        9.42</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">       25.12</td>
    <td align="right">        6.67</td>
    <td align="right">       10.56</td>
    <td align="right">    0.009939</td>
    <td align="right">    0.008500</td>
    <td align="right">    83954.75</td>
    <td align="right">    0.003565</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">       25.12</td>
    <td align="right">        6.67</td>
    <td align="right">       10.56</td>
    <td align="right">    0.009976</td>
    <td align="right">    0.008500</td>
    <td align="right">    84277.50</td>
    <td align="right">    0.003578</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">       28.73</td>
    <td align="right">        6.67</td>
    <td align="right">       10.57</td>
    <td align="right">    0.012579</td>
    <td align="right">    0.008500</td>
    <td align="right">   628665.90</td>
    <td align="right">    0.026692</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">       26.66</td>
    <td align="right">        6.67</td>
    <td align="right">       10.57</td>
    <td align="right">    0.011586</td>
    <td align="right">    0.008500</td>
    <td align="right">   423551.89</td>
    <td align="right">    0.017983</td>
    <td align="right">       14.85</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">       25.86</td>
    <td align="right">        6.67</td>
    <td align="right">       10.57</td>
    <td align="right">    0.010639</td>
    <td align="right">    0.008500</td>
    <td align="right">   782083.52</td>
    <td align="right">    0.033206</td>
    <td align="right">       31.62</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 FAN</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 FAN</td>
    <td align="right">       14.85</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 FAN</td>
    <td align="right">       31.62</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">    0.003565</td>
    <td align="right">    0.000134</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.000472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">    0.003578</td>
    <td align="right">    0.000133</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.000472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">    0.026692</td>
    <td align="right">    0.000018</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.004164</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">    0.017983</td>
    <td align="right">    0.000026</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.003342</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 CLG COIL CONTROLLER</td>
    <td align="right">    0.033206</td>
    <td align="right">    0.000014</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.007052</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 ERV</td>
    <td align="right">       13.82</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">    0.085024</td>
    <td align="right">    16112.10</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">    0.000263</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.072979</td>
    <td align="right">    18160.13</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">    0.001928</td>
    <td align="right">    0.000003</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">    0.000518</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.085024</td>
    <td align="right">       10.20</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">    0.000263</td>
    <td align="right">    0.031555</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.101912</td>
    <td align="right">       12.23</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.072979</td>
    <td align="right">        8.76</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">    0.001928</td>
    <td align="right">    0.231404</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">    0.000518</td>
    <td align="right">    0.062157</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP</td>
    <td align="right">    0.000491</td>
    <td align="right">    0.058948</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">    0.085024</td>
    <td align="right">     5460.71</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">    0.101912</td>
    <td align="right">    21006.27</td>
  </tr>
  <tr>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000491</td>
    <td align="right">       22.82</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 545TONS 0.6KW/TON</td>
    <td align="right">    0.085024</td>
    <td align="right">  2002533.56</td>
    <td align="right">    0.101912</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:FluidToFluid</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:FluidToFluid-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
  </tr>
  <tr>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">    0.000263</td>
    <td align="right">    0.000263</td>
    <td align="right">      320.45</td>
    <td align="right">       17.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 50KBTU/HR 1.0 THERM EFF</td>
    <td align="right">    0.000263</td>
  </tr>
  <tr>
    <td align="right">263GAL NATURALGAS WATER HEATER - 263KBTU/HR 0.804 THERM EFF</td>
    <td align="right">    0.001928</td>
  </tr>
  <tr>
    <td align="right">517GAL ELECTRICITY WATER HEATER - 517KBTU/HR 1.0 THERM EFF</td>
    <td align="right">    0.000518</td>
  </tr>
  <tr>
    <td align="right">392GAL ELECTRICITY WATER HEATER - 392KBTU/HR 1.0 THERM EFF</td>
    <td align="right">    0.000491</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantComponent:TemperatureSource</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantComponent:TemperatureSource-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">    0.001490</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">Low Fan Speed Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/K]</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">    0.101912</td>
    <td align="right">       78.92</td>
    <td align="right">   127347.25</td>
    <td align="right">       39.46</td>
    <td align="right">    76408.35</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER 11186KBTU/HR 0.75 THERMAL EFF</td>
    <td align="right">  3336518.64</td>
    <td align="right">    0.072979</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:11:06</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 1</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 2</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 3</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 5</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 6</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SUB SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:11:06</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:11:06</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">60</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.74</td>
    <td align="right">19.69</td>
    <td align="right">19.85</td>
    <td align="right">20.06</td>
    <td align="right">20.27</td>
    <td align="right">20.46</td>
    <td align="right">20.61</td>
    <td align="right">20.65</td>
    <td align="right">20.60</td>
    <td align="right">20.38</td>
    <td align="right">20.19</td>
    <td align="right">19.90</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-2.87</td>
    <td align="right">-0.64</td>
    <td align="right">3.71</td>
    <td align="right">7.83</td>
    <td align="right">15.62</td>
    <td align="right">19.72</td>
    <td align="right">20.85</td>
    <td align="right">18.77</td>
    <td align="right">13.96</td>
    <td align="right">7.98</td>
    <td align="right">2.08</td>
    <td align="right">-1.81</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
    <td align="right">42.93</td>
    <td align="right">-78.73</td>
    <td align="right">-5.00</td>
    <td align="right">215.00</td>
    <td align="right">98769</td>
    <td align="right">1.1739</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">8.97</td>
    <td align="right">26.20</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Hotel 1</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">12</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10</td>
    <td align="right">100</td>
    <td align="right">40</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">28.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">27.00</td>
    <td align="right">30.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">7.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">6.00</td>
    <td align="right">9.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">10.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">13.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">12.00</td>
    <td align="right">15.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">16.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">15.00</td>
    <td align="right">18.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">19.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">18.00</td>
    <td align="right">21.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">22.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">21.00</td>
    <td align="right">24.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">33.23</td>
    <td align="right">35.60</td>
    <td align="right">25.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.57E-011</td>
    <td align="right">66.46</td>
    <td align="right">2.52E-005</td>
    <td align="right">71.19</td>
    <td align="right">24.00</td>
    <td align="right">27.00</td>
    <td align="right">3.00</td>
    <td align="right">8807.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2935.68</td>
    <td align="right">651.86</td>
    <td align="right">456.30</td>
    <td align="right">195.56</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">26.023</td>
    <td align="right">3.843E-002</td>
    <td align="right">11.840</td>
    <td align="right">6.749</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.589</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">26.023</td>
    <td align="right">3.843E-002</td>
    <td align="right">11.840</td>
    <td align="right">6.749</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.589</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">26.023</td>
    <td align="right">3.843E-002</td>
    <td align="right">11.840</td>
    <td align="right">6.749</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.589</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">5.382</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.382</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">5.382</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.382</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">26.023</td>
    <td align="right">3.843E-002</td>
    <td align="right">11.840</td>
    <td align="right">6.749</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.589</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">26.698</td>
    <td align="right">3.746E-002</td>
    <td align="right">11.613</td>
    <td align="right">6.512</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.125</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">1.865</td>
    <td align="right">0.536</td>
    <td align="right">12.994</td>
    <td align="right">40.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">53.084</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">3.313</td>
    <td align="right">0.302</td>
    <td align="right">11.404</td>
    <td align="right">7.527</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.931</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3.265</td>
    <td align="right">0.306</td>
    <td align="right">13.409</td>
    <td align="right">167.720</td>
    <td align="right">311.512</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">492.641</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL BANQUET PEOPLE 1</td>
    <td align="right">HOTELLARGE MEETINGROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">365.7</td>
    <td align="right">0.125</td>
    <td align="right">8.028</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">366</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE PEOPLE 1</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">425.7</td>
    <td align="right">0.145</td>
    <td align="right">6.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">426</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL KITCHEN PEOPLE 1</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">17.4</td>
    <td align="right">5.932E-003</td>
    <td align="right">168.573</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL LAUNDRY PEOPLE 1</td>
    <td align="right">HOTELLARGE LAUNDRYROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">10.6</td>
    <td align="right">3.598E-003</td>
    <td align="right">277.901</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL RETAIL PEOPLE 1</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">73.5</td>
    <td align="right">2.503E-002</td>
    <td align="right">39.948</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">73</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL STORAGE PEOPLE 1</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">6.4</td>
    <td align="right">2.190E-003</td>
    <td align="right">456.552</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET PEOPLE 2</td>
    <td align="right">HOTELLARGE MEETINGROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">1134.5</td>
    <td align="right">0.386</td>
    <td align="right">2.588</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1134</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY PEOPLE 1</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">440.0</td>
    <td align="right">0.150</td>
    <td align="right">6.672</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">440</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CORRIDOR PEOPLE 1</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">2.1</td>
    <td align="right">7.275E-004</td>
    <td align="right">1374.565</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY PEOPLE 2</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">883.9</td>
    <td align="right">0.301</td>
    <td align="right">3.321</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">884</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR PEOPLE 2</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">31.6</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">32</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR PEOPLE 3</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">31.6</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">32</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL CORRIDOR PEOPLE 4</td>
    <td align="right">HOTELLARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">1.1</td>
    <td align="right">3.781E-004</td>
    <td align="right">2644.853</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM PEOPLE 1</td>
    <td align="right">HOTELLARGE GUESTROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">108.8</td>
    <td align="right">3.708E-002</td>
    <td align="right">26.971</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">109</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM PEOPLE 2</td>
    <td align="right">HOTELLARGE GUESTROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">112.8</td>
    <td align="right">3.843E-002</td>
    <td align="right">26.023</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">113</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM PEOPLE 3</td>
    <td align="right">HOTELLARGE GUESTROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">112.8</td>
    <td align="right">3.843E-002</td>
    <td align="right">26.023</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">113</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM PEOPLE 4</td>
    <td align="right">HOTELLARGE GUESTROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">112.8</td>
    <td align="right">3.843E-002</td>
    <td align="right">26.023</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">113</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM PEOPLE 5</td>
    <td align="right">HOTELLARGE GUESTROOM_OCC_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">112.8</td>
    <td align="right">3.843E-002</td>
    <td align="right">26.023</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELLARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">113</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL BANQUET LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">7095.325</td>
    <td align="right">2.417</td>
    <td align="right">7.890</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7095.325</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">8259.635</td>
    <td align="right">2.814</td>
    <td align="right">9.185</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8259.635</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL KITCHEN LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4179.574</td>
    <td align="right">1.424</td>
    <td align="right">4.648</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4179.574</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL LAUNDRY LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">1584.564</td>
    <td align="right">0.540</td>
    <td align="right">1.762</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1584.564</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL MECHANICAL LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">8324.702</td>
    <td align="right">2.836</td>
    <td align="right">9.257</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8324.702</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL RETAIL LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">7348.702</td>
    <td align="right">2.503</td>
    <td align="right">8.172</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7348.702</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL STORAGE LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2572.046</td>
    <td align="right">0.876</td>
    <td align="right">2.860</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2572.046</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET LIGHTS 2</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">22012.426</td>
    <td align="right">7.498</td>
    <td align="right">13.981</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22012.426</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">16133.464</td>
    <td align="right">5.496</td>
    <td align="right">10.247</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">16133.464</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CORRIDOR LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">1067.858</td>
    <td align="right">0.364</td>
    <td align="right">1.205</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1067.858</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY LIGHTS 2</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">32410.074</td>
    <td align="right">11.040</td>
    <td align="right">36.578</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">32410.074</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR LIGHTS 2</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">15799.710</td>
    <td align="right">5.382</td>
    <td align="right">500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">15799.710</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR LIGHTS 3</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">15799.710</td>
    <td align="right">5.382</td>
    <td align="right">500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">15799.710</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL CORRIDOR LIGHTS 4</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">554.980</td>
    <td align="right">0.189</td>
    <td align="right">5.047</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">554.980</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM LIGHTS 1</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">33538.406</td>
    <td align="right">11.424</td>
    <td align="right">305.013</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">33538.406</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM LIGHTS 2</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">34759.362</td>
    <td align="right">11.840</td>
    <td align="right">308.123</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">34759.362</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM LIGHTS 3</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">34759.362</td>
    <td align="right">11.840</td>
    <td align="right">308.123</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">34759.362</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM LIGHTS 4</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">34759.362</td>
    <td align="right">11.840</td>
    <td align="right">308.123</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">34759.362</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM LIGHTS 5</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">34759.362</td>
    <td align="right">11.840</td>
    <td align="right">308.123</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">34759.362</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 9 THERMALZONE 13 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">970.918</td>
    <td align="right">0.331</td>
    <td align="right">1.080</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">970.918</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 9 THERMALZONE 13 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">264671.132</td>
    <td align="right">90.157</td>
    <td align="right">294.319</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">264671.132</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 9 THERMALZONE 13 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">1155.855</td>
    <td align="right">0.394</td>
    <td align="right">1.285</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">1155.855</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL BANQUET ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">34390.496</td>
    <td align="right">11.715</td>
    <td align="right">38.243</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10317.149</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3176.783</td>
    <td align="right">1.082</td>
    <td align="right">3.533</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3176.783</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL KITCHEN ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">164396.597</td>
    <td align="right">55.999</td>
    <td align="right">182.812</td>
    <td align="right">0.200</td>
    <td align="right">0.500</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">49318.979</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL LAUNDRY ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">15132.586</td>
    <td align="right">5.155</td>
    <td align="right">16.828</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">15132.586</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL MECHANICAL ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE BASEMENT_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2774.901</td>
    <td align="right">0.945</td>
    <td align="right">3.086</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2774.901</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL RETAIL ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4899.135</td>
    <td align="right">1.669</td>
    <td align="right">5.448</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4899.135</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL STORAGE ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE BASEMENT_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">803.764</td>
    <td align="right">0.274</td>
    <td align="right">0.894</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">803.764</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET ELEC EQUIP 2</td>
    <td align="right">HOTELLARGE KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">106692.534</td>
    <td align="right">36.343</td>
    <td align="right">67.763</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">32007.760</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">11000.089</td>
    <td align="right">3.747</td>
    <td align="right">6.986</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">11000.089</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY ELEC EQUIP 2</td>
    <td align="right">HOTELLARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">22097.778</td>
    <td align="right">7.527</td>
    <td align="right">24.940</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22097.778</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM ELEC EQUIP 1</td>
    <td align="right">HOTELLARGE GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">19116.891</td>
    <td align="right">6.512</td>
    <td align="right">173.857</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">19116.891</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM ELEC EQUIP 2</td>
    <td align="right">HOTELLARGE GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">19812.837</td>
    <td align="right">6.749</td>
    <td align="right">175.630</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">19812.837</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM ELEC EQUIP 3</td>
    <td align="right">HOTELLARGE GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">19812.837</td>
    <td align="right">6.749</td>
    <td align="right">175.630</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">19812.837</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM ELEC EQUIP 4</td>
    <td align="right">HOTELLARGE GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">19812.837</td>
    <td align="right">6.749</td>
    <td align="right">175.630</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">19812.837</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM ELEC EQUIP 5</td>
    <td align="right">HOTELLARGE GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">19812.837</td>
    <td align="right">6.749</td>
    <td align="right">175.630</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">19812.837</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL KITCHEN GAS EQUIP 1</td>
    <td align="right">HOTELLARGE KITCHEN_GAS_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">782923.156</td>
    <td align="right">266.692</td>
    <td align="right">870.624</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">234876.947</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL LAUNDRY GAS EQUIP 1</td>
    <td align="right">HOTELLARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">131577.125</td>
    <td align="right">44.820</td>
    <td align="right">146.316</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">131577.125</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 50KBTU/HR 1.0 THERM EFF</td>
    <td align="right">2.2712E-002</td>
    <td align="right">14775.4</td>
    <td align="right">33.444</td>
    <td align="right">0.9151</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">263GAL NATURALGAS WATER HEATER - 263KBTU/HR 0.804 THERM EFF</td>
    <td align="right">0.9939</td>
    <td align="right">76955.3</td>
    <td align="right">0.690</td>
    <td align="right">0.4642</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">517GAL ELECTRICITY WATER HEATER - 517KBTU/HR 1.0 THERM EFF</td>
    <td align="right">1.9579</td>
    <td align="right">151586.6</td>
    <td align="right">0.442</td>
    <td align="right">0.8894</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">392GAL ELECTRICITY WATER HEATER - 392KBTU/HR 1.0 THERM EFF</td>
    <td align="right">1.4854</td>
    <td align="right">115008.0</td>
    <td align="right">0.581</td>
    <td align="right">0.8755</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL BANQUET A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4.825E-002</td>
    <td align="right">1.644E-005</td>
    <td align="right">7.403E-005</td>
    <td align="right">1.972E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL BANQUET C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4.825E-002</td>
    <td align="right">1.644E-005</td>
    <td align="right">7.403E-005</td>
    <td align="right">1.972E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4.574E-002</td>
    <td align="right">1.558E-005</td>
    <td align="right">7.016E-005</td>
    <td align="right">1.870E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4.574E-002</td>
    <td align="right">1.558E-005</td>
    <td align="right">7.016E-005</td>
    <td align="right">1.870E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL CAFE C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL KITCHEN A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3.079E-002</td>
    <td align="right">1.049E-005</td>
    <td align="right">4.724E-005</td>
    <td align="right">1.259E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL KITCHEN C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3.079E-002</td>
    <td align="right">1.049E-005</td>
    <td align="right">4.724E-005</td>
    <td align="right">1.259E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL LAUNDRY A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.335E-002</td>
    <td align="right">7.953E-006</td>
    <td align="right">3.582E-005</td>
    <td align="right">9.544E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL LAUNDRY C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.335E-002</td>
    <td align="right">7.953E-006</td>
    <td align="right">3.582E-005</td>
    <td align="right">9.544E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL MECHANICAL A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3.863E-002</td>
    <td align="right">1.316E-005</td>
    <td align="right">5.926E-005</td>
    <td align="right">1.579E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL MECHANICAL A END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL MECHANICAL B END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL MECHANICAL C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">3.863E-002</td>
    <td align="right">1.316E-005</td>
    <td align="right">5.926E-005</td>
    <td align="right">1.579E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL MECHANICAL C END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL RETAIL A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4.331E-002</td>
    <td align="right">1.475E-005</td>
    <td align="right">6.645E-005</td>
    <td align="right">1.771E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL RETAIL C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">4.331E-002</td>
    <td align="right">1.475E-005</td>
    <td align="right">6.645E-005</td>
    <td align="right">1.771E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL STORAGE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.842E-002</td>
    <td align="right">9.682E-006</td>
    <td align="right">4.361E-005</td>
    <td align="right">1.162E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BUILDING STORY 9 THERMALZONE LARGEHOTEL STORAGE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">899.3</td>
    <td align="right">2.842E-002</td>
    <td align="right">9.682E-006</td>
    <td align="right">4.361E-005</td>
    <td align="right">1.162E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">0.139</td>
    <td align="right">4.744E-005</td>
    <td align="right">2.136E-004</td>
    <td align="right">5.693E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET A END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET B END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">0.139</td>
    <td align="right">4.744E-005</td>
    <td align="right">2.136E-004</td>
    <td align="right">5.693E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL BANQUET C END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">0.119</td>
    <td align="right">4.062E-005</td>
    <td align="right">1.829E-004</td>
    <td align="right">4.874E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY A END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY B END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">0.119</td>
    <td align="right">4.062E-005</td>
    <td align="right">1.829E-004</td>
    <td align="right">4.874E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">BUILDING STORY 7 THERMALZONE LARGEHOTEL LOBBY C END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">1574.5</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CORRIDOR A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">4.648E-002</td>
    <td align="right">1.583E-005</td>
    <td align="right">1.296E-005</td>
    <td align="right">1.900E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CORRIDOR A END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CORRIDOR B END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">0.187</td>
    <td align="right">6.357E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">7.628E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CORRIDOR C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">4.648E-002</td>
    <td align="right">1.583E-005</td>
    <td align="right">1.296E-005</td>
    <td align="right">1.900E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL CORRIDOR C END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">1.376</td>
    <td align="right">4.688E-004</td>
    <td align="right">3.836E-004</td>
    <td align="right">0.563</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY A END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY B END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">0.187</td>
    <td align="right">6.357E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">7.628E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">1.376</td>
    <td align="right">4.688E-004</td>
    <td align="right">3.836E-004</td>
    <td align="right">0.563</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">BUILDING STORY 8 THERMALZONE LARGEHOTEL LOBBY C END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">886.0</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR A  - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR A END_A - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR A END_B - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR B END_A - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR B END_B - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR C  - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR C END_A - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">BUILDING STORY 4 THERMALZONE LARGEHOTEL CORRIDOR C END_B - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR A  - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR A END_A - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR A END_B - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR B END_A - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR B END_B - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR C  - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR C END_A - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">BUILDING STORY 3 THERMALZONE LARGEHOTEL CORRIDOR C END_B - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">31.6</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL CORRIDOR A  - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">2.025E-002</td>
    <td align="right">6.898E-006</td>
    <td align="right">3.106E-005</td>
    <td align="right">8.277E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL CORRIDOR B  - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL CORRIDOR C  - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">2.025E-002</td>
    <td align="right">6.898E-006</td>
    <td align="right">3.106E-005</td>
    <td align="right">8.277E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM A  - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">0.259</td>
    <td align="right">8.827E-005</td>
    <td align="right">3.975E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM A END_A - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM B END_A - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM C  - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">0.259</td>
    <td align="right">8.827E-005</td>
    <td align="right">3.975E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">BUILDING STORY 6 THERMALZONE LARGEHOTEL GUESTROOM C END_A - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">110.0</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM A  - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM A END_A - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM A END_B - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM B END_A - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM B END_B - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM C  - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM C END_A - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">BUILDING STORY 2 THERMALZONE LARGEHOTEL GUESTROOM C END_B - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM A  - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM A END_A - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM A END_B - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM B END_A - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM B END_B - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">3.391E-002</td>
    <td align="right">1.155E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">1.386E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM C  - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.259</td>
    <td align="right">8.805E-005</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM C END_A - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">BUILDING STORY 5 THERMALZONE LARGEHOTEL GUESTROOM C END_B - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">2.087E-002</td>
    <td align="right">7.110E-006</td>
    <td align="right">3.202E-005</td>
    <td align="right">8.532E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM A  - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">1.423</td>
    <td align="right">4.846E-004</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.582</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM A END_A - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM A END_B - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM B END_A - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.187</td>
    <td align="right">6.357E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">7.628E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM B END_B - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.187</td>
    <td align="right">6.357E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">7.628E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM C  - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">1.423</td>
    <td align="right">4.846E-004</td>
    <td align="right">3.966E-004</td>
    <td align="right">0.582</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM C END_A - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">BUILDING STORY 10 THERMALZONE LARGEHOTEL GUESTROOM C END_B - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">0.115</td>
    <td align="right">3.913E-005</td>
    <td align="right">3.202E-005</td>
    <td align="right">4.696E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">6.024E-002</td>
    <td align="right">2.052E-005</td>
    <td align="right">9.241E-005</td>
    <td align="right">2.462E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">4.864E-003</td>
    <td align="right">1.657E-006</td>
    <td align="right">7.461E-006</td>
    <td align="right">1.988E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">4.864E-003</td>
    <td align="right">1.657E-006</td>
    <td align="right">7.461E-006</td>
    <td align="right">1.988E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">7.901E-003</td>
    <td align="right">2.691E-006</td>
    <td align="right">1.212E-005</td>
    <td align="right">3.230E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">7.901E-003</td>
    <td align="right">2.691E-006</td>
    <td align="right">1.212E-005</td>
    <td align="right">3.230E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">6.024E-002</td>
    <td align="right">2.052E-005</td>
    <td align="right">9.241E-005</td>
    <td align="right">2.462E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">4.864E-003</td>
    <td align="right">1.657E-006</td>
    <td align="right">7.461E-006</td>
    <td align="right">1.988E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">BUILDING STORY 1 THERMALZONE LARGEHOTEL GUESTROOM C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">2935.68</td>
    <td align="right">112.8</td>
    <td align="right">4.864E-003</td>
    <td align="right">1.657E-006</td>
    <td align="right">7.461E-006</td>
    <td align="right">1.988E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone BUILDING STORY 10 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone BUILDING STORY 5 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone BUILDING STORY 6 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone BUILDING STORY 7 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone BUILDING STORY 8 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone BUILDING STORY 9 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone BUILDING STORY 10 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone BUILDING STORY 5 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone BUILDING STORY 6 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone BUILDING STORY 7 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone BUILDING STORY 8 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone BUILDING STORY 9 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">59132.01631</td>
    <td align="right">68001.81875</td>
    <td align="right">4.59739</td>
    <td align="right">5.28700</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">21.83700</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">26475.16088</td>
    <td align="right">33093.95110</td>
    <td align="right">0.76261</td>
    <td align="right">0.95326</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">123454.15984</td>
    <td align="right">141972.28382</td>
    <td align="right">10.21358</td>
    <td align="right">11.74562</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">201529.24065</td>
    <td align="right">251911.55081</td>
    <td align="right">5.79701</td>
    <td align="right">7.24626</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">91103.55575</td>
    <td align="right">104769.08912</td>
    <td align="right">7.52988</td>
    <td align="right">8.65936</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">41646.01293</td>
    <td align="right">52057.51616</td>
    <td align="right">1.19937</td>
    <td align="right">1.49921</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">45130.76236</td>
    <td align="right">51900.37672</td>
    <td align="right">3.35734</td>
    <td align="right">3.86094</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">31.59942</td>
    <td align="right">0.74566</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">44268.69620</td>
    <td align="right">55335.87025</td>
    <td align="right">1.94579</td>
    <td align="right">2.43224</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">31.59942</td>
    <td align="right">0.74566</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">45072.07187</td>
    <td align="right">51832.88265</td>
    <td align="right">3.35304</td>
    <td align="right">3.85599</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">31.59942</td>
    <td align="right">0.74566</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">46312.95399</td>
    <td align="right">57891.19248</td>
    <td align="right">2.03558</td>
    <td align="right">2.54448</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">31.59942</td>
    <td align="right">0.74566</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">89050.04077</td>
    <td align="right">102407.54689</td>
    <td align="right">7.36065</td>
    <td align="right">8.46474</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">48028.89802</td>
    <td align="right">60036.12252</td>
    <td align="right">1.38308</td>
    <td align="right">1.72885</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">112.80993</td>
    <td align="right">0.79861</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">87466.68032</td>
    <td align="right">100586.68237</td>
    <td align="right">7.22984</td>
    <td align="right">8.31432</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">109.95733</td>
    <td align="right">0.79675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">49471.21856</td>
    <td align="right">61839.02320</td>
    <td align="right">1.42458</td>
    <td align="right">1.78073</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">109.95733</td>
    <td align="right">0.79675</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">215548.08971</td>
    <td align="right">247880.30317</td>
    <td align="right">16.07881</td>
    <td align="right">18.49064</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">1574.49011</td>
    <td align="right">13.82324</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">50703.58597</td>
    <td align="right">63379.48246</td>
    <td align="right">2.22842</td>
    <td align="right">13.82324</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">1574.49011</td>
    <td align="right">13.82324</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">173231.76559</td>
    <td align="right">199216.53043</td>
    <td align="right">12.91291</td>
    <td align="right">14.84985</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">886.04683</td>
    <td align="right">6.30779</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">190984.70722</td>
    <td align="right">238730.88402</td>
    <td align="right">8.38428</td>
    <td align="right">10.48036</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">886.04683</td>
    <td align="right">6.30779</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">368997.72554</td>
    <td align="right">424347.38437</td>
    <td align="right">27.49821</td>
    <td align="right">31.62294</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.18500</td>
    <td align="right">1.33455E-002</td>
    <td align="right">2935.68221</td>
    <td align="right">899.26684</td>
    <td align="right">9.41913</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">50895.06279</td>
    <td align="right">63618.82849</td>
    <td align="right">2.23677</td>
    <td align="right">9.41913</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2935.68221</td>
    <td align="right">899.26684</td>
    <td align="right">9.41913</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">55537.91</td>
    <td align="right">3.86094</td>
    <td align="right">3.86094</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">9270.78</td>
    <td align="right">2.43224</td>
    <td align="right">2.43224</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">55520.84</td>
    <td align="right">3.85599</td>
    <td align="right">3.85599</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">8184.06</td>
    <td align="right">2.54448</td>
    <td align="right">2.54448</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">346014.07</td>
    <td align="right">18.49935</td>
    <td align="right">18.49935</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">474150.75</td>
    <td align="right">13.82324</td>
    <td align="right">13.82324</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">243203.31</td>
    <td align="right">14.84985</td>
    <td align="right">14.84985</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">176070.46</td>
    <td align="right">10.48036</td>
    <td align="right">10.48036</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">486466.18</td>
    <td align="right">31.62294</td>
    <td align="right">31.62294</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">323085.43</td>
    <td align="right">9.41913</td>
    <td align="right">9.41913</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.28700</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.28700</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.28700</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">219203.22331</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.79460E-003</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5298.57336</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL 254KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.28700</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL 254KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">94339.26598</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL 254KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80007</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.28700</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">11.74562</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">11.74562</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">11.74562</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">443947.56125</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.71039E-003</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">11094.18778</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC 1SPD DX AC CLG COIL 716KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">11.74562</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC 1SPD DX AC CLG COIL 716KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">228388.00054</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC 1SPD DX AC CLG COIL 716KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78399</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">11.74562</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.65936</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.65936</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.65936</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">336332.35034</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.35654E-003</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">8321.15344</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC 1SPD DX AC CLG COIL 484KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.65936</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC 1SPD DX AC CLG COIL 484KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">151462.02578</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC 1SPD DX AC CLG COIL 484KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80095</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.65936</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.86094</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.57939</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.15828</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.94553E-004</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.73257E-003</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.43224</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">79211.16797</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.73257E-003</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1644.52100</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.85599</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.58013</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.15680</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.94047E-004</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.81246E-003</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.54448</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">82863.66884</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.81246E-003</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1720.33383</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.46474</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.46474</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.46474</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.79861</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 3</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">329597.04234</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.20922E-003</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">8149.25762</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC 1SPD DX AC CLG COIL 472KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.46474</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC 1SPD DX AC CLG COIL 472KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">149988.93818</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC 1SPD DX AC CLG COIL 472KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80047</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.46474</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.31432</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.31432</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.31432</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.79675</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.79675</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.79675</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 4</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">324295.01276</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.09325E-003</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">8013.78025</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC 1SPD DX AC CLG COIL 463KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.31432</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC 1SPD DX AC CLG COIL 463KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">147896.92422</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC 1SPD DX AC CLG COIL 463KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80014</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.31432</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">18.49064</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.12098</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">12.94345</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.40901E-003</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.16385E-003</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">12.94345</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">190366.26825</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.16385E-003</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3458.44734</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">14.84985</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15064</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">10.39490</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.54088E-003</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.46276E-003</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">10.48036</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">341188.39138</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.46276E-003</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">7082.70124</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">31.62294</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.07395E-002</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">22.13606</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.54035E-003</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.14062E-003</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">22.13606</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 9 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">280741.86691</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 9 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.14062E-003</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 9 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5027.19953</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.15828</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.15828</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.86094</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.43224</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.86094</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.86094</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.62996</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.15680</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.15680</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.85599</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.54448</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.85599</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.85599</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.65988</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">12.94345</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">12.94345</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">18.49064</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">13.82324</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">18.49935</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">18.49935</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.74723</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">10.39490</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">10.39490</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">14.84985</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">10.48036</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">14.84985</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">14.84985</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.70576</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">22.13606</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">22.13606</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">31.62294</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">22.13606</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">31.62294</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">31.62294</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.86094</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.85599</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">18.49935</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">14.84985</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">31.62294</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.86094</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.74566</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.11999</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.56230</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.93853E-003</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">83954.75139</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.56456E-003</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.86094</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">21577.68896</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.71965E-004</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">311.97452</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.86094</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.56456E-003</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.33590E-004</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.71965E-004</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.85599</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.74566</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.12018</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.56245</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.97583E-003</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">84277.50493</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.57826E-003</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">3.85599</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">21592.35068</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.72286E-004</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">312.10792</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.85599</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.57826E-003</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.33079E-004</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.72286E-004</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">18.49935</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">13.82324</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">1 ZONE VAV 2 ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">13.82324</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.72678</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.57288</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.25792E-002</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">628665.89557</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">2.66919E-002</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">18.49935</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">190363.76675</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.16380E-003</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2501.07560</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV 2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">18.49935</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.66919E-002</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.78402E-005</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.16380E-003</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">14.84985</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.30779</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">26.66137</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.56892</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.15864E-002</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">423551.88887</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.79832E-002</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">14.84985</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">152809.36111</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.34237E-003</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2007.67074</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV 3 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">14.84985</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.79832E-002</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.64797E-005</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.34237E-003</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 4 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">31.62294</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 4 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.41913</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.86327</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.56512</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.06394E-002</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">782083.52132</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.32058E-002</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">31.62294</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">322428.91489</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.05244E-003</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4243.45597</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV 4 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">31.62294</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 4 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.32058E-002</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 4 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.43406E-005</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.05244E-003</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">8.50237E-002</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">16112.10189</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">8.50237E-002</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">10.20284</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">8.50237E-002</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">5460.71237</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 545TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">8.50237E-002</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 545TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">2002533.56207</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 545TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">0.10191</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.62959E-004</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.15550E-002</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.62959E-004</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">2.62959E-004</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">2.62959E-004</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">320.44911</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
    <td align="right">17.22222</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 50KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">2.62959E-004</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">1.49010E-003</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.10191</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">12.22939</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.10191</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">21006.27036</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.10191</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">78.91708</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">127347.25058</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Low Fan Speed Air Flow Rate [m3/s]</td>
    <td align="right">39.45854</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/K]</td>
    <td align="right">76408.35035</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">7.29791E-002</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">8.75750</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">7.29791E-002</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">18160.13392</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 11186KBTU/HR 0.75 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3336518.63577</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 11186KBTU/HR 0.75 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">7.29791E-002</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.92836E-003</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.23140</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.92836E-003</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LARGEHOTEL KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.99668E-006</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">263GAL NATURALGAS WATER HEATER - 263KBTU/HR 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.92836E-003</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.17976E-004</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.21571E-002</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.17976E-004</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">LARGEHOTEL LAUNDRY - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">8.04935E-007</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">517GAL ELECTRICITY WATER HEATER - 517KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.17976E-004</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.91232E-004</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">PlantLoop</td>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.89478E-002</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.91232E-004</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">LARGEHOTEL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">22.81779</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">392GAL ELECTRICITY WATER HEATER - 392KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">4.91232E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">215352.11</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 1</td>
    <td align="right">457429.32</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 2</td>
    <td align="right">341722.31</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">59536.31</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">61031.90</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 3</td>
    <td align="right">334502.84</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL 4</td>
    <td align="right">328847.06</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">180153.39</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">322044.17</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 9 THERMALZONE REHEAT COIL</td>
    <td align="right">265348.16</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">16640.80</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">16646.11</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">127089.88</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">102017.96</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">215837.80</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 1 THERMALZONE PTAC 1SPD DX AC CLG COIL 254KBTU/HR 9.3EER</td>
    <td align="right">90235.7</td>
    <td align="right">2.71</td>
    <td align="right">9.26</td>
    <td align="right">9.82</td>
    <td align="right">9.30</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 10 THERMALZONE PTAC 1SPD DX AC CLG COIL 716KBTU/HR 9.3EER</td>
    <td align="right">219268.4</td>
    <td align="right">2.75</td>
    <td align="right">9.39</td>
    <td align="right">9.96</td>
    <td align="right">9.49</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 2 THERMALZONE PTAC 1SPD DX AC CLG COIL 484KBTU/HR 9.3EER</td>
    <td align="right">144741.4</td>
    <td align="right">2.70</td>
    <td align="right">9.23</td>
    <td align="right">9.79</td>
    <td align="right">9.25</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 5 THERMALZONE PTAC 1SPD DX AC CLG COIL 472KBTU/HR 9.3EER</td>
    <td align="right">143419.1</td>
    <td align="right">2.71</td>
    <td align="right">9.25</td>
    <td align="right">9.81</td>
    <td align="right">9.28</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 6 THERMALZONE PTAC 1SPD DX AC CLG COIL 463KBTU/HR 9.3EER</td>
    <td align="right">141443.7</td>
    <td align="right">2.71</td>
    <td align="right">9.25</td>
    <td align="right">9.81</td>
    <td align="right">9.29</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">111388.61</td>
    <td align="right">73497.58</td>
    <td align="right">37891.03</td>
    <td align="right">0.66</td>
    <td align="right">15604.10</td>
    <td align="right">158.27</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">111432.18</td>
    <td align="right">73483.77</td>
    <td align="right">37948.41</td>
    <td align="right">0.66</td>
    <td align="right">15596.33</td>
    <td align="right">158.19</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">593471.32</td>
    <td align="right">378249.85</td>
    <td align="right">215221.47</td>
    <td align="right">0.64</td>
    <td align="right">76652.80</td>
    <td align="right">777.46</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">457078.77</td>
    <td align="right">294980.36</td>
    <td align="right">162098.41</td>
    <td align="right">0.65</td>
    <td align="right">59593.29</td>
    <td align="right">604.43</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">933412.23</td>
    <td align="right">610454.44</td>
    <td align="right">322957.80</td>
    <td align="right">0.65</td>
    <td align="right">122579.45</td>
    <td align="right">1243.27</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 545TONS 0.6KW/TON</td>
    <td align="right">5.13</td>
    <td align="right">17.50</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2018</td>
    <td align="right">12/31/2018</td>
    <td align="right">Monday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/11</td>
    <td align="right">11/04</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1556080211E-002</td>
    <td align="right">6.9305259040E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8505973186</td>
    <td align="right">3.9973860588</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5461960651E-004</td>
    <td align="right">4.3191576279E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3602554452</td>
    <td align="right">0.3757166021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1827553637</td>
    <td align="right">0.1545277800</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3617986583</td>
    <td align="right">0.3722628663</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0702705878E-003</td>
    <td align="right">9.8120645121E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1860248333</td>
    <td align="right">0.1293001581</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2954132072E-003</td>
    <td align="right">8.6640316617E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1934228260</td>
    <td align="right">0.1364809383</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2181829163</td>
    <td align="right">0.1771124626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7375169649</td>
    <td align="right">1.0942025037</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1895372074</td>
    <td align="right">0.1685223484</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4384597725</td>
    <td align="right">2.5118408825</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2357663754</td>
    <td align="right">0.4937440171</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1635026211</td>
    <td align="right">0.1381976430</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.7750278245E-003</td>
    <td align="right">3.5328095631E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4477672685</td>
    <td align="right">2.2852399504</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.2567888314E-002</td>
    <td align="right">0.1440492335</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1072143843</td>
    <td align="right">0.1016716266</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:11:06</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">    15105.20</td>
    <td align="right">     4238.95</td>
    <td align="right">        0.00</td>
    <td align="right">    13449.44</td>
    <td align="right">    24004.31</td>
    <td align="right">    56798.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:11:06</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       30.30</td>
    <td align="right">        9.30</td>
    <td align="right">       21.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.80</td>
    <td align="right">        9.30</td>
    <td align="right">       23.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -16.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.10</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    13:11:06</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      151.29</td>
    <td align="right">      105.91</td>
    <td align="right">      161.44</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      174.64</td>
    <td align="right">      122.24</td>
    <td align="right">      251.32</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      151.29</td>
    <td align="right">      105.91</td>
    <td align="right">      341.44</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      174.63</td>
    <td align="right">      122.24</td>
    <td align="right">       71.32</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">     2935.68</td>
    <td align="right">     2935.68</td>
    <td align="right">       71.32</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      151.29</td>
    <td align="right">      105.91</td>
    <td align="right">      161.44</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      174.64</td>
    <td align="right">      122.24</td>
    <td align="right">      251.32</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      151.29</td>
    <td align="right">      105.91</td>
    <td align="right">      341.44</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      174.63</td>
    <td align="right">      122.24</td>
    <td align="right">       71.32</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">     2935.68</td>
    <td align="right">     2935.68</td>
    <td align="right">      251.32</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      151.29</td>
    <td align="right">      105.91</td>
    <td align="right">      341.44</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      174.63</td>
    <td align="right">      122.24</td>
    <td align="right">       71.32</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      151.29</td>
    <td align="right">      105.91</td>
    <td align="right">      161.44</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      174.64</td>
    <td align="right">      122.24</td>
    <td align="right">      251.32</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      151.29</td>
    <td align="right">      105.91</td>
    <td align="right">      161.44</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      174.64</td>
    <td align="right">      122.24</td>
    <td align="right">      251.32</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      151.29</td>
    <td align="right">      105.91</td>
    <td align="right">      341.44</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      174.63</td>
    <td align="right">      122.24</td>
    <td align="right">       71.32</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      151.29</td>
    <td align="right">      105.91</td>
    <td align="right">      161.44</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      174.64</td>
    <td align="right">      122.24</td>
    <td align="right">      251.32</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      151.29</td>
    <td align="right">      105.91</td>
    <td align="right">      341.44</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      174.63</td>
    <td align="right">      122.24</td>
    <td align="right">       71.32</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      151.29</td>
    <td align="right">      105.91</td>
    <td align="right">      161.44</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      174.64</td>
    <td align="right">      122.24</td>
    <td align="right">      251.32</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      151.29</td>
    <td align="right">      105.91</td>
    <td align="right">      341.44</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      174.63</td>
    <td align="right">      122.24</td>
    <td align="right">       71.32</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      151.29</td>
    <td align="right">      105.91</td>
    <td align="right">      161.44</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      174.64</td>
    <td align="right">      122.24</td>
