
Version,
  9.1;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Residential 1,                          !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 12, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 12, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 12, !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 12, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 12, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 12, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 12, !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 9; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 9,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 9;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 9; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 3; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 3; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 3,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 3;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 3,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 3;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 3; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 3; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 9; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 9; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 29,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 9,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 9;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

Zone,
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7250805124256, 0.00804427761431224, 1.66364307721567, !- X,Y,Z Vertex 1 {m}
  43.7250805124256, 0.00804427761431224, 0.762, !- X,Y,Z Vertex 2 {m}
  70.1687398307653, 8.66888302883834, 0.762, !- X,Y,Z Vertex 3 {m}
  70.1687398307653, 8.66888302883834, 1.66364307721567; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 0, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795749598304532, 132.44539875425, 1.66232788105452, !- X,Y,Z Vertex 1 {m}
  0.00795749598304532, 132.44539875425, 0.762, !- X,Y,Z Vertex 2 {m}
  43.6929846974754, 0.0242598086464341, 0.762, !- X,Y,Z Vertex 3 {m}
  43.6929846974754, 0.0242598086464341, 1.66232788105452; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 0, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.4673436159994, 141.13793138456, 1.66364310881845, !- X,Y,Z Vertex 1 {m}
  26.4673436159994, 141.13793138456, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241383687297905, 132.477425718644, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241383687297905, 132.477425718644, 1.66364310881845; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 3,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 0,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 0,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1849205611199, 8.70091011467455, 1.66232788146456, !- X,Y,Z Vertex 1 {m}
  70.1849205611199, 8.70091011467455, 0.762, !- X,Y,Z Vertex 2 {m}
  26.4994395733418, 141.121715732086, 0.762, !- X,Y,Z Vertex 3 {m}
  26.4994395733418, 141.121715732086, 1.66232788146456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 3;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone Thermostat, !- Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Top Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 1 ThermalZone Thermostat Schedule, !- Name
  Building Story 1 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat, !- Name
  ApartmentMidRise HTGSETP_APT_SCH,       !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_APT_SCH Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise HTGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise HTGSETP_APT_SCH Default, !- Sunday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH Default, !- Monday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH Default, !- Thursday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH Default, !- Friday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH Default, !- Saturday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH Default, !- Holiday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise HTGSETP_APT_SCH,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  ApartmentMidRise HTGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_APT_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_APT_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise CLGSETP_APT_SCH Default, !- Sunday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH Default, !- Monday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH Default, !- Thursday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH Default, !- Friday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH Default, !- Saturday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH Default, !- Holiday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise CLGSETP_APT_SCH,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 1 ThermalZone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 1 ThermalZone Inlet Node List, !- Name
  Building Story 1 ThermalZone PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone Exhaust Node List, !- Name
  Building Story 1 ThermalZone PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 1 ThermalZone PTAC,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 1 ThermalZone PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 1 ThermalZone PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Building Story 1 ThermalZone PTAC Fan,  !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 1 ThermalZone PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Mixer,
  Building Story 1 ThermalZone PTAC OA Mixer, !- Name
  Building Story 1 ThermalZone PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 1 ThermalZone PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 1 ThermalZone PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 1 ThermalZone PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 1 ThermalZone PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Building Story 1 ThermalZone PTAC Fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 1 ThermalZone PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 1 ThermalZone PTAC Outlet Air Node; !- Air Outlet Node Name

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 1 ThermalZone PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Building Story 1 ThermalZone PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 1 ThermalZone PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 1 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 3,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 4,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 4,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 5,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 6,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 1 ThermalZone PTAC,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.35;                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 6,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.4673436159994, 141.13793138456, 4.66364310881845, !- X,Y,Z Vertex 1 {m}
  26.4673436159994, 141.13793138456, 3.762, !- X,Y,Z Vertex 2 {m}
  0.0241383687297905, 132.477425718644, 3.762, !- X,Y,Z Vertex 3 {m}
  0.0241383687297905, 132.477425718644, 4.66364310881845; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 6,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 3,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 3,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 6;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1849205611199, 8.70091011467455, 4.66232788146456, !- X,Y,Z Vertex 1 {m}
  70.1849205611199, 8.70091011467455, 3.762, !- X,Y,Z Vertex 2 {m}
  26.4994395733418, 141.121715732086, 3.762, !- X,Y,Z Vertex 3 {m}
  26.4994395733418, 141.121715732086, 4.66232788146456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 6,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 6, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 6, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 6;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 3,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 3;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 6, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 3,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 6;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7250805124256, 0.00804427761431224, 4.66364307721567, !- X,Y,Z Vertex 1 {m}
  43.7250805124256, 0.00804427761431224, 3.762, !- X,Y,Z Vertex 2 {m}
  70.1687398307653, 8.66888302883834, 3.762, !- X,Y,Z Vertex 3 {m}
  70.1687398307653, 8.66888302883834, 4.66364307721567; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 6, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 3, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 3, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795749598304532, 132.44539875425, 4.66232788105452, !- X,Y,Z Vertex 1 {m}
  0.00795749598304532, 132.44539875425, 3.762, !- X,Y,Z Vertex 2 {m}
  43.6929846974754, 0.0242598086464341, 3.762, !- X,Y,Z Vertex 3 {m}
  43.6929846974754, 0.0242598086464341, 4.66232788105452; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone Thermostat, !- Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Mid Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 2 ThermalZone Thermostat Schedule, !- Name
  Building Story 2 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat, !- Name
  ApartmentMidRise HTGSETP_APT_SCH,       !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 2 ThermalZone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 2 ThermalZone Inlet Node List, !- Name
  Building Story 2 ThermalZone PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone Exhaust Node List, !- Name
  Building Story 2 ThermalZone PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 2 ThermalZone PTAC,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 2 ThermalZone PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 2 ThermalZone PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Building Story 2 ThermalZone PTAC Fan,  !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 1,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 2 ThermalZone PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 2 ThermalZone PTAC OA Mixer, !- Name
  Building Story 2 ThermalZone PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 2 ThermalZone PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 2 ThermalZone PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 2 ThermalZone PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 2 ThermalZone PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Building Story 2 ThermalZone PTAC Fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 2 ThermalZone PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 2 ThermalZone PTAC Outlet Air Node; !- Air Outlet Node Name

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 1,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 1 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 1 Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 2 ThermalZone PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Building Story 2 ThermalZone PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 2 ThermalZone PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 2 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 7,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 10,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 8,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 11,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 12,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 2 ThermalZone PTAC,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.35;                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 6,  !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 6, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 6, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 6;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 6, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882151651, 6,  !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7250805124256, 0.00804427761431224, 7.66364307721567, !- X,Y,Z Vertex 1 {m}
  43.7250805124256, 0.00804427761431224, 6.762, !- X,Y,Z Vertex 2 {m}
  70.1687398307653, 8.66888302883834, 6.762, !- X,Y,Z Vertex 3 {m}
  70.1687398307653, 8.66888302883834, 7.66364307721567; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 6, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 6, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795749598304532, 132.44539875425, 7.66232788105452, !- X,Y,Z Vertex 1 {m}
  0.00795749598304532, 132.44539875425, 6.762, !- X,Y,Z Vertex 2 {m}
  43.6929846974754, 0.0242598086464341, 6.762, !- X,Y,Z Vertex 3 {m}
  43.6929846974754, 0.0242598086464341, 7.66232788105452; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 6,  !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 6, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.4673436159994, 141.13793138456, 7.66364310881845, !- X,Y,Z Vertex 1 {m}
  26.4673436159994, 141.13793138456, 6.762, !- X,Y,Z Vertex 2 {m}
  0.0241383687297905, 132.477425718644, 6.762, !- X,Y,Z Vertex 3 {m}
  0.0241383687297905, 132.477425718644, 7.66364310881845; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882151651, 9,  !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882151651, 6,  !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 6,  !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1849205611199, 8.70091011467455, 7.66232788146456, !- X,Y,Z Vertex 1 {m}
  70.1849205611199, 8.70091011467455, 6.762, !- X,Y,Z Vertex 2 {m}
  26.4994395733418, 141.121715732086, 6.762, !- X,Y,Z Vertex 3 {m}
  26.4994395733418, 141.121715732086, 7.66232788146456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 9,  !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 9, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 9, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882151651, 9;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone Thermostat, !- Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  Building Story 3 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Ground Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 3 ThermalZone Thermostat Schedule, !- Name
  Building Story 3 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat, !- Name
  ApartmentMidRise HTGSETP_APT_SCH,       !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Building Story 3 ThermalZone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone Zone Air Node; !- Zone Air Node Name

NodeList,
  Building Story 3 ThermalZone Inlet Node List, !- Name
  Building Story 3 ThermalZone PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone Exhaust Node List, !- Name
  Building Story 3 ThermalZone PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Building Story 3 ThermalZone PTAC,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone PTAC Inlet Air Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Building Story 3 ThermalZone PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Building Story 3 ThermalZone PTAC Fan,  !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil 2,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Building Story 3 ThermalZone PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Building Story 3 ThermalZone PTAC OA Mixer, !- Name
  Building Story 3 ThermalZone PTAC Mixed Air Node, !- Mixed Air Node Name
  Building Story 3 ThermalZone PTAC OA Node, !- Outdoor Air Stream Node Name
  Building Story 3 ThermalZone PTAC Relief Air Node, !- Relief Air Stream Node Name
  Building Story 3 ThermalZone PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Building Story 3 ThermalZone PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Building Story 3 ThermalZone PTAC Fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Building Story 3 ThermalZone PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone PTAC Outlet Air Node; !- Air Outlet Node Name

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil 2,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil 2 Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil 2 Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Building Story 3 ThermalZone PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Building Story 3 ThermalZone PTAC Mixed Air Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 11,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 16,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 12,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 17,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 18,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Building Story 3 ThermalZone PTAC,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA,                             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  4.29767999999999e-05,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.216335;                               !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2018,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2018,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

WindowMaterial:Glazing,
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

Construction,
  Typical IEAD Roof R-15.87,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-14.76,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  Typical Insulation R-13.06,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door R-1.43,    !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-0.58;              !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-13.45,             !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15;              !- Layer 1

Construction,
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  BLUE 6MM,                               !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0; !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L,  !- Name
  Copper pipe 0.75in type L;              !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  33 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0367644205959522,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.106390221763221,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.034313459222889,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.00317700069885001,                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.0122548068653173,                     !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.0475671488096969,                     !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.0857836480572224,                     !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.0318624978498253,                     !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  33 space(s) Occ Sch Default 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0367644205959522,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.106390221763221,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.034313459222889,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.00317700069885001,                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.0122548068653173,                     !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.0475671488096969,                     !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.0857836480572224,                     !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.0318624978498253,                     !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  33 space(s) Occ Sch Default 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  33 space(s) Occ Sch Default 3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  33 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  33 space(s) Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  33 space(s) Occ Sch Summer Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  33 space(s) Occ Sch Summer Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  33 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0367644205959522,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.112744223160921,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.034313459222889,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.0122548068653176,                     !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.0539211502073967,                     !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.0857836480572224,                     !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.0318624978498253,                     !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  33 space(s) Occ Sch Sunday 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0367644205959522,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.112744223160921,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.034313459222889,                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.0122548068653176,                     !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.0539211502073967,                     !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.0857836480572224,                     !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.0318624978498253,                     !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  33 space(s) Occ Sch Sunday 2,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  33 space(s) Occ Sch Sunday 3,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  33 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  33 space(s) Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  33 space(s) Occ Sch Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  33 space(s) Occ Sch Winter Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule Default, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise All Off Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise All Off Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise All Off Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise APT_DHW_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  ApartmentMidRise APT_DHW_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  ApartmentMidRise APT_DHW_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.9;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.4,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  23.9,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.4;                                   !- Value Until Time 5

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.9;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.33;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.33;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.33;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.33,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.94,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.33;                                   !- Value Until Time 7

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.3,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  18.3,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  18.3,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  15.6;                                   !- Value Until Time 4

Schedule:Day:Interval,
  ApartmentMidRise INF_APT_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_APT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_APT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_COR_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_COR_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_COR_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_OFF_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_OFF_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_OFF_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentMidRise LTG_COR_SCH_2004_2007 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_COR_SCH_2004_2007 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_COR_SCH_2004_2007 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.18;                                   !- Value Until Time 5

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  ApartmentMidRise OCC_OFF_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise OCC_OFF_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise OCC_OFF_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise Activity Schedule Default, !- Sunday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Monday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Thursday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Friday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Saturday Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- Holiday Schedule:Day Name
  ApartmentMidRise Activity Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise Activity Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise Activity Schedule,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise All Off Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise All Off Default,       !- Sunday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Monday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Tuesday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Wednesday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Thursday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Friday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Saturday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Holiday Schedule:Day Name
  ApartmentMidRise All Off Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise All Off Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise All Off Default,       !- CustomDay1 Schedule:Day Name
  ApartmentMidRise All Off Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise All Off,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise All Off Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise APT_DHW_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Monday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Friday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise APT_DHW_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise APT_DHW_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Sunday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Monday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Thursday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Friday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Saturday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Holiday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise BLDG_ELEVATORS,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Default, !- Sunday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Default, !- Monday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Default, !- Thursday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Default, !- Friday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Default, !- Saturday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Default, !- Holiday Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback, !- Name
  Temperature,                            !- Schedule Type Limits Name
  ApartmentMidRise CLGSETP_OFF_SCH_No_Setback Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Monday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Friday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise EQP_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Default, !- Sunday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Wkdy Day, !- Monday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Wkdy Day, !- Friday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise EQP_OFF_SCH_2004_2007, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise INF_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise INF_APT_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH Default,   !- Monday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH Default,   !- Friday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise INF_APT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise INF_APT_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise INF_APT_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise INF_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise INF_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise INF_COR_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise INF_COR_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- Monday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- Friday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise INF_COR_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise INF_COR_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise INF_COR_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise INF_OFF_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Monday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Friday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise INF_OFF_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise INF_OFF_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise LTG_APT_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH Default,   !- Monday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH Default,   !- Friday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise LTG_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise LTG_COR_SCH_2004_2007 Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise LTG_COR_SCH_2004_2007 Default, !- Sunday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2004_2007 Default, !- Monday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2004_2007 Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2004_2007 Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2004_2007 Default, !- Thursday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2004_2007 Default, !- Friday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2004_2007 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2004_2007 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2004_2007 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2004_2007 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2004_2007 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise LTG_COR_SCH_2004_2007 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise LTG_COR_SCH_2004_2007, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise LTG_COR_SCH_2004_2007 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Default, !- Sunday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Wkdy Day, !- Monday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Wkdy Day, !- Friday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise LTG_OFF_SCH_2004_2007, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise OCC_APT_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH Default,   !- Monday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH Default,   !- Friday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise OCC_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise OCC_OFF_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Monday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Thursday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Friday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise OCC_OFF_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise OCC_OFF_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan1-Jan6, !- Name
  33 space(s) Occ Sch Default,            !- Sunday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Tuesday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Wednesday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Thursday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Friday Schedule:Day Name
  33 space(s) Occ Sch Sunday,             !- Saturday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  33 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  33 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  33 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  33 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan7-Dec31, !- Name
  33 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Tuesday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Wednesday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Thursday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Friday Schedule:Day Name
  33 space(s) Occ Sch Sunday,             !- Saturday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  33 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  33 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  33 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  33 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan1-Jan6, !- Name
  33 space(s) Occ Sch Default 1,          !- Sunday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  33 space(s) Occ Sch Sunday 1,           !- Saturday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  33 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  33 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  33 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan7-Dec31, !- Name
  33 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  33 space(s) Occ Sch Sunday 1,           !- Saturday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  33 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  33 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  33 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 1 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 1 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan1-Jan6, !- Name
  33 space(s) Occ Sch Default 2,          !- Sunday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  33 space(s) Occ Sch Sunday 2,           !- Saturday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  33 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  33 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  33 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan7-Dec31, !- Name
  33 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  33 space(s) Occ Sch Sunday 2,           !- Saturday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  33 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  33 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  33 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 2 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 2 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan1-Jan6, !- Name
  33 space(s) Occ Sch Default 3,          !- Sunday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  33 space(s) Occ Sch Sunday 3,           !- Saturday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  33 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  33 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  33 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan7-Dec31, !- Name
  33 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  33 space(s) Occ Sch Sunday 3,           !- Saturday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  33 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  33 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  33 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 3 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 3 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  Schedule Day 29,                        !- Holiday Schedule:Day Name
  Schedule Day 29,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 29,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 29,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 29;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler,                                 !- Component Name 1
  Boiler Inlet Water Node,                !- Component Inlet Node Name 1
  Boiler Outlet Water Node;               !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler Inlet Water Node,                !- Boiler Water Inlet Node Name
  Boiler Outlet Water Node,               !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 6
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 7

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 5

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 5

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Hot Water Loop Water Htg Coil,          !- Component Name 1
  Hot Water Loop Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Hot Water Loop Water Htg Coil 1,        !- Component Name 1
  Hot Water Loop Water Htg Coil 1 Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Water Htg Coil 1 Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Hot Water Loop Water Htg Coil 2,        !- Component Name 1
  Hot Water Loop Water Htg Coil 2 Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Water Htg Coil 2 Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler;                                 !- Equipment Name 1

PlantLoop,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Branches, !- Plant Side Branch List Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Branches, !- Demand Side Branch List Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Branches, !- Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Inlet Branch, !- Branch Name 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Branch 1, !- Branch Name 2
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Branch 2, !- Branch Name 3
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Splitter, !- Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Mixer, !- Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Inlet Node, !- Inlet Node Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  115X 50gal Electricity Water Heater - 20kBtu/hr, !- Component Name 1
  115X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  115X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  115X 50gal Electricity Water Heater - 20kBtu/hr, !- Name
  21.7661177578266,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  674063.461396111,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  115X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  115X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Branches, !- Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Inlet Branch, !- Branch Name 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Branch 1, !- Branch Name 2
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Branch 2, !- Branch Name 3
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Bypass Branch, !- Branch Name 4
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Splitter, !- Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Mixer, !- Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Pipe 2300.0ft, !- Component Name 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Pipe 2300.0ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Pipe 2300.0ft, !- Name
  Uninsulated copper pipe 0.75in type L,  !- Construction Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Pipe 2300.0ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  701.04;                                 !- Pipe Length {m}

Branch,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  MidriseApartment Apartment - 90.1-2004 115 units WUC 6.67gpm at 140F, !- Component Name 1
  MidriseApartment Apartment - 90.1-2004 115 units WUC 6.67gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  MidriseApartment Apartment - 90.1-2004 115 units WUC 6.67gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  MidriseApartment Apartment - 90.1-2004 115 units WUC 6.67gpm at 140F, !- Name
  MidriseApartment Apartment - 90.1-2004 115 units WUC 6.67gpm at 140F Inlet Water Node, !- Inlet Node Name
  MidriseApartment Apartment - 90.1-2004 115 units WUC 6.67gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  MidriseApartment Apartment - 90.1-2004 115 units Service Water Use 6.67gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  MidriseApartment Apartment - 90.1-2004 115 units Service Water Use 6.67gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  0.000420811609984649,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Bypass Pipe, !- Component Name 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Bypass Pipe, !- Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  115X 50gal Electricity Water Heater - 20kBtu/hr; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

Site:Location,
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.8132927350264,                       !- Latitude {deg}
  -78.8501565714965,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215;                                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.46,                                  !- January Ground Temperature {C}
  19.4,                                   !- February Ground Temperature {C}
  19.64,                                  !- March Ground Temperature {C}
  19.93,                                  !- April Ground Temperature {C}
  20.21,                                  !- May Ground Temperature {C}
  22.56,                                  !- June Ground Temperature {C}
  23.07,                                  !- July Ground Temperature {C}
  23.15,                                  !- August Ground Temperature {C}
  23.1,                                   !- September Ground Temperature {C}
  20.68,                                  !- October Ground Temperature {C}
  20.13,                                  !- November Ground Temperature {C}
  19.69;                                  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Story Ground Blended Space Type,        !- Name
  Building Story 3 ThermalZone;           !- Zone Name 1

Lights,
  MidriseApartment Apartment Additional Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  ApartmentMidRise LTG_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.79635671771343,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  MidriseApartment Apartment Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  ApartmentMidRise LTG_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.11889514056806,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  MidriseApartment Corridor Lights 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  ApartmentMidRise LTG_COR_SCH_2004_2007, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.6000552834439,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  MidriseApartment Office Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  ApartmentMidRise LTG_OFF_SCH_2004_2007, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.001689503379,                         !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  MidriseApartment Apartment People 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  ApartmentMidRise OCC_APT_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0174978450651346,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ApartmentMidRise Activity Schedule,     !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

People,
  MidriseApartment Office People 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  ApartmentMidRise OCC_OFF_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.00192142259284518,                    !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ApartmentMidRise Activity Schedule,     !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  2 Elevator Fans,                        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 3,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0384141824233216,                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  2 Elevator Lift Motors,                 !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 1,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.25343657569908,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  2 Elevator Lights,                      !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 2,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0457311695515734,                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  MidriseApartment Apartment Elec Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  ApartmentMidRise EQP_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.122727,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  MidriseApartment Office Elec Equip 1,   !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  ApartmentMidRise EQP_OFF_SCH_2004_2007, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.564281999999999,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000215739022471684,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment A end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment B end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000103465286453446,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000215739022471684,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment C end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Corridor A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.51443878361027e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Corridor A end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Corridor B end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000103465286453446,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Corridor C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.51443878361027e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Corridor C end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Office A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.1802699782326e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Office C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.1802699782326e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid Blended Space Type,           !- Name
  Building Story 2 ThermalZone;           !- Zone Name 1

Lights,
  MidriseApartment Apartment Additional Lights 2, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  ApartmentMidRise LTG_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.90625581251162,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  MidriseApartment Apartment Lights 2,    !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  ApartmentMidRise LTG_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5173841458794,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  MidriseApartment Apartment People 2,    !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  ApartmentMidRise OCC_APT_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090843959466,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ApartmentMidRise Activity Schedule,     !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  MidriseApartment Apartment Elec Equip 2, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  ApartmentMidRise EQP_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000342686110090113,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment A end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment A end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment B end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000103465286453446,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment B end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000103465286453446,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000342686110090113,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment C end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment C end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  3.32323270532207e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Top Blended Space Type,           !- Name
  Building Story 1 ThermalZone;           !- Zone Name 1

Lights,
  MidriseApartment Apartment Additional Lights 3, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  ApartmentMidRise LTG_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.90625581251162,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  MidriseApartment Apartment Lights 3,    !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  ApartmentMidRise LTG_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5173841458794,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  MidriseApartment Apartment People 3,    !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  ApartmentMidRise OCC_APT_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090843959466,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ApartmentMidRise Activity Schedule,     !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  MidriseApartment Apartment Elec Equip 3, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  ApartmentMidRise EQP_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment A  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  6.2027643661989e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment A end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  6.01519256200319e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment A end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  6.01519256200319e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment B end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.87276569739939e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment B end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.87276569739939e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment C  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  6.2027643661989e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment C end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  6.01519256200318e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidriseApartment Apartment C end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  6.01519256200318e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Exterior:Lights,
  Building Facades,                       !- Name
  Schedule Ruleset 1,                     !- Schedule Name
  1851.02674210828,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Building Facades;                       !- End-Use Subcategory

Exterior:Lights,
  Main Entries,                           !- Name
  Always On Discrete,                     !- Schedule Name
  1005.048,                               !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Main Entries;                           !- End-Use Subcategory

Exterior:Lights,
  Other Doors,                            !- Name
  Always On Discrete,                     !- Schedule Name
  378.568079999998,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Other Doors;                            !- End-Use Subcategory

Exterior:Lights,
  Parking Areas and Drives,               !- Name
  Always On Discrete,                     !- Schedule Name
  15581.8017154437,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Parking Areas and Drives;               !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

