
Version,
  9.1;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Office 1,                               !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-05, 12, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 2 {m}
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.90327761831577e-11, 46.199794040903, 12, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-05, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 12, !- X,Y,Z Vertex 1 {m}
  98.4646693680297, 78.4488745529126, 0,  !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 3 {m}
  2.90327761831577e-11, 46.199794040903, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 12,  !- X,Y,Z Vertex 1 {m}
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 2 {m}
  98.4646693680297, 78.4488745529126, 0,  !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 12, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 12, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 12, !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 30, !- X,Y,Z Vertex 1 {m}
  98.4646693680297, 78.4488745529126, 0,  !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 3 {m}
  2.90327761831577e-11, 46.199794040903, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 30,  !- X,Y,Z Vertex 1 {m}
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 2 {m}
  98.4646693680297, 78.4488745529126, 0,  !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 30, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 30, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 30, !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 30;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-05, 30, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 2 {m}
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 30;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.90327761831577e-11, 46.199794040903, 30, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-05, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 9,  !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 9, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 9, !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 9;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 9,   !- X,Y,Z Vertex 1 {m}
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 2 {m}
  98.4646693680297, 78.4488745529126, 0,  !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 9;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-05, 9, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 2 {m}
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 9;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.90327761831577e-11, 46.199794040903, 9, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-05, 9; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 9,  !- X,Y,Z Vertex 1 {m}
  98.4646693680297, 78.4488745529126, 0,  !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 3 {m}
  2.90327761831577e-11, 46.199794040903, 9; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-05, 24, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 2 {m}
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 24;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 24, !- X,Y,Z Vertex 1 {m}
  98.4646693680297, 78.4488745529126, 0,  !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 3 {m}
  2.90327761831577e-11, 46.199794040903, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.90327761831577e-11, 46.199794040903, 24, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-05, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 24, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 24, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 24, !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 24;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 24,  !- X,Y,Z Vertex 1 {m}
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 2 {m}
  98.4646693680297, 78.4488745529126, 0,  !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 24; !- X,Y,Z Vertex 4 {m}

Zone,
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-05, 3, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 2 {m}
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 3;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2650888807653, 0.00792266666444252, 1.66244147825664, !- X,Y,Z Vertex 1 {m}
  15.2650888807653, 0.00792266666444252, 0.762, !- X,Y,Z Vertex 2 {m}
  113.682070144592, 32.2416237363872, 0.762, !- X,Y,Z Vertex 3 {m}
  113.682070144592, 32.2416237363872, 1.66244147825664; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90327761831577e-11, 46.199794040903, 3, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 0, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-05, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795744449643074, 46.1756727001951, 1.66294077940704, !- X,Y,Z Vertex 1 {m}
  0.00795744449643074, 46.1756727001951, 0.762, !- X,Y,Z Vertex 2 {m}
  15.23299312668, 0.0241381861760601, 0.762, !- X,Y,Z Vertex 3 {m}
  15.23299312668, 0.0241381861760601, 1.66294077940704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 3,  !- X,Y,Z Vertex 1 {m}
  98.4646693680297, 78.4488745529126, 0,  !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 0, !- X,Y,Z Vertex 3 {m}
  2.90327761831577e-11, 46.199794040903, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.4405310410488, 78.4409687847297, 1.66244148121433, !- X,Y,Z Vertex 1 {m}
  98.4405310410488, 78.4409687847297, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241383270099362, 46.2076998090859, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241383270099362, 46.2076998090859, 1.66244148121433; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 3,   !- X,Y,Z Vertex 1 {m}
  113.70620845421, 32.2495295575835, 0,   !- X,Y,Z Vertex 2 {m}
  98.4646693680297, 78.4488745529126, 0,  !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 3;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.698250665494, 32.2736507847239, 1.66294078378332, !- X,Y,Z Vertex 1 {m}
  113.698250665494, 32.2736507847239, 0.762, !- X,Y,Z Vertex 2 {m}
  98.4726271567452, 78.4247533257722, 0.762, !- X,Y,Z Vertex 3 {m}
  98.4726271567452, 78.4247533257722, 1.66294078378332; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 3,  !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 3, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 3, !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 3;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone Thermostat, !- Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Top Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 1 ThermalZone Thermostat Schedule, !- Name
  Building Story 1 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Week Rule - Jan1-Dec31, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone Inlet Node List, !- Name
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone Return Node List, !- Name
  Building Story 1 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone VAV Terminal, !- Name
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 5,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  1 Zone VAV Occ Sch Default,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV Occ Sch Saturday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV Occ Sch Sunday,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  1 Zone VAV Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV Occ Sch Default,             !- Sunday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Monday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Tuesday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Wednesday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Thursday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Friday Schedule:Day Name
  1 Zone VAV Occ Sch Saturday,            !- Saturday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Holiday Schedule:Day Name
  1 Zone VAV Occ Sch Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  1 Zone VAV Occ Sch Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- CustomDay1 Schedule:Day Name
  1 Zone VAV Occ Sch Default;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV Occ Sch Sunday,              !- Sunday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Monday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Tuesday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Wednesday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Thursday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Friday Schedule:Day Name
  1 Zone VAV Occ Sch Saturday,            !- Saturday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Holiday Schedule:Day Name
  1 Zone VAV Occ Sch Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  1 Zone VAV Occ Sch Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- CustomDay1 Schedule:Day Name
  1 Zone VAV Occ Sch Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV Occ Sch,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  1 Zone VAV Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  1 Zone VAV Occ Sch Summer Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV Occ Sch Winter Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  1 Zone VAV Vent Controller,             !- Name
  1 Zone VAV Occ Sch,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 1 ThermalZone,           !- Zone Name 1
  Blended OA 5,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 1 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA 5,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 6,  !- X,Y,Z Vertex 1 {m}
  98.4646693680297, 78.4488745529126, 3,  !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 3, !- X,Y,Z Vertex 3 {m}
  2.90327761831577e-11, 46.199794040903, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.4405310410488, 78.4409687847297, 4.66244148121433, !- X,Y,Z Vertex 1 {m}
  98.4405310410488, 78.4409687847297, 3.762, !- X,Y,Z Vertex 2 {m}
  0.0241383270099362, 46.2076998090859, 3.762, !- X,Y,Z Vertex 3 {m}
  0.0241383270099362, 46.2076998090859, 4.66244148121433; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 6,   !- X,Y,Z Vertex 1 {m}
  113.70620845421, 32.2495295575835, 3,   !- X,Y,Z Vertex 2 {m}
  98.4646693680297, 78.4488745529126, 3,  !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 6;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.698250665494, 32.2736507847239, 4.66294078378332, !- X,Y,Z Vertex 1 {m}
  113.698250665494, 32.2736507847239, 3.762, !- X,Y,Z Vertex 2 {m}
  98.4726271567452, 78.4247533257722, 3.762, !- X,Y,Z Vertex 3 {m}
  98.4726271567452, 78.4247533257722, 4.66294078378332; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 6,  !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 6, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 6, !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 6;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 3,   !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 3, !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 3, !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 3;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-05, 6, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 3, !- X,Y,Z Vertex 2 {m}
  113.70620845421, 32.2495295575835, 3,   !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 6;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2650888807653, 0.00792266666444252, 4.66244147825664, !- X,Y,Z Vertex 1 {m}
  15.2650888807653, 0.00792266666444252, 3.762, !- X,Y,Z Vertex 2 {m}
  113.682070144592, 32.2416237363872, 3.762, !- X,Y,Z Vertex 3 {m}
  113.682070144592, 32.2416237363872, 4.66244147825664; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90327761831577e-11, 46.199794040903, 6, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 3, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 3, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-05, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795744449643074, 46.1756727001951, 4.66294077940704, !- X,Y,Z Vertex 1 {m}
  0.00795744449643074, 46.1756727001951, 3.762, !- X,Y,Z Vertex 2 {m}
  15.23299312668, 0.0241381861760601, 3.762, !- X,Y,Z Vertex 3 {m}
  15.23299312668, 0.0241381861760601, 4.66294077940704; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone Thermostat, !- Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Mid3 Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 2 ThermalZone Thermostat Schedule, !- Name
  Building Story 2 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid3 Blended Space Type Thermostat, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone Inlet Node List, !- Name
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone Return Node List, !- Name
  Building Story 2 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone VAV Terminal, !- Name
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Saturday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  1 Zone VAV 1 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 1 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 1 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 1 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 1 Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1 Zone VAV 1 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 1 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  1 Zone VAV 1 Vent Controller,           !- Name
  1 Zone VAV 1 Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 2 ThermalZone,           !- Zone Name 1
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 2 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA 3,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 6,   !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 6, !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 6, !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 6;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-05, 9, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 6, !- X,Y,Z Vertex 2 {m}
  113.70620845421, 32.2495295575835, 6,   !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 9;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2650888807653, 0.00792266666444252, 7.66244147825664, !- X,Y,Z Vertex 1 {m}
  15.2650888807653, 0.00792266666444252, 6.762, !- X,Y,Z Vertex 2 {m}
  113.682070144592, 32.2416237363872, 6.762, !- X,Y,Z Vertex 3 {m}
  113.682070144592, 32.2416237363872, 7.66244147825664; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90327761831577e-11, 46.199794040903, 9, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 6, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 6, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-05, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795744449643074, 46.1756727001951, 7.66294077940704, !- X,Y,Z Vertex 1 {m}
  0.00795744449643074, 46.1756727001951, 6.762, !- X,Y,Z Vertex 2 {m}
  15.23299312668, 0.0241381861760601, 6.762, !- X,Y,Z Vertex 3 {m}
  15.23299312668, 0.0241381861760601, 7.66294077940704; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 9,  !- X,Y,Z Vertex 1 {m}
  98.4646693680297, 78.4488745529126, 6,  !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 6, !- X,Y,Z Vertex 3 {m}
  2.90327761831577e-11, 46.199794040903, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.4405310410488, 78.4409687847297, 7.66244148121433, !- X,Y,Z Vertex 1 {m}
  98.4405310410488, 78.4409687847297, 6.762, !- X,Y,Z Vertex 2 {m}
  0.0241383270099362, 46.2076998090859, 6.762, !- X,Y,Z Vertex 3 {m}
  0.0241383270099362, 46.2076998090859, 7.66244148121433; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 9,   !- X,Y,Z Vertex 1 {m}
  113.70620845421, 32.2495295575835, 6,   !- X,Y,Z Vertex 2 {m}
  98.4646693680297, 78.4488745529126, 6,  !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.698250665494, 32.2736507847239, 7.66294078378332, !- X,Y,Z Vertex 1 {m}
  113.698250665494, 32.2736507847239, 6.762, !- X,Y,Z Vertex 2 {m}
  98.4726271567452, 78.4247533257722, 6.762, !- X,Y,Z Vertex 3 {m}
  98.4726271567452, 78.4247533257722, 7.66294078378332; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 9,  !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 9, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 9, !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 9;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone Thermostat, !- Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  Building Story 3 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Mid2 Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 3 ThermalZone Thermostat Schedule, !- Name
  Building Story 3 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone Inlet Node List, !- Name
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone Return Node List, !- Name
  Building Story 3 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone VAV Terminal, !- Name
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Saturday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  1 Zone VAV 2 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 2 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 2 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 2 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 2 Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1 Zone VAV 2 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 2 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  1 Zone VAV 2 Vent Controller,           !- Name
  1 Zone VAV 2 Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 3 ThermalZone,           !- Zone Name 1
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 3 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 4 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 9,   !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 9, !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 9, !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 9;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-05, 12, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 9, !- X,Y,Z Vertex 2 {m}
  113.70620845421, 32.2495295575835, 9,   !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 12;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2650888807653, 0.00792266666444252, 10.6624414782566, !- X,Y,Z Vertex 1 {m}
  15.2650888807653, 0.00792266666444252, 9.762, !- X,Y,Z Vertex 2 {m}
  113.682070144592, 32.2416237363872, 9.762, !- X,Y,Z Vertex 3 {m}
  113.682070144592, 32.2416237363872, 10.6624414782566; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90327761831577e-11, 46.199794040903, 12, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 9, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 9, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-05, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795744449643074, 46.1756727001951, 10.662940779407, !- X,Y,Z Vertex 1 {m}
  0.00795744449643074, 46.1756727001951, 9.762, !- X,Y,Z Vertex 2 {m}
  15.23299312668, 0.0241381861760601, 9.762, !- X,Y,Z Vertex 3 {m}
  15.23299312668, 0.0241381861760601, 10.662940779407; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 12, !- X,Y,Z Vertex 1 {m}
  98.4646693680297, 78.4488745529126, 9,  !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 9, !- X,Y,Z Vertex 3 {m}
  2.90327761831577e-11, 46.199794040903, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.4405310410488, 78.4409687847297, 10.6624414812143, !- X,Y,Z Vertex 1 {m}
  98.4405310410488, 78.4409687847297, 9.762, !- X,Y,Z Vertex 2 {m}
  0.0241383270099362, 46.2076998090859, 9.762, !- X,Y,Z Vertex 3 {m}
  0.0241383270099362, 46.2076998090859, 10.6624414812143; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 12,  !- X,Y,Z Vertex 1 {m}
  113.70620845421, 32.2495295575835, 9,   !- X,Y,Z Vertex 2 {m}
  98.4646693680297, 78.4488745529126, 9,  !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.698250665494, 32.2736507847239, 10.6629407837833, !- X,Y,Z Vertex 1 {m}
  113.698250665494, 32.2736507847239, 9.762, !- X,Y,Z Vertex 2 {m}
  98.4726271567452, 78.4247533257722, 9.762, !- X,Y,Z Vertex 3 {m}
  98.4726271567452, 78.4247533257722, 10.6629407837833; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 12, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 12, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 12, !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 12;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone Thermostat, !- Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Mid Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 4 ThermalZone Thermostat Schedule, !- Name
  Building Story 4 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone Inlet Node List, !- Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone Return Node List, !- Name
  Building Story 4 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone VAV Terminal, !- Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Saturday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  1 Zone VAV 3 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 3 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 3 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 3 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 3 Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1 Zone VAV 3 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 3 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  1 Zone VAV 3 Vent Controller,           !- Name
  1 Zone VAV 3 Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 4 ThermalZone,           !- Zone Name 1
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 4 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 5 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 5 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 12,  !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 12, !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 12, !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 5 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-05, 15, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 12, !- X,Y,Z Vertex 2 {m}
  113.70620845421, 32.2495295575835, 12,  !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 15;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2650888807653, 0.00792266666444252, 13.6624414782566, !- X,Y,Z Vertex 1 {m}
  15.2650888807653, 0.00792266666444252, 12.762, !- X,Y,Z Vertex 2 {m}
  113.682070144592, 32.2416237363872, 12.762, !- X,Y,Z Vertex 3 {m}
  113.682070144592, 32.2416237363872, 13.6624414782566; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 5 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90327761831577e-11, 46.199794040903, 15, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 12, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 12, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-05, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 27,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795744449643074, 46.1756727001951, 13.662940779407, !- X,Y,Z Vertex 1 {m}
  0.00795744449643074, 46.1756727001951, 12.762, !- X,Y,Z Vertex 2 {m}
  15.23299312668, 0.0241381861760601, 12.762, !- X,Y,Z Vertex 3 {m}
  15.23299312668, 0.0241381861760601, 13.662940779407; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 5 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 15, !- X,Y,Z Vertex 1 {m}
  98.4646693680297, 78.4488745529126, 12, !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 12, !- X,Y,Z Vertex 3 {m}
  2.90327761831577e-11, 46.199794040903, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.4405310410488, 78.4409687847297, 13.6624414812143, !- X,Y,Z Vertex 1 {m}
  98.4405310410488, 78.4409687847297, 12.762, !- X,Y,Z Vertex 2 {m}
  0.0241383270099362, 46.2076998090859, 12.762, !- X,Y,Z Vertex 3 {m}
  0.0241383270099362, 46.2076998090859, 13.6624414812143; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 5 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 15,  !- X,Y,Z Vertex 1 {m}
  113.70620845421, 32.2495295575835, 12,  !- X,Y,Z Vertex 2 {m}
  98.4646693680297, 78.4488745529126, 12, !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.698250665494, 32.2736507847239, 13.6629407837833, !- X,Y,Z Vertex 1 {m}
  113.698250665494, 32.2736507847239, 12.762, !- X,Y,Z Vertex 2 {m}
  98.4726271567452, 78.4247533257722, 12.762, !- X,Y,Z Vertex 3 {m}
  98.4726271567452, 78.4247533257722, 13.6629407837833; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 5 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 15, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 15, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 15, !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 15;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Building Story 5 ThermalZone Thermostat, !- Name
  Building Story 5 ThermalZone,           !- Zone or ZoneList Name
  Building Story 5 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Ground Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 5 ThermalZone Thermostat Schedule, !- Name
  Building Story 5 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 5 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 5 ThermalZone,           !- Zone Name
  Building Story 5 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 5 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 5 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 5 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 5 ThermalZone Inlet Node List, !- Name
  Building Story 5 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 5 ThermalZone Return Node List, !- Name
  Building Story 5 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 5 ThermalZone VAV Terminal, !- Name
  Building Story 5 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 5 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 5 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 5 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 5 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 5 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 5 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 5 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 5 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 5 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 5 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 5 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 5 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 5 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 5 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA,                             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 5 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 5 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  1 Zone VAV 4 Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 4 Occ Sch Saturday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 4 Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  1 Zone VAV 4 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 4 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 4 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 4 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 4 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 4 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 4 Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1 Zone VAV 4 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 4 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  1 Zone VAV 4 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 4 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  1 Zone VAV 4 Vent Controller,           !- Name
  1 Zone VAV 4 Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 5 ThermalZone,           !- Zone Name 1
  Blended OA,                             !- Design Specification Outdoor Air Object Name 1
  Building Story 5 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 6 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Building Story 6 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 15,  !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 15, !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 15, !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 6 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2409505711474, 1.68454681244157e-05, 18, !- X,Y,Z Vertex 1 {m}
  15.2409505711474, 1.68454681244157e-05, 15, !- X,Y,Z Vertex 2 {m}
  113.70620845421, 32.2495295575835, 15,  !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 18;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 32,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2650888807653, 0.00792266666444252, 16.6624414782566, !- X,Y,Z Vertex 1 {m}
  15.2650888807653, 0.00792266666444252, 15.762, !- X,Y,Z Vertex 2 {m}
  113.682070144592, 32.2416237363872, 15.762, !- X,Y,Z Vertex 3 {m}
  113.682070144592, 32.2416237363872, 16.6624414782566; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 6 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90327761831577e-11, 46.199794040903, 18, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 15, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 15, !- X,Y,Z Vertex 3 {m}
  15.2409505711474, 1.68454681244157e-05, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795744449643074, 46.1756727001951, 16.662940779407, !- X,Y,Z Vertex 1 {m}
  0.00795744449643074, 46.1756727001951, 15.762, !- X,Y,Z Vertex 2 {m}
  15.23299312668, 0.0241381861760601, 15.762, !- X,Y,Z Vertex 3 {m}
  15.23299312668, 0.0241381861760601, 16.662940779407; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 6 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 18, !- X,Y,Z Vertex 1 {m}
  98.4646693680297, 78.4488745529126, 15, !- X,Y,Z Vertex 2 {m}
  2.90327761831577e-11, 46.199794040903, 15, !- X,Y,Z Vertex 3 {m}
  2.90327761831577e-11, 46.199794040903, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.4405310410488, 78.4409687847297, 16.6624414812143, !- X,Y,Z Vertex 1 {m}
  98.4405310410488, 78.4409687847297, 15.762, !- X,Y,Z Vertex 2 {m}
  0.0241383270099362, 46.2076998090859, 15.762, !- X,Y,Z Vertex 3 {m}
  0.0241383270099362, 46.2076998090859, 16.6624414812143; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Building Story 6 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.70620845421, 32.2495295575835, 18,  !- X,Y,Z Vertex 1 {m}
  113.70620845421, 32.2495295575835, 15,  !- X,Y,Z Vertex 2 {m}
  98.4646693680297, 78.4488745529126, 15, !- X,Y,Z Vertex 3 {m}
  98.4646693680297, 78.4488745529126, 18; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 35,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.698250665494, 32.2736507847239, 16.6629407837833, !- X,Y,Z Vertex 1 {m}
  113.698250665494, 32.2736507847239, 15.762, !- X,Y,Z Vertex 2 {m}
  98.4726271567452, 78.4247533257722, 15.762, !- X,Y,Z Vertex 3 {m}
  98.4726271567452, 78.4247533257722, 16.6629407837833; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Building Story 6 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.4646693680297, 78.4488745529126, 18, !- X,Y,Z Vertex 1 {m}
  2.90327761831577e-11, 46.199794040903, 18, !- X,Y,Z Vertex 2 {m}
  15.2409505711474, 1.68454681244157e-05, 18, !- X,Y,Z Vertex 3 {m}
  113.70620845421, 32.2495295575835, 18;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Building Story 6 ThermalZone Thermostat, !- Name
  Building Story 6 ThermalZone,           !- Zone or ZoneList Name
  Building Story 6 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Story Mid4 Blended Space Type Thermostat; !- Control Name 1

Schedule:Compact,
  Building Story 6 ThermalZone Thermostat Schedule, !- Name
  Building Story 6 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 6 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid4 Blended Space Type Thermostat, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 6 ThermalZone,           !- Zone Name
  Building Story 6 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 6 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 6 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 6 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 6 ThermalZone Inlet Node List, !- Name
  Building Story 6 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 6 ThermalZone Return Node List, !- Name
  Building Story 6 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 6 ThermalZone VAV Terminal, !- Name
  Building Story 6 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 6 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 6 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 6 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 6 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 6 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 6 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 6 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 6 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 6 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 6 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 6 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 6 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 6 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Building Story 6 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 4,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 6 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Building Story 6 ThermalZone Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  1 Zone VAV 5 Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 5 Occ Sch Saturday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 5 Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  1 Zone VAV 5 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 5 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 5 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 5 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 5 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 5 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 5 Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1 Zone VAV 5 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 5 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  1 Zone VAV 5 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 5 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  1 Zone VAV 5 Vent Controller,           !- Name
  1 Zone VAV 5 Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 6 ThermalZone,           !- Zone Name 1
  Blended OA 4,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 6 ThermalZone Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA 4,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2018,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2018,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

WindowMaterial:Glazing,
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

Construction,
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  Fiberglass batt 0.5in,                  !- Layer 1
  Copper pipe 0.75in type L;              !- Layer 2

Construction,
  Typical IEAD Roof R-15.87,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-14.76,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  Typical Insulation R-8.93,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-7.23,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-1.43,    !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-0.58;              !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15;              !- Layer 1

Construction,
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  BLUE 6MM,                               !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0; !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  54 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0219548622222222,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.164661466666666,                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.0987968799999998,                     !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.142706604444444,                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.0439097244444443,                     !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.0109774311111111,                     !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  54 space(s) Occ Sch Default 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0219548622222222,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.164661466666666,                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.0987968799999998,                     !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.142706604444444,                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.0439097244444443,                     !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.0109774311111111,                     !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  54 space(s) Occ Sch Default 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  54 space(s) Occ Sch Default 3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  54 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.0219548622222222,                     !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0439097244444443,                     !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.0439097244444443,                     !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.0109774311111111,                     !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.0109774311111111,                     !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  54 space(s) Occ Sch Saturday 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.0219548622222222,                     !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0439097244444443,                     !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.0439097244444443,                     !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.0109774311111111,                     !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.0109774311111111,                     !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  54 space(s) Occ Sch Saturday 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  54 space(s) Occ Sch Saturday 3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  54 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  54 space(s) Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  54 space(s) Occ Sch Summer Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  54 space(s) Occ Sch Summer Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  54 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.0109774311111111,                     !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.0109774311111111,                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  54 space(s) Occ Sch Sunday 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.0109774311111111,                     !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.0109774311111111,                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  54 space(s) Occ Sch Sunday 2,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  54 space(s) Occ Sch Sunday 3,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  54 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  54 space(s) Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  54 space(s) Occ Sch Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  54 space(s) Occ Sch Winter Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.09,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 1,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 2,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 3,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 4,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 5,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan1-Jan6, !- Name
  54 space(s) Occ Sch Default,            !- Sunday Schedule:Day Name
  54 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  54 space(s) Occ Sch Default,            !- Tuesday Schedule:Day Name
  54 space(s) Occ Sch Default,            !- Wednesday Schedule:Day Name
  54 space(s) Occ Sch Default,            !- Thursday Schedule:Day Name
  54 space(s) Occ Sch Default,            !- Friday Schedule:Day Name
  54 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  54 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  54 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  54 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  54 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  54 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan7-Dec31, !- Name
  54 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  54 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  54 space(s) Occ Sch Default,            !- Tuesday Schedule:Day Name
  54 space(s) Occ Sch Default,            !- Wednesday Schedule:Day Name
  54 space(s) Occ Sch Default,            !- Thursday Schedule:Day Name
  54 space(s) Occ Sch Default,            !- Friday Schedule:Day Name
  54 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  54 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  54 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  54 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  54 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  54 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan1-Jan6, !- Name
  54 space(s) Occ Sch Default 1,          !- Sunday Schedule:Day Name
  54 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  54 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  54 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  54 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  54 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  54 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  54 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  54 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  54 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  54 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  54 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan7-Dec31, !- Name
  54 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  54 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  54 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  54 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  54 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  54 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  54 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  54 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  54 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  54 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  54 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  54 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 1 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 1 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan1-Jan6, !- Name
  54 space(s) Occ Sch Default 2,          !- Sunday Schedule:Day Name
  54 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  54 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  54 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  54 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  54 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  54 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  54 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  54 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  54 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  54 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  54 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan7-Dec31, !- Name
  54 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  54 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  54 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  54 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  54 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  54 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  54 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  54 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  54 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  54 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  54 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  54 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 2 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 2 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan1-Jan6, !- Name
  54 space(s) Occ Sch Default 3,          !- Sunday Schedule:Day Name
  54 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  54 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  54 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  54 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  54 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  54 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  54 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  54 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  54 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  54 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  54 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan7-Dec31, !- Name
  54 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  54 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  54 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  54 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  54 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  54 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  54 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  54 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  54 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  54 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  54 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  54 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 3 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 3 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium ACTIVITY_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Monday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Tuesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Wednesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Thursday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Friday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Saturday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium ACTIVITY_SCH,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2004 Week Rule - Jan1-Jan6, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2004 Week Rule - Jan7-Dec31, !- Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeMedium BLDG_EQUIP_SCH_2004 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2004 Week Rule - Jan1-Jan6, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2004 Week Rule - Jan7-Dec31, !- Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeMedium BLDG_LIGHT_SCH_2004 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Monday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Friday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_OCC_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_SWH_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Sunday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 1,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 1;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 1,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 2,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 2;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 2,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 3 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 3,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 3;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 3,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 4 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 4,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 4,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 4,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 4,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 4,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 4,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 4,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 4,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 4,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 4,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 4,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 4;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 4,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 5 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 5,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 5,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 5,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 5,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 5,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 5,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 5,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 5,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 5,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 5,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 5,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 5;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 5,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  1 Zone VAV,                             !- Name
  1 Zone VAV Controllers,                 !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV Supply Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV Supply Inlet Node,           !- Supply Side Inlet Node Name
  1 Zone VAV Demand Outlet Node,          !- Demand Side Outlet Node Name
  1 Zone VAV Demand Inlet Nodes,          !- Demand Side Inlet Node Names
  1 Zone VAV Supply Outlet Nodes;         !- Supply Side Outlet Node Names

NodeList,
  1 Zone VAV Supply Outlet Nodes,         !- Name
  1 Zone VAV Supply Outlet Node;          !- Node Name 1

NodeList,
  1 Zone VAV Demand Inlet Nodes,          !- Name
  1 Zone VAV Demand Inlet Node;           !- Node Name 1

Sizing:System,
  1 Zone VAV,                             !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  1 Zone VAV Controllers,                 !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV Clg Coil Controller,         !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV Main Htg Coil Controller;    !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV Clg Coil Controller,         !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV Clg Coil Outlet Air Node,    !- Sensor Node Name
  1 Zone VAV Clg Coil Inlet Water Node,   !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV Main Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV Occ Sch,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV Supply Branches,             !- Name
  1 Zone VAV Main Branch;                 !- Branch Name 1

Branch,
  1 Zone VAV Main Branch,                 !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV OA System,                   !- Component Name 1
  1 Zone VAV Supply Inlet Node,           !- Component Inlet Node Name 1
  1 Zone VAV Mixed Air Node,              !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV Clg Coil,                    !- Component Name 2
  1 Zone VAV Mixed Air Node,              !- Component Inlet Node Name 2
  1 Zone VAV Clg Coil Outlet Air Node,    !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV Main Htg Coil,               !- Component Name 3
  1 Zone VAV Clg Coil Outlet Air Node,    !- Component Inlet Node Name 3
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV Fan,                         !- Component Name 4
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV Supply Outlet Node;          !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV OA System,                   !- Name
  1 Zone VAV OA System Controller List,   !- Controller List Name
  1 Zone VAV OA System Equipment List,    !- Outdoor Air Equipment List Name
  1 Zone VAV OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV OA System Controller List,   !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV OA Controller;               !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV OA Controller,               !- Name
  1 Zone VAV Relief Air Node,             !- Relief Air Outlet Node Name
  1 Zone VAV Supply Inlet Node,           !- Return Air Node Name
  1 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  1 Zone VAV Outdoor Air Node,            !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV Occ Sch,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV Vent Controller,             !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  1 Zone VAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV Outdoor Air Node;            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV OA System Equipment List,    !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV OA System Outdoor Air Mixer, !- Name
  1 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  1 Zone VAV Outdoor Air Node,            !- Outdoor Air Stream Node Name
  1 Zone VAV Relief Air Node,             !- Relief Air Stream Node Name
  1 Zone VAV Supply Inlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  1 Zone VAV Mixed Air Node;              !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV Clg Coil,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV Clg Coil Inlet Water Node,   !- Water Inlet Node Name
  1 Zone VAV Clg Coil Outlet Water Node,  !- Water Outlet Node Name
  1 Zone VAV Mixed Air Node,              !- Air Inlet Node Name
  1 Zone VAV Clg Coil Outlet Air Node,    !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  1 Zone VAV Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV Main Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV Clg Coil Outlet Air Node,    !- Air Inlet Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV Fan,                         !- Name
  1 Zone VAV Occ Sch,                     !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV Supply Outlet Node;          !- Air Outlet Node Name

SetpointManager:Scheduled,
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV Supply Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 1 Zone VAV Demand Inlet Node Supply Path, !- Name
  1 Zone VAV Demand Inlet Node,           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  1 Zone VAV Demand Inlet Node,           !- Inlet Node Name
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV Return Path,                 !- Name
  1 Zone VAV Demand Outlet Node,          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  1 Zone VAV Demand Outlet Node,          !- Outlet Node Name
  Building Story 1 ThermalZone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 1,                           !- Name
  1 Zone VAV 1 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 1 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 1 Supply Inlet Node,         !- Supply Side Inlet Node Name
  1 Zone VAV 1 Demand Outlet Node,        !- Demand Side Outlet Node Name
  1 Zone VAV 1 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  1 Zone VAV 1 Supply Outlet Nodes;       !- Supply Side Outlet Node Names

NodeList,
  1 Zone VAV 1 Supply Outlet Nodes,       !- Name
  1 Zone VAV 1 Supply Outlet Node;        !- Node Name 1

NodeList,
  1 Zone VAV 1 Demand Inlet Nodes,        !- Name
  1 Zone VAV 1 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  1 Zone VAV 1,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  1 Zone VAV 1 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 1 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 1 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 1 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Sensor Node Name
  1 Zone VAV 1 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 1 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 1 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 1 Supply Branches,           !- Name
  1 Zone VAV 1 Main Branch;               !- Branch Name 1

Branch,
  1 Zone VAV 1 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 1 OA System,                 !- Component Name 1
  1 Zone VAV 1 Supply Inlet Node,         !- Component Inlet Node Name 1
  1 Zone VAV 1 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 1 Clg Coil,                  !- Component Name 2
  1 Zone VAV 1 Mixed Air Node,            !- Component Inlet Node Name 2
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 1 Main Htg Coil,             !- Component Name 3
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 1 Fan,                       !- Component Name 4
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 1 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 1 OA System,                 !- Name
  1 Zone VAV 1 OA System Controller List, !- Controller List Name
  1 Zone VAV 1 OA System Equipment List,  !- Outdoor Air Equipment List Name
  1 Zone VAV 1 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 1 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 1 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 1 OA Controller,             !- Name
  1 Zone VAV 1 Relief Air Node,           !- Relief Air Outlet Node Name
  1 Zone VAV 1 Supply Inlet Node,         !- Return Air Node Name
  1 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 1 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 1 Occ Sch,                   !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 1 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  1 Zone VAV 1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 1 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 1 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 1 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 1 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 1 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 1 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 1 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  1 Zone VAV 1 Relief Air Node,           !- Relief Air Stream Node Name
  1 Zone VAV 1 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 1 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 1 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 1 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 1 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 1 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 1 Mixed Air Node,            !- Air Inlet Node Name
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 1 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 1 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 1 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 1 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 1 Fan,                       !- Name
  1 Zone VAV 1 Occ Sch,                   !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 1 Supply Outlet Node;        !- Air Outlet Node Name

SetpointManager:Scheduled,
  1 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F 1,              !- Schedule Name
  1 Zone VAV 1 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 1 1 Zone VAV 1 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 1 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  1 Zone VAV 1 Demand Inlet Node,         !- Inlet Node Name
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 1 Return Path,               !- Name
  1 Zone VAV 1 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  1 Zone VAV 1 Demand Outlet Node,        !- Outlet Node Name
  Building Story 2 ThermalZone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 2,                           !- Name
  1 Zone VAV 2 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 2 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 2 Supply Inlet Node,         !- Supply Side Inlet Node Name
  1 Zone VAV 2 Demand Outlet Node,        !- Demand Side Outlet Node Name
  1 Zone VAV 2 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  1 Zone VAV 2 Supply Outlet Nodes;       !- Supply Side Outlet Node Names

NodeList,
  1 Zone VAV 2 Supply Outlet Nodes,       !- Name
  1 Zone VAV 2 Supply Outlet Node;        !- Node Name 1

NodeList,
  1 Zone VAV 2 Demand Inlet Nodes,        !- Name
  1 Zone VAV 2 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  1 Zone VAV 2,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  1 Zone VAV 2 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 2 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 2 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 2 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Sensor Node Name
  1 Zone VAV 2 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 2 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 2 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 2 Supply Branches,           !- Name
  1 Zone VAV 2 Main Branch;               !- Branch Name 1

Branch,
  1 Zone VAV 2 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 2 OA System,                 !- Component Name 1
  1 Zone VAV 2 Supply Inlet Node,         !- Component Inlet Node Name 1
  1 Zone VAV 2 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 2 Clg Coil,                  !- Component Name 2
  1 Zone VAV 2 Mixed Air Node,            !- Component Inlet Node Name 2
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 2 Main Htg Coil,             !- Component Name 3
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 2 Fan,                       !- Component Name 4
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 2 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 2 OA System,                 !- Name
  1 Zone VAV 2 OA System Controller List, !- Controller List Name
  1 Zone VAV 2 OA System Equipment List,  !- Outdoor Air Equipment List Name
  1 Zone VAV 2 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 2 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 2 OA Controller,             !- Name
  1 Zone VAV 2 Relief Air Node,           !- Relief Air Outlet Node Name
  1 Zone VAV 2 Supply Inlet Node,         !- Return Air Node Name
  1 Zone VAV 2 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 2 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 2 Occ Sch,                   !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 2 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  1 Zone VAV 2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 2 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 2 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 2 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 2 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 2 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 2 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 2 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  1 Zone VAV 2 Relief Air Node,           !- Relief Air Stream Node Name
  1 Zone VAV 2 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 2 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 2 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 2 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 2 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 2 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 2 Mixed Air Node,            !- Air Inlet Node Name
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 2 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 2 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 2 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 2 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 2 Fan,                       !- Name
  1 Zone VAV 2 Occ Sch,                   !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 2 Supply Outlet Node;        !- Air Outlet Node Name

SetpointManager:Scheduled,
  1 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F 2,              !- Schedule Name
  1 Zone VAV 2 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 2 1 Zone VAV 2 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 2 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  1 Zone VAV 2 Demand Inlet Node,         !- Inlet Node Name
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 2 Return Path,               !- Name
  1 Zone VAV 2 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  1 Zone VAV 2 Demand Outlet Node,        !- Outlet Node Name
  Building Story 3 ThermalZone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 3,                           !- Name
  1 Zone VAV 3 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 3 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 3 Supply Inlet Node,         !- Supply Side Inlet Node Name
  1 Zone VAV 3 Demand Outlet Node,        !- Demand Side Outlet Node Name
  1 Zone VAV 3 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  1 Zone VAV 3 Supply Outlet Nodes;       !- Supply Side Outlet Node Names

NodeList,
  1 Zone VAV 3 Supply Outlet Nodes,       !- Name
  1 Zone VAV 3 Supply Outlet Node;        !- Node Name 1

NodeList,
  1 Zone VAV 3 Demand Inlet Nodes,        !- Name
  1 Zone VAV 3 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  1 Zone VAV 3,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  1 Zone VAV 3 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 3 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 3 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 3 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Sensor Node Name
  1 Zone VAV 3 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 3 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 3 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 3 Supply Branches,           !- Name
  1 Zone VAV 3 Main Branch;               !- Branch Name 1

Branch,
  1 Zone VAV 3 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 3 OA System,                 !- Component Name 1
  1 Zone VAV 3 Supply Inlet Node,         !- Component Inlet Node Name 1
  1 Zone VAV 3 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 3 Clg Coil,                  !- Component Name 2
  1 Zone VAV 3 Mixed Air Node,            !- Component Inlet Node Name 2
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 3 Main Htg Coil,             !- Component Name 3
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 3 Fan,                       !- Component Name 4
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 3 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 3 OA System,                 !- Name
  1 Zone VAV 3 OA System Controller List, !- Controller List Name
  1 Zone VAV 3 OA System Equipment List,  !- Outdoor Air Equipment List Name
  1 Zone VAV 3 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 3 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 3 OA Controller,             !- Name
  1 Zone VAV 3 Relief Air Node,           !- Relief Air Outlet Node Name
  1 Zone VAV 3 Supply Inlet Node,         !- Return Air Node Name
  1 Zone VAV 3 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 3 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 3 Occ Sch,                   !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 3 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  1 Zone VAV 3 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 3 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 3 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 3 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 3 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 3 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 3 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 3 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  1 Zone VAV 3 Relief Air Node,           !- Relief Air Stream Node Name
  1 Zone VAV 3 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 3 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 3 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 3 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 3 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 3 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 3 Mixed Air Node,            !- Air Inlet Node Name
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 3 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 3 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 3 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 3 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 3 Fan,                       !- Name
  1 Zone VAV 3 Occ Sch,                   !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 3 Supply Outlet Node;        !- Air Outlet Node Name

SetpointManager:Scheduled,
  1 Zone VAV 3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F 3,              !- Schedule Name
  1 Zone VAV 3 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 3 1 Zone VAV 3 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 3 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  1 Zone VAV 3 Demand Inlet Node,         !- Inlet Node Name
  Building Story 4 ThermalZone VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 3 Return Path,               !- Name
  1 Zone VAV 3 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  1 Zone VAV 3 Demand Outlet Node,        !- Outlet Node Name
  Building Story 4 ThermalZone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 4,                           !- Name
  1 Zone VAV 4 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 4 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 4 Supply Inlet Node,         !- Supply Side Inlet Node Name
  1 Zone VAV 4 Demand Outlet Node,        !- Demand Side Outlet Node Name
  1 Zone VAV 4 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  1 Zone VAV 4 Supply Outlet Nodes;       !- Supply Side Outlet Node Names

NodeList,
  1 Zone VAV 4 Supply Outlet Nodes,       !- Name
  1 Zone VAV 4 Supply Outlet Node;        !- Node Name 1

NodeList,
  1 Zone VAV 4 Demand Inlet Nodes,        !- Name
  1 Zone VAV 4 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  1 Zone VAV 4,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  1 Zone VAV 4 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 4 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 4 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 4 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 4 Clg Coil Outlet Air Node,  !- Sensor Node Name
  1 Zone VAV 4 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 4 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 4 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 4 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 4 Supply Branches,           !- Name
  1 Zone VAV 4 Main Branch;               !- Branch Name 1

Branch,
  1 Zone VAV 4 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 4 OA System,                 !- Component Name 1
  1 Zone VAV 4 Supply Inlet Node,         !- Component Inlet Node Name 1
  1 Zone VAV 4 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 4 Clg Coil,                  !- Component Name 2
  1 Zone VAV 4 Mixed Air Node,            !- Component Inlet Node Name 2
  1 Zone VAV 4 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 4 Main Htg Coil,             !- Component Name 3
  1 Zone VAV 4 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  1 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 4 Fan,                       !- Component Name 4
  1 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 4 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 4 OA System,                 !- Name
  1 Zone VAV 4 OA System Controller List, !- Controller List Name
  1 Zone VAV 4 OA System Equipment List,  !- Outdoor Air Equipment List Name
  1 Zone VAV 4 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 4 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 4 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 4 OA Controller,             !- Name
  1 Zone VAV 4 Relief Air Node,           !- Relief Air Outlet Node Name
  1 Zone VAV 4 Supply Inlet Node,         !- Return Air Node Name
  1 Zone VAV 4 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 4 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 4 Occ Sch,                   !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 4 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  1 Zone VAV 4 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 4 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 4 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 4 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 4 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 4 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 4 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 4 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 4 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  1 Zone VAV 4 Relief Air Node,           !- Relief Air Stream Node Name
  1 Zone VAV 4 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 4 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 4 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 4 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 4 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 4 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 4 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 4 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 4 Mixed Air Node,            !- Air Inlet Node Name
  1 Zone VAV 4 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 4 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 4 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 4 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 4 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 4 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 4 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 4 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 4 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  1 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 4 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 4 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 4 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 4 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 4 Fan,                       !- Name
  1 Zone VAV 4 Occ Sch,                   !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 4 Supply Outlet Node;        !- Air Outlet Node Name

SetpointManager:Scheduled,
  1 Zone VAV 4 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F 4,              !- Schedule Name
  1 Zone VAV 4 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 4 1 Zone VAV 4 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 4 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  1 Zone VAV 4 Demand Inlet Node,         !- Inlet Node Name
  Building Story 5 ThermalZone VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 4 Return Path,               !- Name
  1 Zone VAV 4 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  1 Zone VAV 4 Demand Outlet Node,        !- Outlet Node Name
  Building Story 5 ThermalZone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 5,                           !- Name
  1 Zone VAV 5 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 5 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 5 Supply Inlet Node,         !- Supply Side Inlet Node Name
  1 Zone VAV 5 Demand Outlet Node,        !- Demand Side Outlet Node Name
  1 Zone VAV 5 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  1 Zone VAV 5 Supply Outlet Nodes;       !- Supply Side Outlet Node Names

NodeList,
  1 Zone VAV 5 Supply Outlet Nodes,       !- Name
  1 Zone VAV 5 Supply Outlet Node;        !- Node Name 1

NodeList,
  1 Zone VAV 5 Demand Inlet Nodes,        !- Name
  1 Zone VAV 5 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  1 Zone VAV 5,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  1 Zone VAV 5 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 5 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 5 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 5 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 5 Clg Coil Outlet Air Node,  !- Sensor Node Name
  1 Zone VAV 5 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 5 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 5 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 5 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 5 Supply Branches,           !- Name
  1 Zone VAV 5 Main Branch;               !- Branch Name 1

Branch,
  1 Zone VAV 5 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 5 OA System,                 !- Component Name 1
  1 Zone VAV 5 Supply Inlet Node,         !- Component Inlet Node Name 1
  1 Zone VAV 5 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 5 Clg Coil,                  !- Component Name 2
  1 Zone VAV 5 Mixed Air Node,            !- Component Inlet Node Name 2
  1 Zone VAV 5 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
