Time,1 ZONE VAV:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV:DesPer 1:Des Heat Cap [W],1 ZONE VAV:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV:DesPer 2:Des Heat Cap [W],1 ZONE VAV:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV:DesPer 3:Des Heat Cap [W],1 ZONE VAV:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 1:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 1:DesPer 1:Des Heat Cap [W],1 ZONE VAV 1:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 1:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 1:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 1:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 1:DesPer 2:Des Heat Cap [W],1 ZONE VAV 1:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 1:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 1:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 1:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 1:DesPer 3:Des Heat Cap [W],1 ZONE VAV 1:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 1:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 1:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 2:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 2:DesPer 1:Des Heat Cap [W],1 ZONE VAV 2:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 2:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 2:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 2:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 2:DesPer 2:Des Heat Cap [W],1 ZONE VAV 2:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 2:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 2:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 2:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 2:DesPer 3:Des Heat Cap [W],1 ZONE VAV 2:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 2:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 2:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 3:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 3:DesPer 1:Des Heat Cap [W],1 ZONE VAV 3:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 3:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 3:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 3:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 3:DesPer 2:Des Heat Cap [W],1 ZONE VAV 3:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 3:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 3:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 3:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 3:DesPer 3:Des Heat Cap [W],1 ZONE VAV 3:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 3:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 3:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 4:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 4:DesPer 1:Des Heat Cap [W],1 ZONE VAV 4:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 4:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 4:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 4:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 4:DesPer 2:Des Heat Cap [W],1 ZONE VAV 4:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 4:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 4:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 4:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 4:DesPer 3:Des Heat Cap [W],1 ZONE VAV 4:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 4:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 4:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 5:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 5:DesPer 1:Des Heat Cap [W],1 ZONE VAV 5:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 5:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 5:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 5:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 5:DesPer 2:Des Heat Cap [W],1 ZONE VAV 5:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 5:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 5:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 5:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 5:DesPer 3:Des Heat Cap [W],1 ZONE VAV 5:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 5:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 5:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 6:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 6:DesPer 1:Des Heat Cap [W],1 ZONE VAV 6:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 6:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 6:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 6:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 6:DesPer 2:Des Heat Cap [W],1 ZONE VAV 6:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 6:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 6:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 6:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 6:DesPer 3:Des Heat Cap [W],1 ZONE VAV 6:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 6:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 6:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 7:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 7:DesPer 1:Des Heat Cap [W],1 ZONE VAV 7:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 7:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 7:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 7:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 7:DesPer 2:Des Heat Cap [W],1 ZONE VAV 7:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 7:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 7:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 7:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 7:DesPer 3:Des Heat Cap [W],1 ZONE VAV 7:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 7:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 7:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 8:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 8:DesPer 1:Des Heat Cap [W],1 ZONE VAV 8:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 8:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 8:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 8:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 8:DesPer 2:Des Heat Cap [W],1 ZONE VAV 8:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 8:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 8:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 8:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 8:DesPer 3:Des Heat Cap [W],1 ZONE VAV 8:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 8:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 8:DesPer 3:Des Tot Cool Cap [W],1 ZONE VAV 9:DesPer 1:Des Heat Mass Flow [kg/s],1 ZONE VAV 9:DesPer 1:Des Heat Cap [W],1 ZONE VAV 9:DesPer 1:Des Cool Mass Flow [kg/s],1 ZONE VAV 9:DesPer 1:Des Sens Cool Cap [W],1 ZONE VAV 9:DesPer 1:Des Tot Cool Cap [W],1 ZONE VAV 9:DesPer 2:Des Heat Mass Flow [kg/s],1 ZONE VAV 9:DesPer 2:Des Heat Cap [W],1 ZONE VAV 9:DesPer 2:Des Cool Mass Flow [kg/s],1 ZONE VAV 9:DesPer 2:Des Sens Cool Cap [W],1 ZONE VAV 9:DesPer 2:Des Tot Cool Cap [W],1 ZONE VAV 9:DesPer 3:Des Heat Mass Flow [kg/s],1 ZONE VAV 9:DesPer 3:Des Heat Cap [W],1 ZONE VAV 9:DesPer 3:Des Cool Mass Flow [kg/s],1 ZONE VAV 9:DesPer 3:Des Sens Cool Cap [W],1 ZONE VAV 9:DesPer 3:Des Tot Cool Cap [W]
01:00:00,1.116328E+00,0.000000E+00,1.116328E+00,1.047517E+04,2.439013E+04,1.116328E+00,0.000000E+00,1.116328E+00,7.670790E+03,2.541525E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.191703E+05,2.774732E+05,1.269985E+01,0.000000E+00,1.269985E+01,8.726637E+04,2.891353E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.345867E+00,2.234056E+04,5.044789E+04,2.232657E+00,0.000000E+00,2.232657E+00,1.534158E+04,5.083049E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,5.891926E+04,1.371862E+05,6.278966E+00,0.000000E+00,6.278966E+00,4.314558E+04,1.429521E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,4.159665E+04,9.685264E+04,4.432913E+00,0.000000E+00,4.432913E+00,3.046053E+04,1.009233E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.162926E+05,2.707728E+05,1.239318E+01,0.000000E+00,1.239318E+01,8.515908E+04,2.821534E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,1.047517E+04,2.439013E+04,1.116328E+00,0.000000E+00,1.116328E+00,7.670790E+03,2.541525E+04,2.436081E+00,2.530368E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.140266E+05,2.654969E+05,1.215170E+01,0.000000E+00,1.215170E+01,8.349978E+04,2.766557E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,4.330866E+00,4.063909E+04,9.462306E+04,4.330866E+00,0.000000E+00,4.330866E+00,2.975932E+04,9.860006E+04,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.121815E+00,1.991025E+04,4.635855E+04,2.121815E+00,0.000000E+00,2.121815E+00,1.457994E+04,4.830699E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
02:00:00,1.116328E+00,0.000000E+00,1.116328E+00,1.005788E+04,2.396253E+04,1.116328E+00,0.000000E+00,1.116328E+00,7.253498E+03,2.401072E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.144230E+05,2.726086E+05,1.269985E+01,0.000000E+00,1.269985E+01,8.251907E+04,2.731569E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.238853E+00,2.019184E+04,4.801666E+04,2.232657E+00,0.000000E+00,2.232657E+00,1.450700E+04,4.802145E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,5.657214E+04,1.347811E+05,6.278966E+00,0.000000E+00,6.278966E+00,4.079845E+04,1.350521E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,3.993960E+04,9.515466E+04,4.432913E+00,0.000000E+00,4.432913E+00,2.880347E+04,9.534602E+04,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.116599E+05,2.660257E+05,1.239318E+01,0.000000E+00,1.239318E+01,8.052642E+04,2.665607E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,1.005788E+04,2.396253E+04,1.116328E+00,0.000000E+00,1.116328E+00,7.253498E+03,2.401072E+04,2.496081E+00,2.497061E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.094842E+05,2.608423E+05,1.215170E+01,0.000000E+00,1.215170E+01,7.895739E+04,2.613669E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,4.330866E+00,3.902018E+04,9.296417E+04,4.330866E+00,0.000000E+00,4.330866E+00,2.814041E+04,9.315113E+04,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.121815E+00,1.911710E+04,4.554581E+04,2.121815E+00,0.000000E+00,2.121815E+00,1.378679E+04,4.563741E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
03:00:00,1.116328E+00,0.000000E+00,1.116328E+00,9.744909E+03,2.364185E+04,1.116328E+00,0.000000E+00,1.116328E+00,6.940529E+03,2.297124E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.108625E+05,2.689604E+05,1.269985E+01,0.000000E+00,1.269985E+01,7.895860E+04,2.613312E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.232657E+00,1.948982E+04,4.728371E+04,2.232657E+00,0.000000E+00,2.232657E+00,1.388106E+04,4.594248E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,5.481179E+04,1.329774E+05,6.278966E+00,0.000000E+00,6.278966E+00,3.903811E+04,1.292054E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,3.869681E+04,9.388125E+04,4.432913E+00,0.000000E+00,4.432913E+00,2.756068E+04,9.121826E+04,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.081854E+05,2.624656E+05,1.239318E+01,0.000000E+00,1.239318E+01,7.705192E+04,2.550207E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,9.744909E+03,2.364185E+04,1.116328E+00,0.000000E+00,1.116328E+00,6.940529E+03,2.297124E+04,2.542675E+00,2.471206E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.060774E+05,2.573516E+05,1.215170E+01,0.000000E+00,1.215170E+01,7.555059E+04,2.500516E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,4.330866E+00,3.780600E+04,9.172008E+04,4.330866E+00,0.000000E+00,4.330866E+00,2.692622E+04,8.911839E+04,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.121815E+00,1.852224E+04,4.493629E+04,2.121815E+00,0.000000E+00,2.121815E+00,1.319193E+04,4.366165E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
04:00:00,1.116328E+00,0.000000E+00,1.116328E+00,9.431941E+03,2.332116E+04,1.116328E+00,0.000000E+00,1.116328E+00,6.627560E+03,2.194349E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.073020E+05,2.653120E+05,1.269985E+01,0.000000E+00,1.269985E+01,7.539812E+04,2.496390E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.232657E+00,1.886388E+04,4.664231E+04,2.232657E+00,0.000000E+00,2.232657E+00,1.325512E+04,4.388697E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,5.305145E+04,1.311735E+05,6.278966E+00,0.000000E+00,6.278966E+00,3.727777E+04,1.234246E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,3.745401E+04,9.260776E+04,4.432913E+00,0.000000E+00,4.432913E+00,2.631789E+04,8.713707E+04,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.047109E+05,2.589053E+05,1.239318E+01,0.000000E+00,1.239318E+01,7.357743E+04,2.436108E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,9.431941E+03,2.332116E+04,1.116328E+00,0.000000E+00,1.116328E+00,6.627560E+03,2.194349E+04,2.579470E+00,2.450796E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.026707E+05,2.538606E+05,1.215170E+01,0.000000E+00,1.215170E+01,7.214379E+04,2.388641E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,4.330866E+00,3.659181E+04,9.047590E+04,4.330866E+00,0.000000E+00,4.330866E+00,2.571204E+04,8.513115E+04,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.121815E+00,1.792738E+04,4.432674E+04,2.121815E+00,0.000000E+00,2.121815E+00,1.259707E+04,4.170819E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
05:00:00,1.116328E+00,0.000000E+00,1.116328E+00,9.223295E+03,2.310737E+04,1.116328E+00,0.000000E+00,1.116328E+00,6.418915E+03,2.126475E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.049284E+05,2.628799E+05,1.269985E+01,0.000000E+00,1.269985E+01,7.302447E+04,2.419174E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.771690E+00,2.506564E+04,5.430613E+04,2.232657E+00,0.000000E+00,2.484107E+00,1.592540E+04,4.650908E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,5.187789E+04,1.299711E+05,6.278966E+00,0.000000E+00,6.278966E+00,3.610421E+04,1.196069E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,3.662549E+04,9.175884E+04,4.432913E+00,0.000000E+00,4.432913E+00,2.548936E+04,8.444181E+04,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.023946E+05,2.565320E+05,1.239318E+01,0.000000E+00,1.239318E+01,7.126109E+04,2.360756E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,9.223295E+03,2.310737E+04,1.116328E+00,0.000000E+00,1.116328E+00,6.418915E+03,2.126475E+04,2.608252E+00,2.434832E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.003995E+05,2.515335E+05,1.215170E+01,0.000000E+00,1.215170E+01,6.987259E+04,2.314757E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,4.330866E+00,3.578236E+04,8.964653E+04,4.330866E+00,0.000000E+00,4.330866E+00,2.490259E+04,8.249793E+04,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.453099E+00,2.159852E+04,4.940395E+04,2.121815E+00,0.000000E+00,2.121815E+00,1.220049E+04,4.041810E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
06:00:00,1.116328E+00,0.000000E+00,1.783046E+00,1.580796E+04,3.079036E+04,1.116328E+00,0.000000E+00,1.393683E+00,9.271465E+03,2.525573E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.393627E+01,1.195451E+05,2.840964E+05,1.269985E+01,0.000000E+00,1.269985E+01,7.539812E+04,2.496390E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,8.840498E+00,8.425265E+04,1.240114E+05,2.232657E+00,0.000000E+00,8.414595E+00,7.441876E+04,1.186897E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,9.912569E+00,8.901684E+04,1.770110E+05,6.278966E+00,0.000000E+00,9.435902E+00,6.851879E+04,1.648183E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,5.984338E+00,5.277335E+04,1.147644E+05,4.432913E+00,0.000000E+00,5.358268E+00,3.544083E+04,1.022705E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.047109E+05,2.589053E+05,1.239318E+01,0.000000E+00,1.239318E+01,7.357743E+04,2.436108E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,5.702387E+00,5.468677E+04,8.875919E+04,1.116328E+00,0.000000E+00,4.996446E+00,4.485039E+04,8.655039E+04,2.628351E+00,2.423688E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,2.065602E+01,1.871465E+05,3.489111E+05,1.215170E+01,0.000000E+00,2.014875E+01,1.515659E+05,3.291580E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,1.010180E+01,9.371550E+04,1.622616E+05,4.330866E+00,0.000000E+00,9.540853E+00,7.727085E+04,1.528746E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,8.489393E+00,8.092385E+04,1.247192E+05,2.121815E+00,0.000000E+00,7.935814E+00,7.010328E+04,1.193934E+05,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
07:00:00,1.116328E+00,0.000000E+00,2.742882E+00,2.556211E+04,4.182346E+04,1.116328E+00,0.000000E+00,2.588357E+00,2.129465E+04,4.146953E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,2.245933E+01,2.079672E+05,4.079487E+05,1.269985E+01,0.000000E+00,2.040805E+01,1.566492E+05,3.909430E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.091660E+01,1.025362E+05,1.419091E+05,2.232657E+00,0.000000E+00,1.047197E+01,9.271711E+04,1.395709E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,1.347964E+01,1.253233E+05,2.183245E+05,6.278966E+00,0.000000E+00,1.300134E+01,1.050208E+05,2.163164E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,6.886345E+00,6.357945E+04,1.261386E+05,4.432913E+00,0.000000E+00,6.343547E+00,4.730412E+04,1.229924E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.879631E+01,1.734307E+05,3.402740E+05,1.239318E+01,0.000000E+00,1.827295E+01,1.373423E+05,3.387789E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,6.182601E+00,5.812301E+04,8.674809E+04,1.116328E+00,0.000000E+00,5.595535E+00,4.975912E+04,8.657465E+04,2.646927E+00,2.413693E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,3.104094E+01,2.894326E+05,4.612772E+05,1.215170E+01,0.000000E+00,3.050648E+01,2.538444E+05,4.604962E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,1.352671E+01,1.264777E+05,1.973327E+05,4.330866E+00,0.000000E+00,1.296833E+01,1.103105E+05,1.948673E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.043883E+01,9.805007E+04,1.407186E+05,2.121815E+00,0.000000E+00,9.874890E+00,8.737953E+04,1.381586E+05,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
08:00:00,1.116328E+00,0.000000E+00,5.041852E+00,4.909787E+04,6.733920E+04,1.116328E+00,0.000000E+00,4.763980E+00,4.366065E+04,7.106628E+04,2.574547E+00,2.173620E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.064269E+01,3.054252E+05,5.212013E+05,1.269985E+01,0.000000E+00,2.863624E+01,2.545174E+05,5.608531E+05,1.325144E+01,3.666779E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.403261E+01,1.355624E+05,1.756492E+05,2.232657E+00,0.000000E+00,1.359103E+01,1.257693E+05,1.821343E+05,2.699842E+00,6.175495E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,1.921415E+01,1.895412E+05,2.906027E+05,6.278966E+00,0.000000E+00,1.874419E+01,1.693135E+05,3.135981E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.056289E+01,1.054079E+05,1.727414E+05,4.432913E+00,0.000000E+00,1.006281E+01,8.953033E+04,1.890187E+05,5.021515E+00,1.249699E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,2.543629E+01,2.559234E+05,4.324605E+05,1.239318E+01,0.000000E+00,2.492417E+01,2.199376E+05,4.799864E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,9.226903E+00,8.869487E+04,1.165419E+05,1.116328E+00,0.000000E+00,8.691808E+00,8.081364E+04,1.211366E+05,5.461388E+00,0.000000E+00,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,3.604285E+01,3.560278E+05,5.312403E+05,1.215170E+01,0.000000E+00,3.551255E+01,3.204749E+05,5.781628E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,1.791753E+01,1.748849E+05,2.483136E+05,4.330866E+00,0.000000E+00,1.736976E+01,1.588128E+05,2.631812E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.361315E+01,1.314422E+05,1.742627E+05,2.121815E+00,0.000000E+00,1.305332E+01,1.208058E+05,1.802558E+05,3.505315E+00,5.123299E+04,2.121815E+00,0.000000E+00,0.000000E+00
09:00:00,1.116328E+00,0.000000E+00,5.792417E+00,5.818400E+04,7.511008E+04,1.116328E+00,0.000000E+00,5.564453E+00,5.321812E+04,8.304347E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.327451E+01,3.527936E+05,5.748803E+05,1.269985E+01,0.000000E+00,3.129524E+01,3.021277E+05,6.701484E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.426656E+01,1.417362E+05,1.825044E+05,2.232657E+00,0.000000E+00,1.382627E+01,1.319547E+05,1.979539E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.016704E+01,2.096833E+05,3.162874E+05,6.278966E+00,0.000000E+00,1.970153E+01,1.894964E+05,3.633095E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.114494E+01,1.187835E+05,1.844875E+05,4.432913E+00,0.000000E+00,1.064710E+01,1.029265E+05,2.161768E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,2.656440E+01,2.885745E+05,4.718930E+05,1.239318E+01,0.000000E+00,2.606198E+01,2.526790E+05,5.666347E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,9.764903E+00,9.576841E+04,1.183576E+05,1.116328E+00,0.000000E+00,9.232829E+00,8.791479E+04,1.251835E+05,3.697140E+00,1.104164E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,3.669752E+01,3.837681E+05,5.664496E+05,1.215170E+01,0.000000E+00,3.616924E+01,3.482313E+05,6.603709E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,1.873174E+01,1.902673E+05,2.661021E+05,4.330866E+00,0.000000E+00,1.818844E+01,1.742359E+05,2.983839E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.394120E+01,1.383094E+05,1.804850E+05,2.121815E+00,0.000000E+00,1.338302E+01,1.276875E+05,1.954436E+05,2.991069E+00,5.473020E+04,2.121815E+00,0.000000E+00,0.000000E+00
10:00:00,1.116328E+00,0.000000E+00,6.213479E+00,6.394608E+04,7.980672E+04,1.116328E+00,0.000000E+00,5.988807E+00,5.901193E+04,8.725856E+04,1.195535E+00,3.195573E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.546955E+01,3.936806E+05,6.209204E+05,1.269985E+01,0.000000E+00,3.352299E+01,3.432894E+05,7.286696E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.466249E+01,1.490280E+05,1.915591E+05,2.232657E+00,0.000000E+00,1.422453E+01,1.392668E+05,2.087292E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.083744E+01,2.259793E+05,3.359427E+05,6.278966E+00,0.000000E+00,2.037779E+01,2.058464E+05,3.847774E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.175978E+01,1.316492E+05,1.991324E+05,4.432913E+00,0.000000E+00,1.127435E+01,1.159119E+05,2.325309E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,2.746368E+01,3.167403E+05,5.036975E+05,1.239318E+01,0.000000E+00,2.696970E+01,2.809217E+05,6.002228E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.035086E+01,1.030992E+05,1.262339E+05,1.116328E+00,0.000000E+00,9.833011E+00,9.538326E+04,1.355095E+05,3.660876E+00,1.135135E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,3.736115E+01,4.093098E+05,5.947477E+05,1.215170E+01,0.000000E+00,3.683661E+01,3.738008E+05,6.908351E+05,1.215170E+01,3.550613E+05,1.568614E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,1.933710E+01,2.028669E+05,2.812274E+05,4.330866E+00,0.000000E+00,1.880046E+01,1.868948E+05,3.162534E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.437120E+01,1.457505E+05,1.897559E+05,2.121815E+00,0.000000E+00,1.381663E+01,1.351599E+05,2.076919E+05,3.129999E+00,5.357291E+04,2.121815E+00,0.000000E+00,0.000000E+00
11:00:00,1.116328E+00,0.000000E+00,6.293845E+00,6.627415E+04,8.174711E+04,1.116328E+00,0.000000E+00,6.071996E+00,6.136765E+04,8.900461E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.712748E+01,4.271268E+05,6.550554E+05,1.269985E+01,0.000000E+00,3.521195E+01,3.769682E+05,7.656317E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.484925E+01,1.539206E+05,1.966319E+05,2.232657E+00,0.000000E+00,1.441443E+01,1.441845E+05,2.144462E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.118108E+01,2.380149E+05,3.476369E+05,6.278966E+00,0.000000E+00,2.072729E+01,2.179320E+05,3.970143E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.200183E+01,1.401528E+05,2.082449E+05,4.432913E+00,0.000000E+00,1.152530E+01,1.244974E+05,2.427148E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,2.786964E+01,3.379301E+05,5.246458E+05,1.239318E+01,0.000000E+00,2.738345E+01,3.021787E+05,6.216409E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.056526E+01,1.066961E+05,1.304882E+05,1.116328E+00,0.000000E+00,1.005737E+01,9.907074E+04,1.413481E+05,3.179389E+00,1.537490E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,3.774993E+01,4.299905E+05,6.151917E+05,1.215170E+01,0.000000E+00,3.723024E+01,3.945155E+05,7.116758E+05,1.215170E+01,3.550613E+05,1.562574E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,1.959723E+01,2.113899E+05,2.895449E+05,4.330866E+00,0.000000E+00,1.906724E+01,1.954720E+05,3.253341E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.456322E+01,1.505386E+05,1.947773E+05,2.121815E+00,0.000000E+00,1.401316E+01,1.399828E+05,2.138139E+05,2.841508E+00,5.598280E+04,2.121815E+00,0.000000E+00,0.000000E+00
12:00:00,1.116328E+00,0.000000E+00,6.108913E+00,6.556766E+04,8.098578E+04,1.116328E+00,0.000000E+00,5.890723E+00,6.069637E+04,8.823337E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.810334E+01,4.482117E+05,6.757231E+05,1.269985E+01,0.000000E+00,3.621210E+01,3.982448E+05,7.855000E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.483148E+01,1.558372E+05,1.980694E+05,2.232657E+00,0.000000E+00,1.440094E+01,1.461387E+05,2.157495E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.119609E+01,2.440203E+05,3.527021E+05,6.278966E+00,0.000000E+00,2.074856E+01,2.239934E+05,4.019003E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.192638E+01,1.435806E+05,2.111017E+05,4.432913E+00,0.000000E+00,1.145839E+01,1.280039E+05,2.455069E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,2.788350E+01,3.496361E+05,5.357143E+05,1.239318E+01,0.000000E+00,2.740422E+01,3.139465E+05,6.325937E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.046391E+01,1.067797E+05,1.301765E+05,1.116328E+00,0.000000E+00,9.965317E+00,9.923903E+04,1.409363E+05,2.935422E+00,1.741603E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,3.788810E+01,4.426393E+05,6.276621E+05,1.215170E+01,0.000000E+00,3.737314E+01,4.072015E+05,7.240069E+05,1.215170E+01,3.550613E+05,1.568630E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,1.954387E+01,2.149301E+05,2.922555E+05,4.330866E+00,0.000000E+00,1.902081E+01,1.990728E+05,3.277313E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.453818E+01,1.522832E+05,1.959155E+05,2.121815E+00,0.000000E+00,1.399357E+01,1.417741E+05,2.146875E+05,2.701493E+00,5.715350E+04,2.121815E+00,0.000000E+00,0.000000E+00
13:00:00,1.116328E+00,0.000000E+00,6.121383E+00,6.652061E+04,8.200389E+04,1.116328E+00,0.000000E+00,5.903590E+00,6.165323E+04,8.928187E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.901730E+01,4.663475E+05,6.948035E+05,1.269985E+01,0.000000E+00,3.714155E+01,4.165095E+05,8.049533E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.494979E+01,1.586267E+05,2.008546E+05,2.232657E+00,0.000000E+00,1.452099E+01,1.489440E+05,2.184417E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.138244E+01,2.504785E+05,3.594868E+05,6.278966E+00,0.000000E+00,2.093802E+01,2.304801E+05,4.086588E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.201218E+01,1.477078E+05,2.151492E+05,4.432913E+00,0.000000E+00,1.154833E+01,1.321696E+05,2.494215E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,2.803530E+01,3.603367E+05,5.468680E+05,1.239318E+01,0.000000E+00,2.755908E+01,3.246748E+05,6.437804E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.053232E+01,1.082626E+05,1.314246E+05,1.116328E+00,0.000000E+00,1.003840E+01,1.007653E+05,1.419292E+05,2.757669E+00,1.890214E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,3.815329E+01,4.542266E+05,6.396882E+05,1.215170E+01,0.000000E+00,3.764035E+01,4.188042E+05,7.360654E+05,1.215170E+01,3.550613E+05,1.574904E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,1.968301E+01,2.194859E+05,2.969743E+05,4.330866E+00,0.000000E+00,1.916320E+01,2.036580E+05,3.323804E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.465380E+01,1.549647E+05,1.985519E+05,2.121815E+00,0.000000E+00,1.411152E+01,1.444765E+05,2.171555E+05,2.577345E+00,5.819095E+04,2.121815E+00,0.000000E+00,0.000000E+00
14:00:00,1.116328E+00,0.000000E+00,6.376229E+00,6.945504E+04,8.502751E+04,1.116328E+00,0.000000E+00,6.156928E+00,6.457333E+04,9.233134E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.982668E+01,4.799337E+05,7.092402E+05,1.269985E+01,0.000000E+00,3.796028E+01,4.301732E+05,8.199860E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.520777E+01,1.621120E+05,2.046123E+05,2.232657E+00,0.000000E+00,1.477934E+01,1.524325E+05,2.222632E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.178079E+01,2.571805E+05,3.669613E+05,6.278966E+00,0.000000E+00,2.133754E+01,2.371926E+05,4.162603E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.230840E+01,1.525831E+05,2.204609E+05,4.432913E+00,0.000000E+00,1.184592E+01,1.370577E+05,2.548484E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,2.838808E+01,3.694631E+05,5.567527E+05,1.239318E+01,0.000000E+00,2.791268E+01,3.338079E+05,6.537909E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.081293E+01,1.114410E+05,1.347652E+05,1.116328E+00,0.000000E+00,1.032063E+01,1.039589E+05,1.453551E+05,2.625925E+00,2.000345E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,3.854581E+01,4.636135E+05,6.495180E+05,1.215170E+01,0.000000E+00,3.803342E+01,4.281940E+05,7.459786E+05,1.215170E+01,3.550613E+05,1.580370E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,2.003299E+01,2.248214E+05,3.028536E+05,4.330866E+00,0.000000E+00,1.951437E+01,2.090039E+05,3.384249E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.489764E+01,1.582644E+05,2.021426E+05,2.121815E+00,0.000000E+00,1.435595E+01,1.477813E+05,2.208520E+05,2.466524E+00,5.911691E+04,2.121815E+00,0.000000E+00,0.000000E+00
15:00:00,1.116328E+00,0.000000E+00,6.590006E+00,7.147896E+04,8.708048E+04,1.116328E+00,0.000000E+00,6.370643E+00,6.659657E+04,9.439185E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,4.014157E+01,4.829124E+05,7.117421E+05,1.269985E+01,0.000000E+00,3.827968E+01,4.331899E+05,8.223034E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.540751E+01,1.640021E+05,2.065763E+05,2.232657E+00,0.000000E+00,1.498022E+01,1.543331E+05,2.242710E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.210162E+01,2.602141E+05,3.701831E+05,6.278966E+00,0.000000E+00,2.166007E+01,2.402416E+05,4.195425E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.255560E+01,1.549224E+05,2.230264E+05,4.432913E+00,0.000000E+00,1.209469E+01,1.394114E+05,2.575296E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,2.867572E+01,3.721819E+05,5.596945E+05,1.239318E+01,0.000000E+00,2.820139E+01,3.365360E+05,6.567831E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.105057E+01,1.136905E+05,1.371236E+05,1.116328E+00,0.000000E+00,1.055990E+01,1.062233E+05,1.478162E+05,2.525651E+00,2.084164E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,3.886949E+01,4.666726E+05,6.526744E+05,1.215170E+01,0.000000E+00,3.835800E+01,4.312601E+05,7.491554E+05,1.215170E+01,3.550613E+05,1.585434E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,2.031382E+01,2.274778E+05,3.056309E+05,4.330866E+00,0.000000E+00,1.979673E+01,2.116739E+05,3.412697E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.508250E+01,1.600135E+05,2.039664E+05,2.121815E+00,0.000000E+00,1.454191E+01,1.495404E+05,2.227413E+05,2.366152E+00,5.995561E+04,2.121815E+00,0.000000E+00,0.000000E+00
16:00:00,1.116328E+00,0.000000E+00,6.703292E+00,7.192560E+04,8.751002E+04,1.116328E+00,0.000000E+00,6.485072E+00,6.705399E+04,9.481726E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.985198E+01,4.730605E+05,7.004644E+05,1.269985E+01,0.000000E+00,3.798874E+01,4.233284E+05,8.103048E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.552965E+01,1.639062E+05,2.064050E+05,2.232657E+00,0.000000E+00,1.510385E+01,1.542511E+05,2.240946E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.228965E+01,2.584718E+05,3.682572E+05,6.278966E+00,0.000000E+00,2.184984E+01,2.385155E+05,4.176065E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.269381E+01,1.537446E+05,2.217808E+05,4.432913E+00,0.000000E+00,1.223444E+01,1.382480E+05,2.562992E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,2.883350E+01,3.667247E+05,5.540638E+05,1.239318E+01,0.000000E+00,2.836008E+01,3.310871E+05,6.511311E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.118589E+01,1.143455E+05,1.377357E+05,1.116328E+00,0.000000E+00,1.069659E+01,1.068909E+05,1.484126E+05,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,3.909421E+01,4.619838E+05,6.478691E+05,1.215170E+01,0.000000E+00,3.858336E+01,4.265764E+05,7.443327E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,2.046253E+01,2.264564E+05,3.044431E+05,4.330866E+00,0.000000E+00,1.994675E+01,2.106645E+05,3.400462E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.517974E+01,1.597440E+05,2.035923E+05,2.121815E+00,0.000000E+00,1.464006E+01,1.492792E+05,2.223362E+05,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
17:00:00,1.116328E+00,0.000000E+00,6.681341E+00,7.088323E+04,8.642466E+04,1.116328E+00,0.000000E+00,6.464451E+00,6.602425E+04,9.372133E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.922848E+01,4.576812E+05,6.837270E+05,1.269985E+01,0.000000E+00,3.736020E+01,4.079093E+05,7.928857E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.555822E+01,1.625077E+05,2.048881E+05,2.232657E+00,0.000000E+00,1.513373E+01,1.528650E+05,2.225543E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.234052E+01,2.542598E+05,3.637751E+05,6.278966E+00,0.000000E+00,2.190199E+01,2.343157E+05,4.130968E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.268376E+01,1.503357E+05,2.181331E+05,4.432913E+00,0.000000E+00,1.222568E+01,1.348513E+05,2.525866E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,2.882548E+01,3.573843E+05,5.443485E+05,1.239318E+01,0.000000E+00,2.835283E+01,3.217541E+05,6.413669E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.123258E+01,1.139530E+05,1.372533E+05,1.116328E+00,0.000000E+00,1.074383E+01,1.065037E+05,1.478594E+05,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,3.925621E+01,4.544315E+05,6.401788E+05,1.215170E+01,0.000000E+00,3.874530E+01,4.190232E+05,7.366272E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,2.053638E+01,2.239179E+05,3.017698E+05,4.330866E+00,0.000000E+00,2.002099E+01,2.081298E+05,3.373414E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.524271E+01,1.587540E+05,2.025344E+05,2.121815E+00,0.000000E+00,1.470304E+01,1.482893E+05,2.212488E+05,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
18:00:00,1.116328E+00,0.000000E+00,6.355792E+00,6.675784E+04,8.219009E+04,1.116328E+00,0.000000E+00,6.142086E+00,6.192911E+04,8.947557E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,3.806602E+01,4.348337E+05,6.586517E+05,1.269985E+01,0.000000E+00,3.619137E+01,3.850138E+05,7.666995E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,1.535637E+01,1.585113E+05,2.006097E+05,2.232657E+00,0.000000E+00,1.493437E+01,1.488926E+05,2.182206E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,2.199316E+01,2.451077E+05,3.537821E+05,6.278966E+00,0.000000E+00,2.155739E+01,2.251904E+05,4.030112E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,1.233281E+01,1.428723E+05,2.100585E+05,4.432913E+00,0.000000E+00,1.187731E+01,1.274131E+05,2.443184E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,2.845552E+01,3.423054E+05,5.283457E+05,1.239318E+01,0.000000E+00,2.798454E+01,3.066917E+05,6.252481E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.090446E+01,1.098042E+05,1.327475E+05,1.116328E+00,0.000000E+00,1.041813E+01,1.023786E+05,1.431024E+05,1.307256E+00,3.155821E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,3.915146E+01,4.420853E+05,6.273897E+05,1.215170E+01,0.000000E+00,3.864157E+01,4.066868E+05,7.237876E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,2.027554E+01,2.174035E+05,2.947473E+05,4.330866E+00,0.000000E+00,1.976187E+01,2.016324E+05,3.302021E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,1.508549E+01,1.552836E+05,1.987796E+05,2.121815E+00,0.000000E+00,1.454711E+01,1.448317E+05,2.173874E+05,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
19:00:00,1.116328E+00,0.000000E+00,1.116328E+00,1.558699E+04,2.962805E+04,1.116328E+00,0.000000E+00,1.116328E+00,1.278261E+04,3.844046E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.300543E+01,1.809742E+05,3.419949E+05,1.269985E+01,0.000000E+00,1.269985E+01,1.454208E+05,4.373161E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,4.308591E+00,5.575174E+04,8.715866E+04,2.232657E+00,0.000000E+00,4.034594E+00,4.687316E+04,1.022584E+05,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.756389E+00,9.333509E+04,1.736232E+05,6.278966E+00,0.000000E+00,6.448416E+00,7.390734E+04,2.187952E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,6.189559E+04,1.176523E+05,4.432913E+00,0.000000E+00,4.432913E+00,5.075946E+04,1.526462E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.730427E+05,3.289228E+05,1.239318E+01,0.000000E+00,1.239318E+01,1.419092E+05,4.267559E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.777972E+00,2.334159E+04,3.842342E+04,1.116328E+00,0.000000E+00,1.468148E+00,1.689801E+04,4.357327E+04,1.536067E+00,3.029080E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.504940E+01,2.043725E+05,3.621542E+05,1.215170E+01,0.000000E+00,1.468447E+01,1.694588E+05,4.542547E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,5.693300E+00,7.661930E+04,1.341475E+05,4.330866E+00,0.000000E+00,5.326700E+00,6.139006E+04,1.640756E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,4.132177E+00,5.341205E+04,8.417798E+04,2.121815E+00,0.000000E+00,3.774275E+00,4.381654E+04,9.782242E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
20:00:00,1.116328E+00,0.000000E+00,1.116328E+00,1.443944E+04,2.845220E+04,1.116328E+00,0.000000E+00,1.116328E+00,1.163506E+04,3.725588E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.642696E+05,3.236851E+05,1.269985E+01,0.000000E+00,1.269985E+01,1.323657E+05,4.238397E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,4.135416E+00,5.213481E+04,8.377047E+04,2.232657E+00,0.000000E+00,3.856789E+00,4.311227E+04,9.874754E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.830997E+00,8.796604E+04,1.685773E+05,6.278966E+00,0.000000E+00,6.526085E+00,6.846411E+04,2.135621E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,5.733868E+04,1.129830E+05,4.432913E+00,0.000000E+00,4.432913E+00,4.620256E+04,1.479422E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.603029E+05,3.158688E+05,1.239318E+01,0.000000E+00,1.239318E+01,1.291694E+05,4.136049E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,2.107956E+00,2.652224E+04,4.241508E+04,1.116328E+00,0.000000E+00,1.772545E+00,1.962633E+04,4.756366E+04,1.654229E+00,2.963609E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.455066E+01,1.866100E+05,3.439397E+05,1.215170E+01,0.000000E+00,1.418535E+01,1.515943E+05,4.356659E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,5.897239E+00,7.516589E+04,1.336741E+05,4.330866E+00,0.000000E+00,5.536099E+00,5.986934E+04,1.637873E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,3.905362E+00,4.923935E+04,8.017447E+04,2.121815E+00,0.000000E+00,3.539081E+00,3.942384E+04,9.352544E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
21:00:00,1.116328E+00,0.000000E+00,1.116328E+00,1.350054E+04,2.749012E+04,1.116328E+00,0.000000E+00,1.116328E+00,1.069616E+04,3.627093E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.535882E+05,3.127401E+05,1.269985E+01,0.000000E+00,1.269985E+01,1.216843E+05,4.126345E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,3.007188E+00,3.651199E+04,6.631343E+04,2.232657E+00,0.000000E+00,2.748899E+00,2.773118E+04,8.063505E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,7.593591E+04,1.546226E+05,6.278966E+00,0.000000E+00,6.278966E+00,6.016223E+04,2.040116E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,5.361031E+04,1.091626E+05,4.432913E+00,0.000000E+00,4.432913E+00,4.247418E+04,1.440310E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.498794E+05,3.051881E+05,1.239318E+01,0.000000E+00,1.239318E+01,1.187459E+05,4.026703E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.545922E+00,1.877619E+04,3.378486E+04,1.116328E+00,0.000000E+00,1.229426E+00,1.208498E+04,3.816998E+04,1.977631E+00,2.784228E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.469590E+05,2.992416E+05,1.215170E+01,0.000000E+00,1.215170E+01,1.164322E+05,3.948244E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,4.330866E+00,5.237618E+04,1.066497E+05,4.330866E+00,0.000000E+00,4.330866E+00,4.149641E+04,1.407154E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.816910E+00,3.419578E+04,6.286511E+04,2.121815E+00,0.000000E+00,2.472697E+00,2.463844E+04,7.493231E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
22:00:00,1.116328E+00,0.000000E+00,1.116328E+00,1.256163E+04,2.652806E+04,1.116328E+00,0.000000E+00,1.116328E+00,9.757249E+03,3.277030E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.429068E+05,3.017952E+05,1.269985E+01,0.000000E+00,1.269985E+01,1.110029E+05,3.728098E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,3.075544E+00,3.547317E+04,6.543287E+04,2.232657E+00,0.000000E+00,2.809413E+00,2.659617E+04,7.470362E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,7.065488E+04,1.492113E+05,6.278966E+00,0.000000E+00,6.278966E+00,5.488120E+04,1.843218E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,4.988193E+04,1.053423E+05,4.432913E+00,0.000000E+00,4.432913E+00,3.874581E+04,1.301301E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.394559E+05,2.945076E+05,1.239318E+01,0.000000E+00,1.239318E+01,1.083224E+05,3.638073E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.512352E+00,1.742490E+04,3.246631E+04,1.116328E+00,0.000000E+00,1.184181E+00,1.059045E+04,3.396152E+04,2.156154E+00,2.685243E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.367386E+05,2.887692E+05,1.215170E+01,0.000000E+00,1.215170E+01,1.062118E+05,3.567186E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,4.330866E+00,4.873364E+04,1.029173E+05,4.330866E+00,0.000000E+00,4.330866E+00,3.785387E+04,1.271345E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.858199E+00,3.291777E+04,6.179536E+04,2.121815E+00,0.000000E+00,2.501742E+00,2.321024E+04,6.895490E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
23:00:00,1.116328E+00,0.000000E+00,1.116328E+00,1.183137E+04,2.577979E+04,1.116328E+00,0.000000E+00,1.116328E+00,9.026988E+03,3.013123E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.345990E+05,2.932825E+05,1.269985E+01,0.000000E+00,1.269985E+01,1.026951E+05,3.427865E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.640280E+00,2.866806E+04,5.758738E+04,2.232657E+00,0.000000E+00,2.365209E+00,1.968158E+04,6.238563E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,6.654741E+04,1.450025E+05,6.278966E+00,0.000000E+00,6.278966E+00,5.077373E+04,1.694779E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,4.698209E+04,1.023709E+05,4.432913E+00,0.000000E+00,4.432913E+00,3.584596E+04,1.196504E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.313487E+05,2.862004E+05,1.239318E+01,0.000000E+00,1.239318E+01,1.002152E+05,3.345090E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,1.183137E+04,2.577979E+04,1.116328E+00,0.000000E+00,1.116328E+00,9.026988E+03,3.013123E+04,2.266747E+00,2.624034E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.287894E+05,2.806238E+05,1.215170E+01,0.000000E+00,1.215170E+01,9.826257E+04,3.279911E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,4.330866E+00,4.590054E+04,1.000143E+05,4.330866E+00,0.000000E+00,4.330866E+00,3.502077E+04,1.168960E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.422467E+00,2.617959E+04,5.373061E+04,2.121815E+00,0.000000E+00,2.121815E+00,1.715768E+04,5.727071E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
24:00:00,1.116328E+00,0.000000E+00,1.116328E+00,1.110111E+04,2.503151E+04,1.116328E+00,0.000000E+00,1.116328E+00,8.296727E+03,2.756263E+04,1.116328E+00,3.261806E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.269985E+01,0.000000E+00,1.269985E+01,1.262912E+05,2.847698E+05,1.269985E+01,0.000000E+00,1.269985E+01,9.438732E+04,3.135649E+05,1.269985E+01,3.710777E+05,1.269985E+01,0.000000E+00,0.000000E+00,2.232657E+00,0.000000E+00,2.479228E+00,2.523007E+04,5.369296E+04,2.232657E+00,0.000000E+00,2.232657E+00,1.659345E+04,5.512526E+04,2.232657E+00,6.523611E+04,2.232657E+00,0.000000E+00,0.000000E+00,6.278966E+00,0.000000E+00,6.278966E+00,6.243995E+04,1.407937E+05,6.278966E+00,0.000000E+00,6.278966E+00,4.666626E+04,1.550304E+05,6.278966E+00,1.834654E+05,6.278966E+00,0.000000E+00,0.000000E+00,4.432913E+00,0.000000E+00,4.432913E+00,4.408224E+04,9.939954E+04,4.432913E+00,0.000000E+00,4.432913E+00,3.294611E+04,1.094506E+05,4.432913E+00,1.295255E+05,4.432913E+00,0.000000E+00,0.000000E+00,1.239318E+01,0.000000E+00,1.239318E+01,1.232416E+05,2.778932E+05,1.239318E+01,0.000000E+00,1.239318E+01,9.210808E+04,3.059930E+05,1.239318E+01,3.621171E+05,1.239318E+01,0.000000E+00,0.000000E+00,1.116328E+00,0.000000E+00,1.116328E+00,1.110111E+04,2.503151E+04,1.116328E+00,0.000000E+00,1.116328E+00,8.296727E+03,2.756263E+04,2.360756E+00,2.572045E+04,1.116328E+00,0.000000E+00,0.000000E+00,1.215170E+01,0.000000E+00,1.215170E+01,1.208402E+05,2.724785E+05,1.215170E+01,0.000000E+00,1.215170E+01,9.031338E+04,3.000308E+05,1.215170E+01,3.550613E+05,1.215170E+01,0.000000E+00,0.000000E+00,4.330866E+00,0.000000E+00,4.330866E+00,4.306745E+04,9.711134E+04,4.330866E+00,0.000000E+00,4.330866E+00,3.218768E+04,1.069310E+05,4.330866E+00,1.265438E+05,4.330866E+00,0.000000E+00,0.000000E+00,2.121815E+00,0.000000E+00,2.244719E+00,2.260914E+04,4.952035E+04,2.121815E+00,0.000000E+00,2.121815E+00,1.576967E+04,5.238854E+04,2.121815E+00,6.199744E+04,2.121815E+00,0.000000E+00,0.000000E+00
Coinc Peak   ,2.574547E+00,6.703292E+00,3.261806E+04,7.192560E+04,1.325144E+01,4.014157E+01,3.710777E+05,4.829124E+05,2.699842E+00,1.555822E+01,6.523611E+04,1.640021E+05,6.278966E+00,2.234052E+01,1.834654E+05,2.602141E+05,5.021515E+00,1.269381E+01,1.295255E+05,1.549224E+05,1.239318E+01,2.883350E+01,3.621171E+05,3.721819E+05,5.461388E+00,1.123258E+01,3.261806E+04,1.143455E+05,1.215170E+01,3.925621E+01,3.550613E+05,4.666726E+05,4.330866E+00,2.053638E+01,1.265438E+05,2.274778E+05,3.505315E+00,1.524271E+01,6.199744E+04,1.600135E+05
NonCoinc Peak,2.574547E+00,6.703292E+00,3.261806E+04,7.192560E+04,1.325144E+01,4.014157E+01,3.710777E+05,4.829124E+05,2.699842E+00,1.555822E+01,6.523611E+04,1.640021E+05,6.278966E+00,2.234052E+01,1.834654E+05,2.602141E+05,5.021515E+00,1.269381E+01,1.295255E+05,1.549224E+05,1.239318E+01,2.883350E+01,3.621171E+05,3.721819E+05,5.461388E+00,1.123258E+01,3.261806E+04,1.143455E+05,1.215170E+01,3.925621E+01,3.550613E+05,4.666726E+05,4.330866E+00,2.053638E+01,1.265438E+05,2.274778E+05,3.505315E+00,1.524271E+01,6.199744E+04,1.600135E+05
