
OS:Version,
  {d49d18ae-ec0c-475a-bb9a-befff8ec275a}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:Facility,
  {28b8d33d-8eac-4418-9aff-cdb3b5713e5a}; !- Handle

OS:Site,
  {9407adf2-bcb5-470c-bbee-95223c0ad766}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.815256692803,                        !- Latitude {deg}
  -78.8507825762069,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {6c2a3afb-819f-42bc-94cf-4a7ba10c3836}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {1b55d392-1c70-4d81-a5c3-204b96b121f0}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {71ca594d-9462-4992-bc9e-76e2f1d0feec}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {e36d0f7e-49e3-4d22-9cd0-35fedb872f14}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {a29c32df-99a4-40c8-988b-eb875ecccfac}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {11369882-9074-4516-a947-5a56ef2e4857}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {24fb4526-1301-4ab5-8c6e-97eebc9a749e}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {1a3118f7-e7e5-4f82-852d-5f3934892648}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {ee1c2377-6e6d-4a62-953b-e03ab77f3e54}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  file:///Users/tkwasnik/github/urbanopt-example-geojson-reopt-project/run/baseline_scenario/8/006_create_typical_building_from_model/SR1/in.epw, !- Url
  6B50E0FF;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {f0f8885c-b220-4494-b065-42b466b04abf}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {87a86650-c15c-4ef2-bab3-02c1a9b4178b}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {92e63a2a-5c38-4f4b-ab9a-8882acd84cf6}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e7e071d9-b03d-4bfd-a362-a2b29d7c3205}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {82ea7d81-ae8e-49aa-a005-8f539c11be0d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:Node,
  {94bb5e38-9c75-4ff2-a8f0-356b723efa79}, !- Handle
  Node 1,                                 !- Name
  {d1e36f76-41c2-41a9-a0f7-9b51fc1fa591}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1e36f76-41c2-41a9-a0f7-9b51fc1fa591}, !- Handle
  {56e32d13-ce7b-467c-bc41-1ee9fde57ede}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {94bb5e38-9c75-4ff2-a8f0-356b723efa79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f47fc0b1-b064-4767-8feb-b044d2d73296}, !- Handle
  {159b3c7c-9437-48a0-afea-7ed658c300f3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6d43f033-cd8b-42a5-b8d5-bac153555a95}, !- Handle
  {a980110d-ed02-435c-9b4b-15fe25ed23fd}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {01a7ed3a-94a6-4b28-9297-51724e8d69ff}, !- Handle
  {cac13fe3-f320-495c-9ccb-673f948dd008}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {a6f06e0d-2447-4b2d-930c-d43c84be9847}, !- Handle
  Node 2,                                 !- Name
  {39a941fc-c9eb-4233-8fc6-c72cf079c18a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39a941fc-c9eb-4233-8fc6-c72cf079c18a}, !- Handle
  {0131bd8c-2f7a-4ee6-97a8-9b2befa20082}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {a6f06e0d-2447-4b2d-930c-d43c84be9847}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4fbe776-c77f-437c-bacb-8f03746c8a8d}, !- Handle
  {7d25b7de-d36d-4b23-abcd-551b4afcd9dc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {07ea7731-5cbf-421c-902d-4dc9c59f99a5}, !- Handle
  {1bc92d4d-4c47-4381-bfec-c45d0b0478f4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9d143767-6bc3-4af4-9a0e-e2782917283d}, !- Handle
  {41733b77-e4db-4d18-9dfc-44201eb4a1b4}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {04727662-bc6a-49eb-9e12-319136128d9f}, !- Handle
  Node 3,                                 !- Name
  {a4b28976-42f6-43a8-b134-7a5350d89900}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4b28976-42f6-43a8-b134-7a5350d89900}, !- Handle
  {ab57edfd-5710-4ea0-a3a2-312f2651558f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {04727662-bc6a-49eb-9e12-319136128d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fc9a8d2-c128-4c3f-b6ec-ab05e1d71a35}, !- Handle
  {3360b7ae-4a26-4300-9a37-5f5d4f9a0156}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {da7ef8a4-57f4-466b-9c4c-efacbde8a905}, !- Handle
  {b38a99ef-93f5-46e0-9816-08c3613cc40b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {faf8812e-3613-4e9a-8a1b-f2f7d4b6a565}, !- Handle
  {15edb6cc-da4b-416a-9675-8a5c19e2ee96}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {688bf6df-2b53-4138-94c2-23847925b1a8}, !- Handle
  Node 4,                                 !- Name
  {f82cb3b1-5db6-4b9d-99f9-920cb748a5ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f82cb3b1-5db6-4b9d-99f9-920cb748a5ff}, !- Handle
  {46797c7d-fd2c-4496-8c7f-175f00052537}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {688bf6df-2b53-4138-94c2-23847925b1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7ea1755-f13b-4786-b71b-2ee7a8f5c217}, !- Handle
  {b595d2bc-d147-4ca5-8540-55256a9c3473}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bb05cbe8-d0d3-47bf-86dc-13a1d670fd44}, !- Handle
  {2968a4d2-4902-4dd3-8cf5-862338ae0e30}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d655d29a-22ac-441e-941e-757fd977f992}, !- Handle
  {df399929-0be1-4057-939a-8a3f36d88d0d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ff103768-d293-4a6c-a8df-7ac48d9f4003}, !- Handle
  Node 5,                                 !- Name
  {48df0d5b-e364-40f9-8f8e-2241951fe33e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48df0d5b-e364-40f9-8f8e-2241951fe33e}, !- Handle
  {4088cd13-ddc6-4a64-a173-7bc42d8db410}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ff103768-d293-4a6c-a8df-7ac48d9f4003}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {659a0860-a795-400e-821b-9bb874802833}, !- Handle
  {eb95e73d-345c-4cf9-9c44-e15c3f1bc2f1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b4e914cc-1780-4959-bcbf-f7fae4f7e3e5}, !- Handle
  {8987233a-524e-439a-b650-38c9add63c14}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1f597c64-4aed-4294-9f50-883713eeacb0}, !- Handle
  {2ecb74cc-749c-4783-a931-b474de23fbc6}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {70e31d2d-ef09-4089-a46f-9471636fbf46}, !- Handle
  Node 6,                                 !- Name
  {59a7109d-b58c-4c2c-9c9e-0b3e5c38f774}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59a7109d-b58c-4c2c-9c9e-0b3e5c38f774}, !- Handle
  {3dc3c7e1-043d-4f28-a1f1-1612ba43b19e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {70e31d2d-ef09-4089-a46f-9471636fbf46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0dcfe67c-f0ea-489d-bf17-ed399d58799c}, !- Handle
  {18635a54-875c-42a0-b1c7-539ac26ba855}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f7b09aed-797f-4b91-a094-056180c13c13}, !- Handle
  {bd9a5abb-d9d2-44ec-becf-48bab4cc1ece}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {75220976-8ad6-43b8-9806-cd9ba7061df4}, !- Handle
  {639a0061-94bd-44e5-8600-1cba4e04319d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5ee0e7b6-dbb2-4d96-a4cc-18594715199b}, !- Handle
  Node 7,                                 !- Name
  {83a0390a-1e28-416c-a88f-2cc2adcdca82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83a0390a-1e28-416c-a88f-2cc2adcdca82}, !- Handle
  {591fe708-dfb3-4c15-bb5a-b1f38b623761}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5ee0e7b6-dbb2-4d96-a4cc-18594715199b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e254e6a-868f-4a68-817d-f8ee8607aad9}, !- Handle
  {288ab8aa-2daa-429c-8cc3-e12dcdfcc6d6}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {78401164-eacd-4df6-be9d-77948e015647}, !- Handle
  {4e6e8bd2-5345-429f-8f0b-2948503c99fc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {65c02066-cefb-4c41-a8ff-18dd5c70489f}, !- Handle
  {9acb3a04-9c4f-4ae5-aede-8024c3febc4a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3a5bc1c0-754e-4a95-8a22-a6ee25596198}, !- Handle
  Node 8,                                 !- Name
  {f0e9b531-12d1-4ef0-b113-ad67baa7c432}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0e9b531-12d1-4ef0-b113-ad67baa7c432}, !- Handle
  {b24211c3-10e4-46bd-aeac-514c96a011e1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3a5bc1c0-754e-4a95-8a22-a6ee25596198}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65a39833-9198-47a1-a28b-8002575e6f1b}, !- Handle
  {1083a83f-bcfe-41ce-803d-e356e5c5aeca}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ae56bab4-e8bd-45f6-aaec-8b1581100d9d}, !- Handle
  {45cd10bc-737c-41e2-a8a2-70c36b025f6e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8cf0977f-ed27-43a3-990e-33c437e2727d}, !- Handle
  {687e665b-851d-4e60-bd30-d5b4b221e998}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {55f9e4b3-a07e-42fd-acb8-86740e14a680}, !- Handle
  Node 9,                                 !- Name
  {8406f192-35e5-47ea-aa35-2c12fc70bc28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8406f192-35e5-47ea-aa35-2c12fc70bc28}, !- Handle
  {7b5fc391-9b9f-403c-8d6a-e89df19f82d8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {55f9e4b3-a07e-42fd-acb8-86740e14a680}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a872064-c415-4ecb-8600-3a3316eebb4b}, !- Handle
  {30097dd5-5c6f-48ce-8971-acc9b70b21b0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {891e7061-eb18-40da-a38a-35aed4a41d07}, !- Handle
  {ea6a50d2-f6f5-482d-986d-dae45529af2a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1443bc4d-a6c6-4f6e-b046-4112706937bb}, !- Handle
  {6669bbbc-815b-4c90-9865-8f14d2812aff}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {aa38dfb3-abc4-4c5c-bcc0-c6e262fa2e89}, !- Handle
  Node 10,                                !- Name
  {cd7d5ef2-db4b-4488-9fbd-1e439beb7d44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd7d5ef2-db4b-4488-9fbd-1e439beb7d44}, !- Handle
  {728614d3-83bb-457a-b3f9-3b90c3166f8c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {aa38dfb3-abc4-4c5c-bcc0-c6e262fa2e89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3eab4b3c-156a-4425-817c-193a44628322}, !- Handle
  {0bfd8094-be62-4af5-b194-5bc95834f4ca}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f76a093c-a392-4967-af78-7013282130fc}, !- Handle
  {6440af02-c8b2-4ed9-ba47-1e8ef38a1067}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {90cc5d9d-5117-4c6d-b1e3-d493913543c9}, !- Handle
  {770cc704-fff4-436b-92a5-76a4ea038540}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {919bef40-ef52-425b-911b-bda6d259c317}, !- Handle
  Node 11,                                !- Name
  {84f19892-88a6-4c2e-aaa7-163548aff5e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84f19892-88a6-4c2e-aaa7-163548aff5e0}, !- Handle
  {8ef9a83f-97df-40fa-b3db-c019faa28833}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {919bef40-ef52-425b-911b-bda6d259c317}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a902a44b-b395-42cc-9f37-25793a34db5f}, !- Handle
  {7efbc999-de71-4c93-85e6-19d18c776d70}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ec977071-c5f2-425f-a054-3db93d47e73a}, !- Handle
  {c80b5342-edfa-475b-a618-ac81c6a8781f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b0e5e308-eff3-4f1f-ae96-f2eadb768c68}, !- Handle
  {a6f1cce3-60f6-4e10-872f-dbf1f561441a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {b5865699-feff-4846-a500-6adb9a0300e3}, !- Handle
  Node 12,                                !- Name
  {a2b7512f-fdda-46c9-9aee-5ff8f0b528fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2b7512f-fdda-46c9-9aee-5ff8f0b528fd}, !- Handle
  {5e28e20c-869c-468e-8141-39932d7a86f0}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {b5865699-feff-4846-a500-6adb9a0300e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d69c61d-ad9a-4182-8459-e7a4f28d90b9}, !- Handle
  {1cc1007f-2586-4ab2-ac31-3c0ed8e61d0a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {78a749e9-751d-462f-9921-e9b203ac240f}, !- Handle
  {a3fe2a0a-920c-4b1e-8a95-81f65ea3d016}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b6b672ac-cf8d-4656-b2f4-8c7265b8ae66}, !- Handle
  {ed57b4fd-b9fd-413a-b8ad-d47f8b6932b4}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {8ffc79b0-972d-4649-b663-1d955a93b1fb}, !- Handle
  Node 13,                                !- Name
  {b5ded632-d6a0-41dc-ab42-dec8f3abcc80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5ded632-d6a0-41dc-ab42-dec8f3abcc80}, !- Handle
  {51a023d3-4977-4413-a03f-2a2681c30ec9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {8ffc79b0-972d-4649-b663-1d955a93b1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05b477e7-3be2-40e0-98c3-7f0096494bbc}, !- Handle
  {4b78e055-2714-487d-913c-667046140c2d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f6fa6000-5749-4765-8ea2-dff1c5e131cd}, !- Handle
  {a2fcf137-584f-4a90-8614-287c3b183902}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9d0e1ba0-083f-4b5e-9c4c-c56a9eec97b2}, !- Handle
  {d4a268fe-ff84-4db8-9791-cbe8ffa961f7}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ef885940-4733-4565-b394-7733989bd194}, !- Handle
  Node 14,                                !- Name
  {7b4f3763-bc3e-457d-a1f1-87e0e4b28abb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b4f3763-bc3e-457d-a1f1-87e0e4b28abb}, !- Handle
  {159e209b-05da-45f1-b768-aa2dfc1c9b24}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ef885940-4733-4565-b394-7733989bd194}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f2dd381-e4aa-442f-845f-5e120e7935ec}, !- Handle
  {94cccfb7-9733-42d7-93f7-a4ae172359b1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {16ac54db-c5ff-42f8-a240-2136210df2a6}, !- Handle
  {db602eca-d9ab-4b93-9984-99418ec934ee}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {047efb39-b895-45a6-b7bb-5d61df3a0599}, !- Handle
  {fc70eba1-3798-4f73-8861-db17a8c132d9}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {665a5fc6-c473-4392-8223-eadec0c13318}, !- Handle
  Node 15,                                !- Name
  {11abc8fb-4b06-4143-b1ba-0bcb4a2b69cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11abc8fb-4b06-4143-b1ba-0bcb4a2b69cd}, !- Handle
  {91f780ca-53d8-4fad-8a0a-66b83dc931b1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {665a5fc6-c473-4392-8223-eadec0c13318}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d245de1-1ce7-42e5-878c-46d2f232e38a}, !- Handle
  {5e7fc885-871b-4395-a02b-cf87dada49a7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {08ec7add-27b5-41b0-9976-30dbac855fd0}, !- Handle
  {1e716983-fcae-43d5-8a3f-11574d02ffa2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {531fa5d4-f6cb-46e8-928e-edb84d6b089f}, !- Handle
  {02fe95cc-1677-42bf-ab57-8a6ec13709f2}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {e7091f45-f992-4760-9397-349e57159236}, !- Handle
  Node 16,                                !- Name
  {61561aad-623c-4012-b523-a7b9e41434b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61561aad-623c-4012-b523-a7b9e41434b0}, !- Handle
  {d6a9a047-7ab7-4201-a9cb-0a9eb5f7a646}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e7091f45-f992-4760-9397-349e57159236}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7aecae02-6069-43a0-82c8-81a9f09f7685}, !- Handle
  {41dc7397-abd4-4ab1-88cd-3674f28855f6}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {121b9ae0-bde6-4a01-a49e-cf0beac5870a}, !- Handle
  {bc9bad2e-bc64-4465-9b05-caa0e1131f6a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f912f94f-e698-4ade-aea8-80cda6d9cb0d}, !- Handle
  {ae813add-cffd-4ad6-81fb-5e9fbbd12916}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1d757f30-5fd3-4953-87b2-dee499c3866c}, !- Handle
  Node 17,                                !- Name
  {76eaf53d-f894-4519-9c0f-899f21ac0d3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76eaf53d-f894-4519-9c0f-899f21ac0d3b}, !- Handle
  {aafe5cfd-80ca-4d43-a656-81debaac32fb}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1d757f30-5fd3-4953-87b2-dee499c3866c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91f913e1-f9c3-45a3-92de-2192abf03d37}, !- Handle
  {d3269810-e885-4274-9c3c-532e23e5c561}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1474414a-b482-42bc-becc-bf6f821bd997}, !- Handle
  {7ce1dc6d-1e01-4ea8-a3fd-bc49bb6404e5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1c411986-be3e-4737-8b0a-2fe4afb2b9e7}, !- Handle
  {c522e8c7-32d9-470d-8765-6933805a9215}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {c7a56b93-8abd-45b6-ade5-53cf1f357170}, !- Handle
  Node 18,                                !- Name
  {a5dc5821-806d-4841-9989-3ae768244f97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5dc5821-806d-4841-9989-3ae768244f97}, !- Handle
  {8bae5a47-3647-4ada-ba50-b05acf193239}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {c7a56b93-8abd-45b6-ade5-53cf1f357170}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba9efa63-e174-4f50-bd8d-a5b64ec5222b}, !- Handle
  {d0374f76-7f4a-4637-b458-b8f057fdf865}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {58755389-afaa-48c8-9935-595c3e7445a9}, !- Handle
  {510c8168-d9f7-46d9-8909-73b0bbbc76e0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {21e398eb-56d9-44df-aae1-1cf13bb58d16}, !- Handle
  {d50be46c-330f-451d-8537-42e65cee4ff9}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {8b796970-6cc7-45b0-b2cb-8e4ed5b1981d}, !- Handle
  Node 19,                                !- Name
  {d13eb20f-83ae-4930-8ce0-a08ad815487c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d13eb20f-83ae-4930-8ce0-a08ad815487c}, !- Handle
  {5024509b-3be6-4794-a677-b6c881fbe57c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {8b796970-6cc7-45b0-b2cb-8e4ed5b1981d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {323e8449-cb73-4dd4-b56c-9271c95699fa}, !- Handle
  {3434f6df-2184-4e8f-8100-a2ac3caa1ae5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4e4552e8-4a7d-4240-9111-e30953673648}, !- Handle
  {c0f6ddd8-6b6f-4adf-aa3f-dc85546b3dde}, !- Name
  ,                                       !- HVAC Component
  {fa9ff08d-da61-4bfb-8449-d4790f7ddcba}; !- Port 1

OS:PortList,
  {bc4acc9a-cb6a-45a2-acd4-8da365b36316}, !- Handle
  {d56ddb26-abd3-4e7f-9e96-45f3fa881f00}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {86f04721-7593-4a90-8bb9-cde6ee18f928}, !- Handle
  Node 20,                                !- Name
  {4d14861b-9b87-4ab5-a999-d43e0f662290}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d14861b-9b87-4ab5-a999-d43e0f662290}, !- Handle
  {cae3f56f-f9ae-481a-a4fd-888c87e9ffd0}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {86f04721-7593-4a90-8bb9-cde6ee18f928}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b3051a2-577b-42da-a2d6-1b89b116dc86}, !- Handle
  {073fd037-cd02-4914-8d3b-d5b389faaedf}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7a78b454-28f3-4df2-9d7f-4f5a1f0a5754}, !- Handle
  {7881039d-a0a8-4a7d-ade1-b20eb04f60d9}, !- Name
  ,                                       !- HVAC Component
  {568d0f65-d18d-488f-adfd-4c7cf8f30b7f}; !- Port 1

OS:PortList,
  {6502c007-32ae-45fd-ba67-4c72634b8ad7}, !- Handle
  {53dcfbae-a19f-4b29-b779-9412472b891d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {df9f61bf-4a3f-40dc-a660-aed75e66f8ae}, !- Handle
  Node 21,                                !- Name
  {6427a193-beae-4d04-8971-6a802c24db6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6427a193-beae-4d04-8971-6a802c24db6c}, !- Handle
  {0a97ddb2-4083-4ed1-ac7d-8f30033fdca0}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {df9f61bf-4a3f-40dc-a660-aed75e66f8ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da56578e-6e92-4de0-8c9c-2d1b51844e67}, !- Handle
  {67e4985e-b755-4ced-a4ed-7c13a52efc05}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {674e952c-fde7-49cb-821f-aae4fab2c37c}, !- Handle
  {8e271f5d-0b4d-451f-9be5-480715f726aa}, !- Name
  ,                                       !- HVAC Component
  {702a9f24-c15b-4f17-8354-596b59052575}; !- Port 1

OS:PortList,
  {c8355ea5-2221-40e0-a50f-7b490cbda3dc}, !- Handle
  {02c87d47-680d-4df2-a2a8-90cc186a3a52}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {0d82ccdf-db2b-4c21-9543-e6988c1c3c64}, !- Handle
  Node 22,                                !- Name
  {db75cc54-3977-4fe0-a306-9afb2c9282fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db75cc54-3977-4fe0-a306-9afb2c9282fd}, !- Handle
  {983df065-e8e7-4cf5-9b6d-e6a7d852ca83}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {0d82ccdf-db2b-4c21-9543-e6988c1c3c64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc96cc87-ca15-4e83-8379-1ebc23672a67}, !- Handle
  {8c0fcd46-e696-4772-842c-63ab66fbb0d8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {edf92db2-8c3a-4502-b51c-ddd41226fe81}, !- Handle
  {7db9c070-74b6-47c9-ad42-2fa55355e850}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {03eaf937-bef3-4272-bfc7-ee034c69b1a4}, !- Handle
  {ca7900d7-b0d5-41b7-a305-816bccda5377}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {2caf281a-eb3a-4630-af98-ddf02ab23067}, !- Handle
  Node 23,                                !- Name
  {698bb0ec-6e39-4c76-b4b5-a83add4a3105}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {698bb0ec-6e39-4c76-b4b5-a83add4a3105}, !- Handle
  {d2ff9b83-edbd-40e7-b8c6-0ce9eacf9a37}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {2caf281a-eb3a-4630-af98-ddf02ab23067}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f216413-05eb-4784-97a1-81140fc7fd18}, !- Handle
  {e05b0811-3f01-4643-bf4a-ba4389e0c0f5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {21be58f6-ead3-4e97-afc2-44f17922112f}, !- Handle
  {a05756ff-b108-4361-ac17-583816e0ed11}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9de1d4bc-9ab5-4bb4-bbfc-c7fbec1c3529}, !- Handle
  {7ead7da0-1a54-4f25-a279-893036ccaa76}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f0a12a2c-c582-489c-b3c1-9fe157f4044b}, !- Handle
  Node 24,                                !- Name
  {8a1007ff-b318-452f-88bd-db3521d3a1c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a1007ff-b318-452f-88bd-db3521d3a1c2}, !- Handle
  {2079cf14-29a6-460b-a767-8b169342db39}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f0a12a2c-c582-489c-b3c1-9fe157f4044b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fb5d7c9-5094-4a3a-9f42-b5bcfca2ca83}, !- Handle
  {68294837-ab39-4973-b390-ba67670c8520}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {adfa596b-1330-4ffd-9448-faa18def8760}, !- Handle
  {3c26d1b1-8171-4bce-bf61-cf2f8acb7298}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {57063efe-461f-4035-8fa2-9c9275aff229}, !- Handle
  {e41cc68f-488c-4c40-a786-fcfed3264b35}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {94b63581-a408-4720-8c81-2291e1c82307}, !- Handle
  Node 25,                                !- Name
  {1cb9e82e-d5e4-4d53-bd30-b8388b3139dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cb9e82e-d5e4-4d53-bd30-b8388b3139dc}, !- Handle
  {42085312-3a0b-4d09-9866-4b3af7ffde7f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {94b63581-a408-4720-8c81-2291e1c82307}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd366225-ba7c-4bf6-a56b-e5c3ad84f8c1}, !- Handle
  {ff02f9f4-4787-48af-83a4-f27060c60c2b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0031f579-0e73-4a7d-b7e4-95183f5846c7}, !- Handle
  {16876786-ec04-47a5-b337-0d3dc0a9f6f7}, !- Name
  ,                                       !- HVAC Component
  {ff5431fd-e57c-4bb8-a40d-14baad2d050c}; !- Port 1

OS:PortList,
  {20ba37c8-f517-45f3-b83b-50098deabee9}, !- Handle
  {ef339187-82cc-44bc-ba8a-d37391f8542d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {260ac228-6bd3-4fff-9ac3-983b11060651}, !- Handle
  Node 26,                                !- Name
  {8e814832-90b1-4692-a0c4-19c43f341071}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e814832-90b1-4692-a0c4-19c43f341071}, !- Handle
  {d1342d52-a70b-4979-8897-f5dd1878453e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {260ac228-6bd3-4fff-9ac3-983b11060651}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c20b779-010c-489b-afcc-646651d709d5}, !- Handle
  {28ca08f8-66e8-4bc8-834a-d1b84845f950}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c2178941-f8d3-4467-bc0a-061a152dcc73}, !- Handle
  {6e8086ec-69fe-4930-b342-57e151ded3e8}, !- Name
  ,                                       !- HVAC Component
  {3432a684-f91d-4a04-bc0d-c685034a7570}; !- Port 1

OS:PortList,
  {16abe1c9-0c9d-4d4d-9ad1-060dc254bc43}, !- Handle
  {4c389165-c716-49d8-8173-edf784f59ee6}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {01b81a20-27cd-466b-9b4c-213051ecaf4f}, !- Handle
  Node 27,                                !- Name
  {684ccb4f-83c6-4594-a872-cf42746ba857}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {684ccb4f-83c6-4594-a872-cf42746ba857}, !- Handle
  {92c9a50d-238d-4e66-86d0-2b515f10df18}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {01b81a20-27cd-466b-9b4c-213051ecaf4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db5c181d-7ae2-46ee-a2c4-5c7dcc49d8e0}, !- Handle
  {5d841ab0-8a32-4d3e-8eb8-80f18357d622}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {977d4544-9e71-42ff-982c-aac2ea282a6d}, !- Handle
  {57c1998d-4505-40e9-b1b0-c6e980fd4a87}, !- Name
  ,                                       !- HVAC Component
  {ec32174a-beec-4e5c-8f0d-f8b4990560b8}; !- Port 1

OS:PortList,
  {bfc8ab04-0bde-412d-9baf-06af6daab0e7}, !- Handle
  {03d4aab6-782c-47dd-8306-335f02ed857d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {77a147bb-dd82-41b8-b5dc-e44d78239fb7}, !- Handle
  Node 28,                                !- Name
  {c06f34c5-a6c2-44ac-9977-1a643506536b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c06f34c5-a6c2-44ac-9977-1a643506536b}, !- Handle
  {2befd833-ff5f-49dc-95d5-8cb5971b91fa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {77a147bb-dd82-41b8-b5dc-e44d78239fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cbb4732-7119-4143-8531-3c313d1e703b}, !- Handle
  {6caa91db-9737-4695-af30-6e5d5679da00}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {92ced094-f8c6-4b37-8f82-010e2db4331b}, !- Handle
  {8005dc5c-4c72-415f-821e-da21618a4657}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {95271672-268b-4431-8d6e-2b730f4a56e5}, !- Handle
  {87e5f462-ba3f-4ddd-b89e-57061a362e94}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3e24c1c7-c21c-42b4-9b63-760f55d60efe}, !- Handle
  Node 29,                                !- Name
  {73fca93e-970c-44ce-911c-c655b8a0bb1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73fca93e-970c-44ce-911c-c655b8a0bb1b}, !- Handle
  {42b6f834-03c4-43b4-b81f-64f6912a36eb}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3e24c1c7-c21c-42b4-9b63-760f55d60efe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a04e1b88-9f6c-437f-9952-e10e39de9f04}, !- Handle
  {f5f3bbf5-6abd-47de-9755-8e0281bfa385}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {04278ce5-4f6e-4a3f-aadb-4bf128665681}, !- Handle
  {a3bb7fed-5c1c-4551-abe8-24978a05f593}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {08c2f6cb-54d0-4301-94d5-a8dc8cf380b3}, !- Handle
  {486805e9-b656-489a-8f4e-3f79a2c178cf}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {9c276f2a-ec0e-4c5e-aaca-da042f0248e0}, !- Handle
  Node 30,                                !- Name
  {2e13e45f-4f65-441a-a55e-25fab7ad7928}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e13e45f-4f65-441a-a55e-25fab7ad7928}, !- Handle
  {6b955843-8508-49bd-8b51-df693d82c1b4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {9c276f2a-ec0e-4c5e-aaca-da042f0248e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2106b34d-e226-438f-8327-9ce806f4cafc}, !- Handle
  {9c504293-11a3-437d-b00a-efe13267a9cc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {27ebfd05-93c6-4d7b-bd84-e4a62d6cab93}, !- Handle
  {3d43fd0c-e08b-4f5b-88b6-32a6fdfa381c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {92868182-c5f7-4cd7-a38c-c2b575d60c81}, !- Handle
  {86f5b8e9-df92-44c2-9858-978779b3705f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {10435347-91e7-4bbd-a245-38a3058d5d1c}, !- Handle
  Node 31,                                !- Name
  {f4cca93a-552f-48b1-8b98-e9ad7e022402}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4cca93a-552f-48b1-8b98-e9ad7e022402}, !- Handle
  {0151cce3-a5ff-4ccb-b04c-c49fe7b52022}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {10435347-91e7-4bbd-a245-38a3058d5d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c1f3b20-5ff8-4279-a3ca-33938d915bdf}, !- Handle
  {60c5207c-6496-44d4-854b-7dfb913e696a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5d4279c2-f2b0-4622-b812-6aff76dbf5af}, !- Handle
  {e1fccf3c-2a8b-4b62-b8d4-4af704108859}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8828729e-d580-457d-8336-b0d60d1de077}, !- Handle
  {7621fac8-2bb9-4aad-9223-5f02f71bf3e5}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {e03da6b4-7489-4959-ba8e-82f6c5e069c8}, !- Handle
  Node 32,                                !- Name
  {cfa5cb98-8605-4e57-9b3e-aed32f55c168}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfa5cb98-8605-4e57-9b3e-aed32f55c168}, !- Handle
  {20dbf7bc-60a8-4617-ab95-4f7534ceb26b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e03da6b4-7489-4959-ba8e-82f6c5e069c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e12ca82a-6fe8-4c02-8c6b-bda8653efe65}, !- Handle
  {115eab51-6515-4dc3-808d-1b2c647c426c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {62851f85-9d8a-4c13-ae06-c7b7858c05af}, !- Handle
  {ab04e7a5-1aa7-4a39-a6da-f3c5781d33ae}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7c21b9fd-ca21-4282-bb12-9f13c91481a8}, !- Handle
  {1d5f05ca-b2b7-4dc2-b491-0a01e8cf0c0c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {9eeedd62-91b7-4094-b5c7-7ad81c226e3d}, !- Handle
  Node 33,                                !- Name
  {cb78ba8c-58d4-406c-ab1d-80b024d234f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb78ba8c-58d4-406c-ab1d-80b024d234f2}, !- Handle
  {e17448a2-8084-4dbe-8b8d-30af70e81ae5}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {9eeedd62-91b7-4094-b5c7-7ad81c226e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49b11927-c992-49ef-93a7-505c501f3d53}, !- Handle
  {964298e8-e7a0-4894-acf5-4614e4db4734}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {76af2c5c-e030-493f-ad21-05d085eca6bc}, !- Handle
  {5918aa72-8662-427e-a9f6-eaa2346decbd}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {48b3e284-c161-4bd7-b156-e9e60ebf8485}, !- Handle
  {4e121e26-8939-459f-8bb5-cbeb1c06c2eb}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {2aeeb3d7-bf2f-46d8-8485-b104a573178f}, !- Handle
  Node 34,                                !- Name
  {2938a077-6772-4cf1-865d-74f9cebcb7b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2938a077-6772-4cf1-865d-74f9cebcb7b5}, !- Handle
  {e212f841-3134-4cb9-b9ec-b2cc505e240b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {2aeeb3d7-bf2f-46d8-8485-b104a573178f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4cb9c89-8bb0-4a47-a0f9-d74f16cd0ad8}, !- Handle
  {664633b1-f7c1-4351-af7e-9f4e11065a88}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a0d2ec97-c852-4560-aca4-3f5575ba7b71}, !- Handle
  {5b13da27-b543-47e4-8bee-d14a804841a6}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {04559ae0-5605-40ea-8c41-4bbfc3ba7720}, !- Handle
  {131780d1-99c2-4ff6-8d50-323f6f93e815}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {01106b7a-5113-45c6-90f4-27748810665a}, !- Handle
  Node 35,                                !- Name
  {73f3db69-a973-43c9-a865-c9547b3b733e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73f3db69-a973-43c9-a865-c9547b3b733e}, !- Handle
  {1f63248b-4a5d-4d53-8112-e43159950616}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {01106b7a-5113-45c6-90f4-27748810665a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b11736b-a745-4706-817e-be3be628e9ff}, !- Handle
  {06d7399b-0792-4c60-a03f-69a4f84c4880}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9373479e-7eaf-4ce3-b9a9-530f90ed8382}, !- Handle
  {f24ab817-47db-4fa7-8f5b-e9487ea7d364}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6f7661ca-e578-4a29-accc-af2ff203d4a1}, !- Handle
  {890102c8-cd2a-4c21-84b3-a6b95cbf1fc0}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {a5578e60-d536-4df1-bd9b-7133236794d2}, !- Handle
  Node 36,                                !- Name
  {4a748809-fcc4-4c7e-aa43-f0c2bcdab944}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a748809-fcc4-4c7e-aa43-f0c2bcdab944}, !- Handle
  {580eb4e8-36a2-41a8-813e-282b5f32b2eb}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {a5578e60-d536-4df1-bd9b-7133236794d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d646ac6-4699-45bb-aead-9cb791370b54}, !- Handle
  {6b1449ec-4beb-4390-b4ac-8a8aed4bc2fc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a30dc8a3-1e88-4aff-8459-46c53a58f3f1}, !- Handle
  {7b089cac-4cc1-467b-a2fe-4c8ff316a97b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5ca6cdda-6fd8-4cfc-ae5e-6b385efe90af}, !- Handle
  {547c4ec1-eb01-48da-8424-1f2180f70949}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {356212b5-08a1-4496-8c3c-5b8b9755ef32}, !- Handle
  Node 37,                                !- Name
  {6cf8c487-4fb4-4d65-94bb-e9ba99e2e91e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6cf8c487-4fb4-4d65-94bb-e9ba99e2e91e}, !- Handle
  {702b580c-eb34-44d5-851e-0014504d3ca1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {356212b5-08a1-4496-8c3c-5b8b9755ef32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {574418cc-5601-407b-8958-899e971a80bd}, !- Handle
  {a82083d2-eaf2-4117-a4a6-a208effeaaa5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a5045605-1fe6-47d5-84cd-7126ac45b982}, !- Handle
  {eed3eb57-d542-4edf-bcad-e7f6fcff8234}, !- Name
  ,                                       !- HVAC Component
  {1a79646d-ef22-4331-a946-b7460c89d255}; !- Port 1

OS:PortList,
  {3774d3ac-ff3c-4b9c-8686-7d51e94c04f0}, !- Handle
  {cb9bd01c-5741-4a7b-ac2a-541ef414cf0a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {d4d8eb9d-6302-4573-96ce-c1d8e04a9a7d}, !- Handle
  Node 38,                                !- Name
  {487cae32-b9cb-4490-9bd2-4ab09c9626b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {487cae32-b9cb-4490-9bd2-4ab09c9626b9}, !- Handle
  {c949bff2-4c89-4183-a865-8ba3b9abdf0a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {d4d8eb9d-6302-4573-96ce-c1d8e04a9a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18d9a0e9-4d0c-4db6-a22c-a6cafe6c5ea4}, !- Handle
  {3bc4a264-e903-45ea-9285-668a4e099802}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {56a34fe1-4021-44b4-a264-f66666ef5c06}, !- Handle
  {3df8283a-32b2-4fed-aa0c-b61ac63a8b89}, !- Name
  ,                                       !- HVAC Component
  {e1e519c5-d707-4348-895e-de96f440950c}; !- Port 1

OS:PortList,
  {47829bff-9700-41f7-907c-9eee77f152c7}, !- Handle
  {b65f3c6c-e6eb-46b1-a611-52129ba8470b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {631d4dc3-bee5-46c4-b135-d1e29dfa0dee}, !- Handle
  Node 39,                                !- Name
  {c48d852f-a669-4e76-ae7a-2a82ae0b9eb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c48d852f-a669-4e76-ae7a-2a82ae0b9eb5}, !- Handle
  {81124066-54b6-4e5b-b6b0-c447974187c6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {631d4dc3-bee5-46c4-b135-d1e29dfa0dee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2024736-4374-4b8c-b657-5827cb472cfc}, !- Handle
  {f7aa65fd-1f7c-4cf6-b12e-184a6df00838}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {50503ae7-9fcd-477c-88bf-045135094e19}, !- Handle
  {73a57278-8138-4c2e-80ae-28b28a01012f}, !- Name
  ,                                       !- HVAC Component
  {ee33bb0a-9faa-475b-b1ed-ff2f123af157}; !- Port 1

OS:PortList,
  {06134f30-858d-4cee-be02-a0a554e520b4}, !- Handle
  {6b6ba960-6006-47ab-b1dd-823082712b8e}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {c8295956-7e0b-403b-a6a8-eec5b304fa53}, !- Handle
  Node 40,                                !- Name
  {0d2aaf00-b207-4f88-9e75-69f4dc52d0a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d2aaf00-b207-4f88-9e75-69f4dc52d0a3}, !- Handle
  {3b7feaf5-5194-4306-a893-67e9f0208bc1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {c8295956-7e0b-403b-a6a8-eec5b304fa53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0f64bcd-4cc6-4558-a5f0-ef31104b7bd1}, !- Handle
  {8fa7029d-5036-457f-aafd-8dad6ae51fe7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d7610054-78ac-4f90-86a2-3a6bb44a9844}, !- Handle
  {f5917638-d476-4511-95bc-d17fb217d16e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7d423199-c027-4d04-8310-2054a6776a9b}, !- Handle
  {426a6955-b8ee-47f8-abdb-5a4e42a2fb28}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {17847d48-0e80-4b85-aab3-bf4102b409f9}, !- Handle
  Node 41,                                !- Name
  {647c58b3-27b9-4de6-924b-c4ad8c8e6009}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {647c58b3-27b9-4de6-924b-c4ad8c8e6009}, !- Handle
  {ff7b50e1-ec72-4fa3-82a1-b8d6dd22b3b1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {17847d48-0e80-4b85-aab3-bf4102b409f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7f858f3-e5b8-48d1-851a-e67e1c0c12fa}, !- Handle
  {57a2860f-fc74-4f63-bed7-ddf919f39950}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a86ebe6e-c4c3-4fb3-8e31-822d8589bc32}, !- Handle
  {d41d5550-924e-4372-a29a-1b9b2840cc66}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {06e5940b-1f26-4d8e-ac04-443033c42163}, !- Handle
  {fb431cfd-91b4-440f-9fc6-b8f8228832d1}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {dbfc9eb2-fc1c-4ef5-9537-9a7f9897171a}, !- Handle
  Node 42,                                !- Name
  {f98c44e8-a2a7-4c93-bcce-f2c40aed5a75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f98c44e8-a2a7-4c93-bcce-f2c40aed5a75}, !- Handle
  {ef5da6f9-5dd1-40e9-af30-846e7616a649}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {dbfc9eb2-fc1c-4ef5-9537-9a7f9897171a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8175fefa-8167-446d-b658-fbc2b4a264fa}, !- Handle
  {c32bc6d1-2cc8-4fc2-b76c-87ec98ca93fd}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b7d1b83f-ad63-4eb5-9d56-f368c2f29fd4}, !- Handle
  {3015e097-893f-40df-88ac-85fabb3d3825}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d6da8bef-ec48-401e-a1f1-e54303230c9f}, !- Handle
  {88c432f5-896e-4e1d-9ff6-05ef3ff8be29}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {33cd11ac-fbb4-460d-adda-84deb95b2785}, !- Handle
  Node 43,                                !- Name
  {166391c1-0a5a-4ccc-a094-862853fbfd74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {166391c1-0a5a-4ccc-a094-862853fbfd74}, !- Handle
  {09fcaf8d-b328-4b42-92be-e2b800ee11b1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {33cd11ac-fbb4-460d-adda-84deb95b2785}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {238e90a1-387e-41da-835d-e7546d7e5a06}, !- Handle
  {3d8bc0d8-e45b-476e-a5b9-918fa974718c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4ed984a5-39d2-4f4b-a45c-98581937ce0f}, !- Handle
  {9cb96305-1c1b-47eb-814e-02a970149a86}, !- Name
  ,                                       !- HVAC Component
  {5487ceab-ff69-48aa-b983-18b658e33167}; !- Port 1

OS:PortList,
  {bb7ddf18-cc65-451b-947e-200a8fa824dd}, !- Handle
  {e828bb63-dc55-4086-85b4-eeaa5a95b3bf}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {c3e9f1b6-aea3-4ff8-ba30-f59a856fcf49}, !- Handle
  Node 44,                                !- Name
  {6704e8a9-b6e9-464e-99d6-0d3383821388}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6704e8a9-b6e9-464e-99d6-0d3383821388}, !- Handle
  {11e5eb1b-df12-48ed-9ade-2d77ef5b92c1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {c3e9f1b6-aea3-4ff8-ba30-f59a856fcf49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af19fa90-2481-4cac-8e3f-5a20e9548968}, !- Handle
  {cb53647d-2de0-4f33-ac18-2ebcaf43cc26}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {19be269a-2cee-4552-b73c-5335d889ff35}, !- Handle
  {eaf2e700-786b-4efd-92d8-ed86d80ea2ec}, !- Name
  ,                                       !- HVAC Component
  {804c13c8-947b-45ba-b13a-6b87ddf786a3}; !- Port 1

OS:PortList,
  {b9d1ddbd-d7cd-416e-8b4f-efdadc3b195e}, !- Handle
  {2ecb523a-ebe9-4282-a7d5-b804ee243560}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f18feaca-92fd-4038-b18b-e403a8384838}, !- Handle
  Node 45,                                !- Name
  {8c3faf3f-076b-46ed-b99e-78174198acf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c3faf3f-076b-46ed-b99e-78174198acf4}, !- Handle
  {1ea7a9bb-d4ba-455c-95f5-316564ae64fd}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f18feaca-92fd-4038-b18b-e403a8384838}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecd96b8d-fb48-47a3-948a-1e929c5de12f}, !- Handle
  {c8190909-9f1a-41d2-87a0-b6c0bdade82a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7800a3a1-9689-420b-9062-08ef232833cb}, !- Handle
  {17175e9a-bdd1-4b1c-a14b-701e5e3f5fbd}, !- Name
  ,                                       !- HVAC Component
  {ddbaba5a-c63b-4fd7-bc61-0df640956500}; !- Port 1

OS:PortList,
  {77f57fa6-ece1-40bc-900a-9cc3343e8740}, !- Handle
  {5827c567-fea1-4207-ba30-dfb7563b8f8d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f3bf88cb-2ad1-41b7-b8ef-954efad97d0e}, !- Handle
  Node 46,                                !- Name
  {e5fc8119-0b30-4455-a43a-5b3c4b2175ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5fc8119-0b30-4455-a43a-5b3c4b2175ce}, !- Handle
  {6187249f-d6ed-4451-b198-881614009915}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f3bf88cb-2ad1-41b7-b8ef-954efad97d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ab7b1f9-c890-44e9-9d42-29024104fe44}, !- Handle
  {bd9b3f4f-8a15-4e1a-bd35-2be23b7de631}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c68b1da5-416c-4e8f-bfc3-8da24a490444}, !- Handle
  {3264d824-3eba-4720-be50-2723e224c43a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b64c5194-8e5f-4afd-9394-aa3b7f41f42d}, !- Handle
  {393102dd-100c-48fb-bef3-43178c231c12}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {dc24b3d5-8942-45b9-97ea-4a59b45d85ff}, !- Handle
  Node 47,                                !- Name
  {681600fd-77ff-4b6e-a379-ac8c0731be88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {681600fd-77ff-4b6e-a379-ac8c0731be88}, !- Handle
  {c6739254-c6b6-4c10-b034-1a6deaf7a216}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {dc24b3d5-8942-45b9-97ea-4a59b45d85ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd3a93c6-5423-448f-ae78-a509b2912164}, !- Handle
  {3bbe4f09-7c76-4f8c-b176-f9cb34793384}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {07f08226-6038-4cbd-bfe1-3630cf60aa9b}, !- Handle
  {0af72dad-8bd1-430f-b41a-2671e5c283c3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {be2c09a6-5681-4f8d-97a5-7f6ced66614b}, !- Handle
  {16b1ce91-ecee-4800-a052-2ae7e817e200}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {87a5249a-8054-49f2-922f-5a9bd13a75d0}, !- Handle
  Node 48,                                !- Name
  {2398c30a-f0af-460a-bcb5-d655850f1573}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2398c30a-f0af-460a-bcb5-d655850f1573}, !- Handle
  {866060bb-56f5-4dc5-a2ba-7ea54dc6c8aa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {87a5249a-8054-49f2-922f-5a9bd13a75d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f0cd743-c016-4db1-97ae-827e573414dc}, !- Handle
  {dc47c7b8-d094-4a46-8125-d01e55af8928}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {30abb33b-4fa6-4a02-8c71-80dfe1275389}, !- Handle
  {96f1f7ad-177d-4a81-9f6a-5201aa08ce5a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {89965317-b0d9-4f91-836f-331eadaa696c}, !- Handle
  {6bc2ad02-02cf-4d75-a591-d9dfd0400196}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5f7d0693-0341-4dfd-8788-0e2268329444}, !- Handle
  Node 49,                                !- Name
  {101e5b00-b32b-48c3-9439-9f81f13044b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {101e5b00-b32b-48c3-9439-9f81f13044b1}, !- Handle
  {e64baa63-942a-4522-b8e4-5d7a6c02f037}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5f7d0693-0341-4dfd-8788-0e2268329444}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cb58c9c-08c5-42ce-b005-d67ab226c74f}, !- Handle
  {c5bcf9a1-340f-4db4-b636-af8ba522eedc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {965450b8-751c-4f94-b4c6-85e60a8e31ff}, !- Handle
  {221117c7-a29a-4f9f-8363-99c1ccbec8a2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6531d991-7347-425a-81c1-73dd21fa8690}, !- Handle
  {5ab6a416-7c12-4e3b-b183-15a3bc467f64}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {d2f4ea9f-dea9-4ed1-a2c2-87671459a9e7}, !- Handle
  Node 50,                                !- Name
  {d1700e90-0e47-4b7b-a2f5-52f00ddcd5e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1700e90-0e47-4b7b-a2f5-52f00ddcd5e4}, !- Handle
  {934db67a-f519-419a-89e8-7c3929fcd471}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {d2f4ea9f-dea9-4ed1-a2c2-87671459a9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67d92e46-87ca-4219-aa6f-bf659c28b8e2}, !- Handle
  {4fbb9a8a-8745-4210-ae82-dcba9dad4796}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b7bcdc33-3b22-4464-886e-01e5b056ff45}, !- Handle
  {25d9a3ee-88f9-4d2f-9fb2-8fcc351c2e70}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {930fb5ae-d935-4b0b-9d5e-572baf38de62}, !- Handle
  {fa912348-d826-44aa-bbe5-fa485446402e}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {feb11ed2-9de0-4a88-9274-afd3dad0e828}, !- Handle
  Node 51,                                !- Name
  {a10ad278-c945-452a-a1dc-035f76662d8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a10ad278-c945-452a-a1dc-035f76662d8e}, !- Handle
  {b9f78f4e-6b68-4426-80b7-d091255316c1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {feb11ed2-9de0-4a88-9274-afd3dad0e828}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6df695bf-ce68-4137-9eae-4dde5a05fac6}, !- Handle
  {63f0c4f2-afa2-45ab-947e-ee2d2f807b84}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d3ea0a6b-a275-4eed-9210-8ec1a603eef8}, !- Handle
  {21fabe7c-5ad8-4e85-a32c-c512f55a0c1a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6e4ff31c-1e9c-40ed-bdac-340bd76f95eb}, !- Handle
  {48ee22c5-0b5b-492a-8da8-33eb89a0fa0b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1d649b4f-7f63-4a08-be3b-085c26acd486}, !- Handle
  Node 52,                                !- Name
  {9f2ef5fd-da4e-4e98-981d-06bace1c5790}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f2ef5fd-da4e-4e98-981d-06bace1c5790}, !- Handle
  {6363fd11-c682-45d7-a719-9bf2bfa543ce}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1d649b4f-7f63-4a08-be3b-085c26acd486}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d3f38ee-773d-487f-82e0-7bd6b7c2b9f1}, !- Handle
  {3e6acff1-8672-46b5-8708-4edf039f6ae1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6389044d-e01e-469d-9496-5aa61e85f9ce}, !- Handle
  {0a88ada2-7fba-407e-bc37-7b96ab4d7a0a}, !- Name
  ,                                       !- HVAC Component
  {cb7b2c8a-9dfa-4f2e-93db-3b57eb760507}; !- Port 1

OS:PortList,
  {7c6c4d3c-cd2e-4686-a181-87b683628b11}, !- Handle
  {d9b93a30-27f7-415f-93d3-2ad34822017d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ffba81db-e3af-464a-83fa-5d8145f8cf88}, !- Handle
  Node 53,                                !- Name
  {ec409569-889d-413c-bd38-c8f1cda92e76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec409569-889d-413c-bd38-c8f1cda92e76}, !- Handle
  {85a4cc1f-f019-4ef8-9e4e-0d1e7760954d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ffba81db-e3af-464a-83fa-5d8145f8cf88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99c1611b-cb2f-488c-8715-6018da926939}, !- Handle
  {2e50752d-a3e9-4d63-80d6-08a698c13e7f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e0c0c932-f817-4cc3-a883-3622b675a538}, !- Handle
  {c85ce5fc-263e-497c-ad26-0607535af302}, !- Name
  ,                                       !- HVAC Component
  {c7dd9e95-83c9-434d-b482-fe090fd44a95}; !- Port 1

OS:PortList,
  {0fc93b7f-b117-42dc-ad38-4975d9866a8a}, !- Handle
  {1db7df26-13fa-488a-8a51-109a55d21783}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {6a78deb3-3111-4b46-81ef-3f41be6ba480}, !- Handle
  Node 54,                                !- Name
  {869b5b93-df9a-4764-add2-0ce2cef6a92e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {869b5b93-df9a-4764-add2-0ce2cef6a92e}, !- Handle
  {a8dd41c0-63d2-401f-8fce-63ad0db3ca62}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6a78deb3-3111-4b46-81ef-3f41be6ba480}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63d36e49-58ed-4056-a335-72cbde57dcac}, !- Handle
  {532ea0bf-f1d4-4d69-ae8b-5c3def896166}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {01f97ddc-f60a-41bd-956a-9425598c1b65}, !- Handle
  {61930ab6-c15a-466f-995e-3a2563e3f529}, !- Name
  ,                                       !- HVAC Component
  {42d80701-727b-48ac-ada4-41ec4630f13a}; !- Port 1

OS:PortList,
  {30b40b8b-874d-41fa-ba77-3ec406c8aca0}, !- Handle
  {7c9b8ac5-f31e-4a76-a35e-66daa5db5666}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {b8f6c1b3-e04f-46e5-9cc5-6e508fd1d26b}, !- Handle
  Node 55,                                !- Name
  {7dcff26c-2a8a-4534-8269-3537165faefb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dcff26c-2a8a-4534-8269-3537165faefb}, !- Handle
  {7a4f3fca-41d8-49e7-9dc2-b75c963bed8a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {b8f6c1b3-e04f-46e5-9cc5-6e508fd1d26b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {886e0038-c6ad-47ff-9a12-107bfe4a360e}, !- Handle
  {17274c65-edc8-471a-be4d-717cf4021e01}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {74ab89c8-7319-4513-9493-70db9afaee48}, !- Handle
  {794ab721-3d8f-443b-91cc-ac99aba2c292}, !- Name
  ,                                       !- HVAC Component
  {6424eb69-a71a-4b04-9217-28517094e5a3}; !- Port 1

OS:PortList,
  {86f6796f-0e88-420a-883c-99b46f0ee3b4}, !- Handle
  {da733c4e-4396-462e-8bb7-c46c04a450c4}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f9d79fcf-7bf3-4882-b56e-6e23333039b6}, !- Handle
  Node 56,                                !- Name
  {dc08ab5a-9087-4078-ba84-8a3d8b1cc55f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc08ab5a-9087-4078-ba84-8a3d8b1cc55f}, !- Handle
  {0e9f8b97-35b4-4c91-90e3-07c959178c63}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f9d79fcf-7bf3-4882-b56e-6e23333039b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eca431a1-3ffd-46d7-9271-524582f99b67}, !- Handle
  {370aac2f-1796-498b-8ff2-06497405f733}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {feb7a426-0314-43a1-b689-a7e153a57400}, !- Handle
  {132a14ce-b358-4d37-b40b-52e08bf5d1f4}, !- Name
  ,                                       !- HVAC Component
  {e819cdfb-303c-4e0d-be4e-324d592d4e10}; !- Port 1

OS:PortList,
  {d1647a99-a7f8-4547-ae0e-39780dd3679b}, !- Handle
  {2132f401-2df7-4aec-ba38-725ae9425316}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {697b7221-143b-48e3-b7fd-21f82256d2c1}, !- Handle
  Node 57,                                !- Name
  {f4360eae-9bc2-4f4b-bc52-82d050d2fb07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4360eae-9bc2-4f4b-bc52-82d050d2fb07}, !- Handle
  {c1bd5f1e-8aa1-41f7-939a-01c1c43dbc7d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {697b7221-143b-48e3-b7fd-21f82256d2c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdf42ac7-0924-4723-85b1-0df278b58f26}, !- Handle
  {3874e305-217c-4f00-8a2f-b56e7fcfacae}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c6f2c83a-e57a-447d-81cd-4901a6242db7}, !- Handle
  {6c42541c-8822-4974-b999-7a15dd61437b}, !- Name
  ,                                       !- HVAC Component
  {8b33996e-63b7-4011-8419-6773d8509c23}; !- Port 1

OS:PortList,
  {5cf6241d-b5fc-47f0-98b7-b7471db14fe7}, !- Handle
  {b8673395-c6d0-49a7-90e4-5f1e2d00ca61}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {bccde7d4-8e8b-48f9-b98e-38230b7d2118}, !- Handle
  Node 58,                                !- Name
  {2c9762f7-af42-40dc-ac07-fa27bc06edbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c9762f7-af42-40dc-ac07-fa27bc06edbb}, !- Handle
  {db37ec9c-e8db-4535-8c59-4e33d934dba2}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {bccde7d4-8e8b-48f9-b98e-38230b7d2118}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81ca97ee-1b92-4ccc-81bc-d2509866656d}, !- Handle
  {3e610cee-b203-41bf-bdbb-d056521533c5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7466df86-6133-4c32-a7a8-840b2dcaf65b}, !- Handle
  {f036f30f-22b1-43aa-aae6-f21751d70547}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d9275c8a-3d2f-4335-9fb2-d5452a2892fe}, !- Handle
  {f64f787c-ca6f-4014-9dd9-322c25a7c8aa}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {75db0c4f-f369-47c1-9059-e66364a72d61}, !- Handle
  Node 59,                                !- Name
  {d5169d91-6942-410a-89ed-ff7164910095}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5169d91-6942-410a-89ed-ff7164910095}, !- Handle
  {0db6166b-f64f-40e3-aa54-e64fd103ccec}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {75db0c4f-f369-47c1-9059-e66364a72d61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17e90d7e-2157-4f34-ae06-017982f0b2e2}, !- Handle
  {a1b27491-6191-4fc0-b33e-e7876fe92879}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {99214c85-7b89-4bbe-90cd-b79ec3747181}, !- Handle
  {f7bba1a7-c59d-4a23-9ec6-fc5f349af6a2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {78dc370c-5d6d-4fcf-8ca4-0a53db88c573}, !- Handle
  {c7af4fb3-4d10-423c-9350-1d6240808182}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f2098feb-f908-4149-9b4c-f63625f7c691}, !- Handle
  Node 60,                                !- Name
  {f4b37569-8cd1-4209-a092-fdf67de064f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4b37569-8cd1-4209-a092-fdf67de064f0}, !- Handle
  {428a6916-0e9f-4384-b449-40dac07a86df}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f2098feb-f908-4149-9b4c-f63625f7c691}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42103dae-1e19-48c6-a3f8-d2c827cebcb4}, !- Handle
  {42cfb8f4-c5a7-4f2d-b8d9-38e9973e65df}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d456f676-6394-48bc-8a06-ebece05e2565}, !- Handle
  {3d7662cd-ba94-4c29-972b-c7f5ddad5d00}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {11c8df32-5029-4d03-9b5f-2185ff672936}, !- Handle
  {48e89238-5f64-45e4-a6f2-67b2fb2ffd73}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {4c5368da-50ce-47c0-95a6-8eef097989b9}, !- Handle
  Node 61,                                !- Name
  {f9566575-01d2-47df-8348-c41e8c1a5199}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9566575-01d2-47df-8348-c41e8c1a5199}, !- Handle
  {c4c4ee37-a194-4b35-92d7-76c51241f532}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {4c5368da-50ce-47c0-95a6-8eef097989b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80e15439-4895-427d-a058-02d9747984ca}, !- Handle
  {1a2860c1-c2f4-4402-96f2-3412ae979b34}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {262239b5-f19d-4056-a88d-6efd3c8e2846}, !- Handle
  {e0ce3938-8f8d-4c1d-b0a1-05071499805a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0ea43b51-1b25-4fb4-b7f8-ac703ce40dde}, !- Handle
  {c68a4c02-c1ce-4eb2-b220-e83a5a92d4d3}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {dc2b9b84-8136-418c-8567-463176e9f7e6}, !- Handle
  Node 62,                                !- Name
  {c594bd08-ea85-4f19-a23f-7fd18d67799a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c594bd08-ea85-4f19-a23f-7fd18d67799a}, !- Handle
  {7403795c-7f15-4004-8df1-4f186af0cbe3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {dc2b9b84-8136-418c-8567-463176e9f7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {713bec03-c87b-47a3-b3f4-8d6e331c8113}, !- Handle
  {9184717c-55f2-4457-8380-6af14a84c4bf}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d5789cc0-f4a6-4754-9c97-10fd433f1806}, !- Handle
  {7744e625-58d9-4c1c-bdd7-84426fb164db}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f069e8d5-4074-4fda-b9fb-6e0e2106f1b4}, !- Handle
  {9d26e497-eab0-4c10-9e03-47bf45415763}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {d125d568-4081-4de0-a471-ec0e3835bc34}, !- Handle
  Node 63,                                !- Name
  {45ed8bcb-e913-4c7d-8d96-b818e0382d72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45ed8bcb-e913-4c7d-8d96-b818e0382d72}, !- Handle
  {e116940c-af5f-41ae-8e51-5db5da2928ab}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {d125d568-4081-4de0-a471-ec0e3835bc34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90cee49b-819a-4ab7-9580-82f1ab84be50}, !- Handle
  {a365024f-99c6-4f3b-8617-d94ac4a751e9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4cefaf18-ea31-4691-937e-4e7c8d6119b5}, !- Handle
  {685b683a-7dc6-452a-aae0-42c7344eb3b9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d6ae18e1-ba0c-4652-8f6d-2253365b592b}, !- Handle
  {cad74ac8-9b03-402e-a3ec-458f9431b509}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f6be24a0-bb11-4edc-987c-6bdcc1385039}, !- Handle
  Node 64,                                !- Name
  {a85260da-ac5c-4121-a518-79c5ad034805}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a85260da-ac5c-4121-a518-79c5ad034805}, !- Handle
  {7ee1f064-fc51-4a8f-b06b-2de1118e3196}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f6be24a0-bb11-4edc-987c-6bdcc1385039}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9d0d982-fc0e-40b3-b6b3-57b283276827}, !- Handle
  {a9873769-f3ee-444d-ba78-5244da8f0922}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {055d95ce-4549-4ec9-8746-cc13ff62dd4f}, !- Handle
  {ea8ec0c4-8f8d-4638-a998-389d2443c89d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {18a80380-a237-4297-aaa2-860dda7caaac}, !- Handle
  {9c708554-6c96-4690-ba22-8d47eb2c2ee6}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ca59400d-50bf-48cf-9b2a-bea04ab2456d}, !- Handle
  Node 65,                                !- Name
  {fa06e9d1-eadd-4459-aa83-b99aecbb8624}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa06e9d1-eadd-4459-aa83-b99aecbb8624}, !- Handle
  {c43baec7-b2a7-4402-ab70-0dc4bf8742c3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ca59400d-50bf-48cf-9b2a-bea04ab2456d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df1c941a-2a5e-4961-92a3-37853e2577dd}, !- Handle
  {2c601b41-a589-4bac-a7a4-ba7279e9a8fd}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {45fa0855-5e82-4b01-b7f3-3fa5ad6ff2bf}, !- Handle
  {af3578b1-9d4c-4600-9816-aece5ed7f1e4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {99f89578-9ffe-4759-a8b7-35bb918f1975}, !- Handle
  {d6867e86-6082-4e8c-8686-77e8aa44a080}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {04498c9b-0687-4dec-b54b-0d86f9fea83b}, !- Handle
  Node 66,                                !- Name
  {69786267-c970-4c7a-9e9b-f44d360fb3f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69786267-c970-4c7a-9e9b-f44d360fb3f1}, !- Handle
  {c7ab3064-9e86-46c1-b146-7e623bfbb3f8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {04498c9b-0687-4dec-b54b-0d86f9fea83b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8eda830-529e-4e0f-ae78-6a6302c801f1}, !- Handle
  {28e160ab-f21c-4cf0-945b-4d6078816b89}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {523cfbc2-e816-41fd-96d7-c3cbd854948f}, !- Handle
  {db36ac42-ca5d-4e46-882a-ecc1b87d53ec}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b2d6321e-a642-4c31-b56b-c5c668633c78}, !- Handle
  {5300d420-9865-4288-b809-4322dcff9404}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {e828c95c-a21a-4dec-8dac-f7ff27aaf597}, !- Handle
  Node 67,                                !- Name
  {8cb7802e-674f-4939-9ad9-bc24ec583733}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cb7802e-674f-4939-9ad9-bc24ec583733}, !- Handle
  {859d7c32-c40a-48f7-882c-d6f9e9e36a61}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e828c95c-a21a-4dec-8dac-f7ff27aaf597}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62c5523a-2fd1-4647-a54d-ee9dae80c824}, !- Handle
  {d8e8f14e-a71f-484c-a62c-752d9a269670}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0e5316a0-e702-4e75-9283-042f48a1bfe9}, !- Handle
  {11c15d57-df5a-413e-a7d0-9248b85f1056}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {99722e78-405d-46d2-b124-9d2514cfc1e3}, !- Handle
  {0f2f0d9f-dbec-4167-9789-858db8f11fa4}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {80f3ab60-56ef-4546-aaf7-d166ca5de561}, !- Handle
  Node 68,                                !- Name
  {5f306f39-4919-44f7-b8ab-7f1a7c9eb33e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f306f39-4919-44f7-b8ab-7f1a7c9eb33e}, !- Handle
  {76405e3e-ed75-41a7-9423-b315b759ab89}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {80f3ab60-56ef-4546-aaf7-d166ca5de561}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44c65b8d-7fad-418d-a5e4-8abc5c78434b}, !- Handle
  {325b1f04-4dd5-4f50-a087-33c03adbd5d4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6be94581-fcf6-45e5-9971-234336c8cbc8}, !- Handle
  {3f89781f-2266-4e61-a3a4-8b1ac682c301}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {336b95ec-576d-4cb6-a829-b8461cec8751}, !- Handle
  {44fe0781-d645-4f24-8c0d-5cca1e8d3337}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {82e7c495-d206-47f4-b377-685a355c346c}, !- Handle
  Node 69,                                !- Name
  {5a14f90a-dd2b-4401-b3b3-ed8e1f913204}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a14f90a-dd2b-4401-b3b3-ed8e1f913204}, !- Handle
  {e00ad6aa-313f-41db-831d-f6a3ef8f4195}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {82e7c495-d206-47f4-b377-685a355c346c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cabab122-4852-4e12-859d-42805562bfc4}, !- Handle
  {220a5334-6a7a-4cdb-a18c-9c60e089f178}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {06c20250-2460-44c6-83b3-0bfaa7820271}, !- Handle
  {5311962f-4d56-472a-a98a-bb28af05e7cd}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ae2442c4-db98-4a44-882d-4ffdb52aa703}, !- Handle
  {584f1de1-a408-4d5d-b1fb-a15197f83700}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1e07f2a0-606e-428c-9b4a-2bb586f916cc}, !- Handle
  Node 70,                                !- Name
  {838987c5-5547-44d7-835e-9433c0549252}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {838987c5-5547-44d7-835e-9433c0549252}, !- Handle
  {40e95dee-c17c-4cfb-9caa-3a4b6a66f94a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1e07f2a0-606e-428c-9b4a-2bb586f916cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6819647a-73a2-48bb-bb0d-72590d23c4c6}, !- Handle
  {27d839f9-66fb-4df6-9d14-4bf8d74d36da}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {17dc97c6-1bd6-4ad1-ae31-0b89f8fcd682}, !- Handle
  {03e62e6b-1f32-4bd1-a271-e7ae671e3be8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {dbf01f88-755d-4f37-b05d-6bd3a5c247ea}, !- Handle
  {16169e0a-913b-4138-9941-7c4b0153b07e}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3b340ddd-adac-40c5-91f0-ed75d24078b4}, !- Handle
  Node 71,                                !- Name
  {01faa22c-bc26-4bff-887b-ce7309e9a8ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01faa22c-bc26-4bff-887b-ce7309e9a8ad}, !- Handle
  {22b4c9f4-58ea-493c-988f-5600765a24ad}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3b340ddd-adac-40c5-91f0-ed75d24078b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b48aaf3e-a82f-4db2-910c-cbf57fcdd584}, !- Handle
  {57744d49-f95c-4e08-875f-7281144014ad}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c1b60eee-51ed-4027-b4bc-27da7ef76f10}, !- Handle
  {2e0572e9-a770-46ef-91e5-4dcce87e251a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {63ef65e0-369c-471d-838d-edcd4a3e4c17}, !- Handle
  {aaf2e916-21c7-4711-80fd-965b46a4e031}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {a0e38a36-502a-433e-a7cd-71cb7065a55b}, !- Handle
  Node 72,                                !- Name
  {5addb92e-3311-431f-bbf1-d58aa5cbae8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5addb92e-3311-431f-bbf1-d58aa5cbae8d}, !- Handle
  {fe2cd4ce-df11-403e-9c47-b6878eeff45e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {a0e38a36-502a-433e-a7cd-71cb7065a55b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5ab59a4-3868-4b97-9cea-2f1394c91b7f}, !- Handle
  {c05b6e9a-b5d3-4743-849d-daf7d17a0d90}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {293cb502-044e-469f-97b3-600fd5c4a780}, !- Handle
  {ad6284d1-c2a1-4d74-ade6-9eef9c194686}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a9e790f9-eb57-4ded-84f3-caa3f9161e06}, !- Handle
  {2d625689-ba4c-4645-95a7-c74445962e6a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {656662ab-be9b-4a7f-9823-47bb3f257f9c}, !- Handle
  Node 73,                                !- Name
  {a72e77ea-3330-459e-ad30-e4eacc914229}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a72e77ea-3330-459e-ad30-e4eacc914229}, !- Handle
  {5ab81d1a-313f-4c0c-9910-4664b55476b1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {656662ab-be9b-4a7f-9823-47bb3f257f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc90880e-24d3-43d4-b99c-c20aa6c2b462}, !- Handle
  {4f7b2b9b-b573-4efc-af96-1fba136416e1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a2b959bc-041b-4e54-9cef-14dae478c651}, !- Handle
  {51ce781b-77cf-4645-b53b-c8e397ad3e3c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f1cfe33f-57d8-4e57-96d4-f7aaebf378de}, !- Handle
  {5d916283-0931-4993-8061-32917255362d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {b414be24-80ae-4f15-96da-86c758332b16}, !- Handle
  Node 74,                                !- Name
  {46cdb19e-1f85-4b1a-be41-6864439ef98c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46cdb19e-1f85-4b1a-be41-6864439ef98c}, !- Handle
  {8280f6be-43ab-4d74-a683-03e3f347e0f7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {b414be24-80ae-4f15-96da-86c758332b16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82075662-82e1-437c-bad5-8d378de43f9b}, !- Handle
  {da7521fb-9adc-4139-a58d-ba72127e83a8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5231c262-defc-4089-95aa-950ce848f387}, !- Handle
  {25fb4ad5-8c34-4a7d-b4cf-7c106323d969}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d304e842-cb28-4a53-a740-ff3f6fc7fe01}, !- Handle
  {145dbc9f-e58c-4fd3-9f25-52b340d56a03}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {190846fe-ddaa-47da-8a25-382f50a0fd0c}, !- Handle
  Node 75,                                !- Name
  {c3aa3bbe-3fb8-4ffa-80cf-eca83c9d43e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3aa3bbe-3fb8-4ffa-80cf-eca83c9d43e0}, !- Handle
  {8ad5ef72-bf8b-41e1-9846-f5bd8c4e32d0}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {190846fe-ddaa-47da-8a25-382f50a0fd0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {705a4013-9df9-441f-866e-fc4ac8216b1e}, !- Handle
  {f3cc642e-9580-4c56-bb3e-da9f9f4a43db}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4ef5814a-de53-4f8d-b1a6-06a1680012bd}, !- Handle
  {601bf826-f9c5-4a97-93a5-85d1a220f43d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {947a2c28-793a-43d3-aa32-10e9fe4d9e7c}, !- Handle
  {463de7e5-914c-4e86-984c-7b036b54bb5b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {0c48092b-3bff-448b-94ff-60b34b46941e}, !- Handle
  Node 76,                                !- Name
  {96ba48ed-0dce-4b41-a0fa-902247334743}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96ba48ed-0dce-4b41-a0fa-902247334743}, !- Handle
  {dd1f09ba-8b1b-4fdb-b07e-24d35e8adf2a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {0c48092b-3bff-448b-94ff-60b34b46941e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05188fe5-2c8c-436c-aa44-1c838cecd856}, !- Handle
  {f43b546a-6253-4e05-89e1-d6893bff8065}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9617798a-7d85-44fc-8915-cbec92771925}, !- Handle
  {1fe95e2e-6234-4be6-ada3-e9ac75d9d25f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7667d6f2-1aa3-433f-9129-3021b529af12}, !- Handle
  {1fdde061-06be-48cd-aec6-288383bc1f1d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {afa8a6bf-85cf-4640-98c0-d45803b3099f}, !- Handle
  Node 77,                                !- Name
  {16623c18-f922-470b-a4b2-93ec5c78ab5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16623c18-f922-470b-a4b2-93ec5c78ab5f}, !- Handle
  {487b40dc-ead7-455d-bd45-d25a3bba90f6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {afa8a6bf-85cf-4640-98c0-d45803b3099f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf4a3136-ecea-4478-8bc3-8d617eb07f68}, !- Handle
  {3458747c-bea1-4156-8212-65958be7a042}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f541e042-d533-4a52-b03d-1b24c1cfa9cc}, !- Handle
  {dbf0216a-0a88-4d4b-bae7-336c2baf227f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9e4f7231-1114-47db-9816-d4d3c2040ff0}, !- Handle
  {c2cfcbc6-b3e5-4c36-86a5-d233856367a3}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {c85b0bfe-104b-44b2-b79c-f8bea145ba2f}, !- Handle
  Node 78,                                !- Name
  {a3e931a8-5a1f-4a07-bb05-49a78c2243eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3e931a8-5a1f-4a07-bb05-49a78c2243eb}, !- Handle
  {771c2338-8ce5-4b59-b821-57f7b119f93f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {c85b0bfe-104b-44b2-b79c-f8bea145ba2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a515993-8360-49ed-b134-75435f9ac609}, !- Handle
  {38abf8c8-d260-4bb3-842c-09ef3f2229d5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8148a6eb-466f-4065-ac55-75c9eea4c321}, !- Handle
  {bc6125fc-d738-4f7f-bec9-8423477a9016}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {513275f9-dbd0-4ec4-98aa-f4064b8bed22}, !- Handle
  {85138d68-1de7-43b5-b3f7-8ab04a0c6c20}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5dee1813-bd85-46a4-be8c-5d2ae2a4296c}, !- Handle
  Node 79,                                !- Name
  {b747062d-e4b1-455c-a078-e647dcd28b27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b747062d-e4b1-455c-a078-e647dcd28b27}, !- Handle
  {0c417e49-3ca5-49a1-b1aa-a2cbd7464354}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5dee1813-bd85-46a4-be8c-5d2ae2a4296c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26a2057f-5438-4f0f-a382-1b995078a30e}, !- Handle
  {f4f8a41e-694e-46fa-b286-2dd380ccb12d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {302bc859-583a-4e15-8959-d85fedb5d34b}, !- Handle
  {5a2b7994-6a72-4fb8-821f-a2185ad5a4da}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d91ffe57-c2d7-4517-8561-b467ab656e3f}, !- Handle
  {f73893cc-e5e1-475d-864b-8b46b5ad3505}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3c6f92f4-fd44-4072-a022-bb6ac4577b99}, !- Handle
  Node 80,                                !- Name
  {76c2bfac-570e-4a2e-9a66-a3ec25506b39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76c2bfac-570e-4a2e-9a66-a3ec25506b39}, !- Handle
  {ec318442-5db7-4594-a9fd-55a55e1387cc}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3c6f92f4-fd44-4072-a022-bb6ac4577b99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6d58f0e-0a57-4ef1-9f9c-04a061ff61c9}, !- Handle
  {4adc78fa-4eb2-4d8d-8d7e-a67eaaac5a1b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {20cdf021-dcc2-44a6-9e2f-6d4040a7368b}, !- Handle
  {fffecd21-bc36-45ed-b62f-c6436026bf2a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4578f379-a9c4-4874-8fbf-aedcdb4c326d}, !- Handle
  {a5e718c3-b170-4492-98b6-73dd46082d31}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1d85eaa5-ce1e-4618-9db2-9e68c72c9f95}, !- Handle
  Node 81,                                !- Name
  {5fb3c40d-1796-4b4d-adb5-89d5399bdf47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fb3c40d-1796-4b4d-adb5-89d5399bdf47}, !- Handle
  {82a3e90e-175b-40b0-9dfe-898a72f09d06}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1d85eaa5-ce1e-4618-9db2-9e68c72c9f95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3071476c-ce5b-4318-a8a7-b07685cb2bbb}, !- Handle
  {c6e4c8da-3f63-401f-859d-33dfbd31194e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e6a8f85d-4571-4700-b815-5f7ab51389f2}, !- Handle
  {30f23bd0-7584-4e5f-94ce-528d261b931f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4ae52201-49ee-45b7-b768-e792eb582229}, !- Handle
  {b9c77910-a893-4f1f-98fb-e5cbefa186a9}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {fb187a96-e352-4e39-9165-ab61e3926682}, !- Handle
  Node 82,                                !- Name
  {9a782a2f-e4f9-4738-9b95-37655d5cb386}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a782a2f-e4f9-4738-9b95-37655d5cb386}, !- Handle
  {797097b9-efd6-47f1-b403-2d138beee19c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {fb187a96-e352-4e39-9165-ab61e3926682}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {027497c3-cbcc-4f0b-8f3d-15ae44d55a00}, !- Handle
  {0ba82819-7aec-4566-bcf9-80687d3ca269}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {788c50a4-01d1-49c1-a4b4-c562952baddb}, !- Handle
  {c346cf2b-9b50-41de-89c2-3fe63ed5d73e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {43903c33-0002-4d67-92aa-ddfa889e8488}, !- Handle
  {02445876-5004-44ac-b1ea-81998d5ad553}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5044c1c9-0eb6-484f-9b49-d4ade51174bd}, !- Handle
  Node 83,                                !- Name
  {a0ff9f70-ce5b-47c2-96fd-188cc1d12e7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0ff9f70-ce5b-47c2-96fd-188cc1d12e7e}, !- Handle
  {44d268b5-d9a3-4567-b64e-03e6d7181f50}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5044c1c9-0eb6-484f-9b49-d4ade51174bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5875a52-8a3a-4a3a-975c-b9efbb6e0e1c}, !- Handle
  {bad1888a-4c17-4f28-b1ea-5e13acf05cf2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {57281a3b-3f9e-4629-9719-de9a6fbc1901}, !- Handle
  {1121fc29-157e-4d42-a61b-8cc565edd160}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3fa389f6-716c-4b2d-a914-744179af3195}, !- Handle
  {1e87aed0-a820-434c-a53d-b547c1122a33}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {bccc68f6-a199-4997-839a-7173bd79f15b}, !- Handle
  Node 84,                                !- Name
  {df069659-c3ef-4606-ac70-32d047961b36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df069659-c3ef-4606-ac70-32d047961b36}, !- Handle
  {30b7e553-106d-4d7d-9971-279304cf9317}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {bccc68f6-a199-4997-839a-7173bd79f15b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1579ce5a-28a5-4421-b185-6c7f64d56f1c}, !- Handle
  {daa81823-0155-4447-9c10-93f3b0554aa3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c5c7ecf8-6e48-4ba1-9b04-a63c6f0ea3e7}, !- Handle
  {7a1ba9af-3e11-49d6-9d39-3bc8ae0b5f46}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {71550e04-dc65-4bc7-a8af-78aed79e43fe}, !- Handle
  {056670a4-cd87-4ec8-9ee7-1e6530699323}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {80a35c41-6011-44e5-9a3f-fac3b19efe89}, !- Handle
  Node 85,                                !- Name
  {1fdf6b39-6e1b-43e6-b287-92617572adf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fdf6b39-6e1b-43e6-b287-92617572adf4}, !- Handle
  {9fa486b4-7c07-4c2c-8b48-b0fc1883413f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {80a35c41-6011-44e5-9a3f-fac3b19efe89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {820dd354-21ad-4cdb-a4c1-99cfbe248dba}, !- Handle
  {9015d24f-f618-4fcf-8497-b585c66b8c83}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {fe9ef38a-3aae-4b12-b5a2-fcaf3dbeb80b}, !- Handle
  {70f594a5-4786-4715-8eef-5391418b765e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c5c6ee6f-e6be-44a9-8608-d9a78d3e5d0c}, !- Handle
  {d279b0e0-c0c6-4ff9-89fe-38eb6e10300c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {06efa71e-79ef-4fc7-8811-ccbaeb49b691}, !- Handle
  Node 86,                                !- Name
  {5a8daf0b-aabf-4bb3-93a9-ba3ffb9242d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a8daf0b-aabf-4bb3-93a9-ba3ffb9242d2}, !- Handle
  {7a19f36e-cefa-4936-8be0-42f85a3167c3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {06efa71e-79ef-4fc7-8811-ccbaeb49b691}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7a234a6-d1f5-4614-b323-5fae319de8c0}, !- Handle
  {385e383f-d3fa-44d0-a30a-7853a9954331}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c12ad5d3-14d5-420a-976c-80b32f2dfc9d}, !- Handle
  {35584851-19ba-400f-b528-4c2030514e20}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {81f518c0-f47e-47e4-a32e-b1013b0a824f}, !- Handle
  {0bb57b2f-4749-4414-a184-f17cac5d9e22}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {693d265d-2f72-4142-9ad6-1dcb2f924067}, !- Handle
  Node 87,                                !- Name
  {6b5f5497-b91e-43fd-9233-a652de60de06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b5f5497-b91e-43fd-9233-a652de60de06}, !- Handle
  {4a3e8f24-b52f-4568-aa96-ea6fc1c48c56}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {693d265d-2f72-4142-9ad6-1dcb2f924067}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8703c13a-5327-4ff1-8385-bb762bf06177}, !- Handle
  {d0ef34a6-41a8-437c-884e-e7a5192e119d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3a5520eb-44c2-4bda-99b7-3b3bdbfdb774}, !- Handle
  {19296106-d622-4537-9f4f-4e639c972a3e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {38dd90cb-1fb7-4b75-b28f-d5a7f706a974}, !- Handle
  {a369d4dd-231d-427f-9c55-6afb8bfa1e65}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3afa9349-3256-4ff6-8df2-6a56c55852f2}, !- Handle
  Node 88,                                !- Name
  {299ad852-2561-44cb-a2af-96fb9463ab56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {299ad852-2561-44cb-a2af-96fb9463ab56}, !- Handle
  {5615fe3c-a0c7-424c-8268-03040341064e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3afa9349-3256-4ff6-8df2-6a56c55852f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5601b497-b4b5-4dfe-b502-f59c4fa09e52}, !- Handle
  {cdba1a05-cc06-4faf-bbc0-3fe4272fb35e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7c55a603-1d5a-4c33-b09d-0b490c307219}, !- Handle
  {f824bd7d-7921-4a08-8ec4-1010b7c826c8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {77b87912-d309-4ca3-9484-7842be10124d}, !- Handle
  {e3a10f83-fe3e-4a2d-8e49-b4692f798f2a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {d86aced9-af90-4560-8c70-126a30d701e6}, !- Handle
  Node 89,                                !- Name
  {46622cb5-d45b-4029-814c-e953ebdc95b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46622cb5-d45b-4029-814c-e953ebdc95b5}, !- Handle
  {408748c1-0da5-4a03-948f-026bffeb49b7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {d86aced9-af90-4560-8c70-126a30d701e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3489e7a-e488-430f-8451-b0c46edcf555}, !- Handle
  {6cc8bb85-6569-41e7-b29a-2682e623a0b3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a335a32f-0015-4242-b75e-b57f61de3589}, !- Handle
  {a008ccc0-9fc7-486e-b7f7-3d12c2d4f805}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2a826c70-0166-42d1-b38e-700e5100122c}, !- Handle
  {6322e882-0c27-45b4-861a-c17d4dd14105}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {32974dbc-9dfa-4d56-a012-5f76c044b478}, !- Handle
  Node 90,                                !- Name
  {672b4771-98cf-4ea4-99f7-2eddd086d583}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {672b4771-98cf-4ea4-99f7-2eddd086d583}, !- Handle
  {a9119bdb-946c-4067-b8fd-be8ee1d5bfb1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {32974dbc-9dfa-4d56-a012-5f76c044b478}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3d35124-d3cf-4e7a-a1ad-52cfa009ae95}, !- Handle
  {0c0851ea-6e65-467a-bde8-1fc444b961cf}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {24a71d87-8aed-414a-861b-0c82330c1c5c}, !- Handle
  {61270a62-521e-40d7-bf66-e6b704d7303b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c56ce698-bee8-4f52-8c62-6c4bddbdb358}, !- Handle
  {afb67d75-b8c4-482e-8229-bb0fa7697524}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {6ca77258-aeb6-4789-848e-30caba1bb5be}, !- Handle
  Node 91,                                !- Name
  {e1f11bb0-3e49-422f-9e5a-b28a73411cbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1f11bb0-3e49-422f-9e5a-b28a73411cbe}, !- Handle
  {8f031c34-b485-4879-9bb2-d64c0111d645}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6ca77258-aeb6-4789-848e-30caba1bb5be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9163c22-d3d6-4cff-9b7a-124043084762}, !- Handle
  {1bb4f385-6fec-46db-8ab9-b9e0cadad1ab}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b5d88856-e196-4e15-bf4d-f4a069d16777}, !- Handle
  {c5b760dd-befa-489c-9cbd-5eb84821c9aa}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {53b62c68-d24e-4f1c-999e-aadb062500f7}, !- Handle
  {04ec57c4-255a-4b9b-b812-dbf958ddd51d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {dfa33516-c888-43a9-b67f-898e5c2398e9}, !- Handle
  Node 92,                                !- Name
  {45914c1a-27c0-4b9d-bf81-ec82d19b0b6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45914c1a-27c0-4b9d-bf81-ec82d19b0b6f}, !- Handle
  {8997699e-25fc-4cf7-b743-a2d53e4596cb}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {dfa33516-c888-43a9-b67f-898e5c2398e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f5f6285-b6ec-40da-b307-4d9ba4784f65}, !- Handle
  {fdc63749-26e0-428d-929f-6550e1a39e68}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {58663506-ab37-4b1a-8638-d788f8d4f9e5}, !- Handle
  {af5bc18b-dc6b-4053-895d-9085396b0022}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f185fa80-e378-463c-be69-c0070d89013c}, !- Handle
  {5a131e23-2ec5-4f1d-9fa8-3043413885a6}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {94d38310-bc58-41fb-978c-378d9ea89ca2}, !- Handle
  Node 93,                                !- Name
  {7bb24ae3-01c9-493c-8eae-da761c87f96d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bb24ae3-01c9-493c-8eae-da761c87f96d}, !- Handle
  {7518a9b7-3deb-4aed-82a9-9fdaf0ea32b8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {94d38310-bc58-41fb-978c-378d9ea89ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {999f2cfb-eea6-4662-bf5b-54050d9975a2}, !- Handle
  {0d909a2f-b06b-415c-bcff-bdc76d2891ff}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {309ecff9-b5a4-4bed-af32-fb849e923bb9}, !- Handle
  {47724a52-7815-4451-9c3d-959ae3c4fa5b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {47c5fbdc-3ec7-47fc-aad0-9c6799d45270}, !- Handle
  {694bfa36-c255-4549-8be0-b9317c7240ea}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1f21f7e5-45b1-4c83-9d3b-256b5e1a39dc}, !- Handle
  Node 94,                                !- Name
  {bf1076fc-809d-48f6-9610-791b77befacc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf1076fc-809d-48f6-9610-791b77befacc}, !- Handle
  {a9a3c5fa-6986-414b-8cb5-24c8a58feac1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1f21f7e5-45b1-4c83-9d3b-256b5e1a39dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71579c7f-b620-4d00-9c21-387a386b9fce}, !- Handle
  {ee842a72-9a9b-478d-aa65-9b3591786144}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3849b599-4462-4cd4-a7ba-7ef7ab60e17a}, !- Handle
  {f3ef9bec-1de2-4ef4-8cc9-4d6be0d201ca}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {db646bc5-210f-43bf-821b-9bfab33d3c18}, !- Handle
  {00bec75f-2bdd-44b5-b0c2-01e1f9a7d665}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {cba890fd-f1cb-4d66-879a-ea901158cda5}, !- Handle
  Node 95,                                !- Name
  {058bce6a-4e97-4080-82c7-a8d0d44f1969}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {058bce6a-4e97-4080-82c7-a8d0d44f1969}, !- Handle
  {896616ea-0717-43ba-856f-42ff848ca0a7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {cba890fd-f1cb-4d66-879a-ea901158cda5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffa09abc-9c06-4864-9aa7-0291193a667e}, !- Handle
  {ace7898c-a926-4aa7-aeeb-994c34b03ae9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d940b2a6-9667-452c-8cd0-4372f6fa2ee1}, !- Handle
  {0ba57401-d66a-4955-abe1-aec2a082d531}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ed86a635-84a0-4124-b828-70323dd2f9ca}, !- Handle
  {8e380961-6aee-4f6e-b7a2-68a2c6664686}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {50d39b2d-85cc-433f-8ddb-179ab8077514}, !- Handle
  Node 96,                                !- Name
  {d614c939-cca9-4a47-bcc0-ef053e30b7bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d614c939-cca9-4a47-bcc0-ef053e30b7bb}, !- Handle
  {345d32c3-2990-4378-9f00-053bdecfe660}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {50d39b2d-85cc-433f-8ddb-179ab8077514}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed4b597a-111c-4d64-a067-1cd48b0a0f91}, !- Handle
  {147f3b5a-a873-4817-b0e4-ae1df401f275}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {81d8e850-0c4c-412c-807b-f98b482c6100}, !- Handle
  {e9eda6d8-89d9-47c2-9fa8-b825ddc44b25}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d535c29f-1f2c-4e00-a98c-0f9ee7ee1550}, !- Handle
  {ebf64d80-40d1-48f0-b423-02e8fb63743f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {c69f08a7-6552-4fa9-9aef-3270c60c6923}, !- Handle
  Node 97,                                !- Name
  {9da2e154-bad1-4dad-b6f7-ca231c9c8fa0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9da2e154-bad1-4dad-b6f7-ca231c9c8fa0}, !- Handle
  {93db98b7-66db-4943-b63c-c2a5bc6bf18e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {c69f08a7-6552-4fa9-9aef-3270c60c6923}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4cf7a06-5d3d-497d-afbe-3e71fcbef4c8}, !- Handle
  {a0f8d9cc-e6e8-4ab4-8ee5-51e008d4a24c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7d0d33bd-f5fd-4170-a0d6-1445514a2aed}, !- Handle
  {19d01dc1-43ea-4fc1-afef-b77018167f47}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {87095297-024a-4e74-a1a7-3c2b1217678a}, !- Handle
  {a8dd7149-1562-4a26-9022-83f1e1aa068f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ef3739ac-6036-4a44-a510-6e7a478e2591}, !- Handle
  Node 98,                                !- Name
  {d126fdbb-59d5-4cc6-8b72-67e331d5a736}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d126fdbb-59d5-4cc6-8b72-67e331d5a736}, !- Handle
  {32d37550-1f60-48a4-bb6b-0c4a01217772}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ef3739ac-6036-4a44-a510-6e7a478e2591}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d709fdc2-7328-475f-b1ab-594d9b095049}, !- Handle
  {9cb13928-7804-408e-b7e7-8308af363b05}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bea580b8-fb84-48ab-9545-a84b98ec114a}, !- Handle
  {016fd5ca-17fd-4a16-b8ff-d2508ae59abd}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {349ad982-4946-4955-98d8-574b1f5211fb}, !- Handle
  {847a18da-0039-4ab4-a9a1-a391ede2dfec}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5fec51c0-0963-4fd3-a178-365d46ff8aa6}, !- Handle
  Node 99,                                !- Name
  {c8af9b31-e531-485c-93b8-678f3c3af8a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8af9b31-e531-485c-93b8-678f3c3af8a4}, !- Handle
  {1b372a60-5e36-44fe-abc2-17980b48a741}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5fec51c0-0963-4fd3-a178-365d46ff8aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ebf10bb-aaa5-4446-9968-9352cebb6041}, !- Handle
  {13d77f83-1954-4eb3-921a-51e39642d53e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {122e8803-bb38-4c91-9e20-f633380009e6}, !- Handle
  {a09666f3-a2ad-421d-9071-1f6a4d13154b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {16e042a4-b3f1-4844-b33b-3c022378e9a6}, !- Handle
  {cd21b8a5-ef2f-412f-a0eb-b518e382a722}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {78402e1a-101e-4fd1-9489-7bef9059c6fb}, !- Handle
  Node 100,                               !- Name
  {50927368-3cbc-4578-b3a0-46f71381de9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50927368-3cbc-4578-b3a0-46f71381de9e}, !- Handle
  {43c1e192-b8ce-4164-9557-12289992ae84}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {78402e1a-101e-4fd1-9489-7bef9059c6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f2b3a6f-1116-428c-84e8-98cd539307ed}, !- Handle
  {0a2c79e4-04b8-4ef0-be98-f6f7ed6c33a0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b6093d9b-3ef6-4d6c-b9df-871ee66a9605}, !- Handle
  {76dbbae4-a41e-4503-8b78-d98f822686a1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6db335fd-8376-43f3-a293-1b50b4e416ca}, !- Handle
  {78979e8b-1900-4739-932d-f7dec9b620bf}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {9cbb02fc-6014-417c-96b3-0c7685678e15}, !- Handle
  Node 101,                               !- Name
  {8f758726-5903-4bf2-ae22-416f74397734}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f758726-5903-4bf2-ae22-416f74397734}, !- Handle
  {1d51d8b9-5a97-4880-98e4-c7272f006fa5}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {9cbb02fc-6014-417c-96b3-0c7685678e15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fed4ff09-ddd9-45fc-956e-817998ad3bd6}, !- Handle
  {f97c27cf-5853-4295-9fb4-7d928319f831}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {fd52a4c2-6438-40cd-9d19-e2af6ed1307e}, !- Handle
  {ee3a3cb3-1586-4395-ad2e-8df38ada8a70}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5c6a3580-c7c1-4cc0-9b61-c7f974213f46}, !- Handle
  {a764ea93-90f0-4caf-a6e0-75b82d36790c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {201cdbc6-195a-4283-9e5b-af6ca34e0f46}, !- Handle
  Node 102,                               !- Name
  {dc9ea04a-735a-4691-9af9-c377e0c8dd75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc9ea04a-735a-4691-9af9-c377e0c8dd75}, !- Handle
  {c55b130a-a84a-4298-8033-1823250cbbd8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {201cdbc6-195a-4283-9e5b-af6ca34e0f46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89d113e5-5089-459d-9d86-27ae909f9e6e}, !- Handle
  {1520e688-1e43-4920-9ff8-2e4ae6b6b68c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {08ef86f4-994f-437f-b556-8afb7089c9ab}, !- Handle
  {6ecef661-5294-4eb1-a07a-df51e7bf7cc2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {55651d3c-bfe7-411b-8d6b-dcddb6b8c0b3}, !- Handle
  {12f56687-c731-4cd8-998a-a90a6d3c319d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {cd42b902-50d1-42e7-8d43-4f4fb3ad629c}, !- Handle
  Node 103,                               !- Name
  {83688e59-a19b-4bd4-893b-806b335c9674}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83688e59-a19b-4bd4-893b-806b335c9674}, !- Handle
  {36362036-b2a4-4918-a498-5949e4f646ca}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {cd42b902-50d1-42e7-8d43-4f4fb3ad629c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {952d23a3-166f-493a-a016-7e2ef6909887}, !- Handle
  {f6fc958c-d1e5-46f3-aca7-b3a1bee47993}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {91f96e97-8a7a-4fb8-9bd6-b6bc3dc3b057}, !- Handle
  {d7dca32a-317a-4ea1-b055-05614599e84f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9fca9a55-cef3-4be7-886d-cf8e40ab20b7}, !- Handle
  {bde60a21-d87d-4441-ab4a-34ee72e216aa}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3a71a72f-68fa-4cc3-9de6-688a944b436d}, !- Handle
  Node 104,                               !- Name
  {2f499605-3191-4e68-8ded-6a2d049e2a3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f499605-3191-4e68-8ded-6a2d049e2a3f}, !- Handle
  {fdd19106-3c2f-490b-8b71-7a07998a424a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3a71a72f-68fa-4cc3-9de6-688a944b436d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67fb280d-0e72-4a24-99dc-db81f9f319fb}, !- Handle
  {de38cbe7-90dc-4bed-8fcb-b34c03d8555a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e45029f8-1c4f-49b5-b601-9d42f20e69e5}, !- Handle
  {469a8aa3-029f-430d-b055-f76ab2df6033}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {dacc5a0c-3d57-4f04-84da-8e76a7b9a446}, !- Handle
  {46fd9613-b498-4119-b72b-4d2c93a717f6}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1fcfe7b6-2588-4599-ae8c-1907ebca47b8}, !- Handle
  Node 105,                               !- Name
  {2ef32f18-45a5-4897-87b9-a225b2da7802}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ef32f18-45a5-4897-87b9-a225b2da7802}, !- Handle
  {162d1bb4-b38c-42aa-a143-faf12ce31858}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1fcfe7b6-2588-4599-ae8c-1907ebca47b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2655ecf-0de5-424a-9bfe-6ecc214b778e}, !- Handle
  {46ceabaf-0f6a-4dc9-9410-60d078416c78}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3bdf3b9a-160a-436d-a5e9-fb570aee8a18}, !- Handle
  {b208b727-a1e1-4f32-8d48-79af1b7a1cbf}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bcfc0633-9347-41ab-8ef4-06b48ce01f25}, !- Handle
  {1188bdc0-c688-4578-aa13-167677862242}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5e53b07a-e2c5-4603-8cf6-5f260a07731d}, !- Handle
  Node 106,                               !- Name
  {59f83569-d5e8-4005-8795-4e9ef1a27ee0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59f83569-d5e8-4005-8795-4e9ef1a27ee0}, !- Handle
  {ca6ad5d2-7092-4832-91f0-080f86320a60}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5e53b07a-e2c5-4603-8cf6-5f260a07731d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87ba0162-0d15-45b9-b064-d531b52e8250}, !- Handle
  {4ff9a347-c493-44df-b942-76e321fb8dfb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2d1992de-e03b-4942-a1a6-982f35893ef5}, !- Handle
  {e85eb074-9f7f-4f74-a8ed-c5fe280ff220}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {fd28bd28-4659-4196-a476-b76eea145d6b}, !- Handle
  {62517986-9a1f-405d-81ae-e179e38b9bcc}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {e0b88c6c-344e-453c-b774-2622df35c831}, !- Handle
  Node 107,                               !- Name
  {92bd1e13-035d-4d15-a5a2-c849db439478}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92bd1e13-035d-4d15-a5a2-c849db439478}, !- Handle
  {be592067-53c9-4849-9de6-25fb7fd24f3d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e0b88c6c-344e-453c-b774-2622df35c831}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bfdfecc3-79bb-4f26-92ff-add926c44053}, !- Handle
  {94790d8c-bd8b-4c18-b1e4-426f99abfed4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d39b1f78-cc23-4187-ad19-5a0d32f75d97}, !- Handle
  {2cf83043-2a56-4e68-bf97-1a5d1600f287}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {23aad055-823e-42f3-aa16-b8caa991906f}, !- Handle
  {53d7a68d-01a5-4c7f-af11-989180d94e4d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {c5e85460-eaa6-4fe3-9c24-bd188e7f69f5}, !- Handle
  Node 108,                               !- Name
  {0fa19def-8526-4fdf-9fb8-8484dc08e967}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fa19def-8526-4fdf-9fb8-8484dc08e967}, !- Handle
  {0087e831-825e-48d8-81a3-b0c6771e7b3a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {c5e85460-eaa6-4fe3-9c24-bd188e7f69f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe02344a-8143-4609-9dca-ab22240968c6}, !- Handle
  {a2cf2477-43c8-46cb-848f-5b276c8f162d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {118fa251-35d7-4d6d-8ee3-b34c91084356}, !- Handle
  {af5ed787-7262-4dca-b9e9-360be51bc78a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2810ec6d-372e-44b6-8a6e-a6edbeb18627}, !- Handle
  {633bc376-3efe-4490-bb1a-1b2052969909}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {e71c1ece-7484-4357-a96c-2d8922973550}, !- Handle
  Node 109,                               !- Name
  {a8d35229-ed0a-402d-8853-9011a85f2838}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8d35229-ed0a-402d-8853-9011a85f2838}, !- Handle
  {76ce316d-8d38-468d-869d-c12e6ffe7cd8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e71c1ece-7484-4357-a96c-2d8922973550}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31d92290-6df5-4f97-80b3-4babd3a8b025}, !- Handle
  {384a371a-7813-466f-9da3-4dfb890942c6}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {54acbcb8-cae6-44c3-bb7e-f7712527b470}, !- Handle
  {48cb8849-52dc-403e-807c-6d281e1411d3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8922fbc6-1847-4ad6-a970-15adf72c778d}, !- Handle
  {0a35a182-50f0-4a18-b4c0-280e5e7be6cc}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {6a9461f8-ea5d-4b8a-85d8-56647595bd9f}, !- Handle
  Node 110,                               !- Name
  {4aa8627d-ece9-4d76-b019-b03e758848d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4aa8627d-ece9-4d76-b019-b03e758848d4}, !- Handle
  {5f13e6ba-50c5-445f-a901-e4a064d68502}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6a9461f8-ea5d-4b8a-85d8-56647595bd9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9095dcdd-cb41-4807-ae1f-dc81e129dc57}, !- Handle
  {f58d59ef-6709-4991-97d7-4908427fe030}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e10888d6-2e7b-44e9-8140-3be26bcb06b6}, !- Handle
  {9108b8dc-e8ab-4934-9b3d-5b9dd2cc8c33}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5101afdb-0078-47a8-9e7c-8f290ca229e0}, !- Handle
  {153fd82e-af95-43a5-916c-fdd76dd840b5}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {eee9853e-4d85-4932-965d-66af23422c0a}, !- Handle
  Node 111,                               !- Name
  {fe6d3673-fdbd-4121-8afb-1de707656c18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe6d3673-fdbd-4121-8afb-1de707656c18}, !- Handle
  {d9e7ca6a-66e5-4ac2-8eaf-38a6229c7d05}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {eee9853e-4d85-4932-965d-66af23422c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49b92598-96f1-4180-a7b2-e0c1d37a4d41}, !- Handle
  {f40582e4-e1e2-4e65-97e0-27eb2e0c0d7d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8e8e2d20-573d-4d37-a1f8-e4118e2dc6ae}, !- Handle
  {586f1e52-52b7-4e46-8559-41c98bfc0df0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a4b5d893-15a9-4148-8cee-82e62d4936b1}, !- Handle
  {6a5d5b1d-2b38-4960-9b92-d458c4f37a23}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {c4bcaff7-41ab-4855-8b71-0b95fe01c841}, !- Handle
  Node 112,                               !- Name
  {9e9939fe-0f9a-4dba-ae0b-a33e64ed11d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e9939fe-0f9a-4dba-ae0b-a33e64ed11d5}, !- Handle
  {b5bf7348-d3a7-4718-8535-2f6810ab8409}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {c4bcaff7-41ab-4855-8b71-0b95fe01c841}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5df9629a-a3a5-4c29-8074-6f659fe9c544}, !- Handle
  {943e5068-b3d5-4347-b16c-f93ed3c5ca54}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8e6d5b7b-1b2f-4ce8-9c8b-bef2ea41c843}, !- Handle
  {1ff0536b-a183-4b9a-80f8-70fd958aecf8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7c9ded54-84b0-4930-bc5a-4bd49e20d885}, !- Handle
  {c6d815e5-e9de-4878-bbda-4ed91eb38c9a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {94ec2b3d-aba9-47ef-91b0-e45dce142803}, !- Handle
  Node 113,                               !- Name
  {de155347-17f7-42f3-afa7-87e19de38647}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de155347-17f7-42f3-afa7-87e19de38647}, !- Handle
  {ab64ae7c-c5dc-41c4-bd0a-f3a9d90a26d8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {94ec2b3d-aba9-47ef-91b0-e45dce142803}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54e57864-ba59-407f-8b6f-42e130344d19}, !- Handle
  {73537c81-a48f-496c-a92f-4aa701400cfe}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e35fa6ee-62dd-4acf-a04f-e76b1000b0b8}, !- Handle
  {d7e6b740-c50d-4cac-a4cd-7ea7e5be4f49}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b606a1cb-d3db-44dd-8d5f-92cbaf83b4d6}, !- Handle
  {bc641427-da58-4536-97b4-f3fffb438de7}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {a817f8fe-9031-409b-b7f0-53abb8d91d15}, !- Handle
  Node 114,                               !- Name
  {5e765348-1187-4591-bb1b-099f6d746df5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e765348-1187-4591-bb1b-099f6d746df5}, !- Handle
  {663c4ead-2215-4c25-8da0-ceabd7e8a1ef}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {a817f8fe-9031-409b-b7f0-53abb8d91d15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1878857f-d26a-422b-9985-b962c754ac1e}, !- Handle
  {7c82cb60-2349-44f4-8cf4-76de2fb2ebab}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {acdbfb68-675f-4f8e-a1c3-5ec333f6e83a}, !- Handle
  {91ad8def-1846-4768-83c7-6acde47b85f1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {cea1e8f6-2937-4bce-8bc0-445fd642be91}, !- Handle
  {7dd5f04c-4be5-4e8a-a864-430181bb373f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3ea2521b-ba64-4464-94d3-5dd1afff800d}, !- Handle
  Node 115,                               !- Name
  {cb249185-49ca-4b51-8b3b-5906c660e30e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb249185-49ca-4b51-8b3b-5906c660e30e}, !- Handle
  {ad4dc244-3042-43be-81f4-75c3770fc433}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3ea2521b-ba64-4464-94d3-5dd1afff800d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59621513-a247-4410-9fd6-01f972226b01}, !- Handle
  {93b7e916-348e-45d7-8f54-b7ec9b9228a7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {77bb9b7f-09d2-4f7e-b2e7-07425aacec1b}, !- Handle
  {3308a020-2905-4f68-8fc2-56543d9a02a0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ad097f94-8e5b-4a19-a416-3dbf841ab9ee}, !- Handle
  {b7bfb1be-7c3d-4d37-9048-8f5b3930195a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {eed03737-a8e5-4cd7-833e-5f9d22a5b1b0}, !- Handle
  Node 116,                               !- Name
  {05bcadab-6a57-466e-8015-c2fe3781469f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05bcadab-6a57-466e-8015-c2fe3781469f}, !- Handle
  {b894bd14-bfdd-4e5b-9650-c2e79fed8120}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {eed03737-a8e5-4cd7-833e-5f9d22a5b1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87e6a9ee-2cf1-44ec-b56e-1ed60725c91c}, !- Handle
  {3cf09e9a-b2b4-47a3-b160-365c6b94d0d1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bf7b331c-3228-470f-9306-878d32f20060}, !- Handle
  {e1129570-1a85-4769-90f9-1d505b834795}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {86e2e4cf-76ac-43c4-a88f-a67cda679276}, !- Handle
  {158fdc1b-45d6-45b0-b717-636dfdcaaa7b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f8a3fc75-f553-4113-87be-9382aa35d52a}, !- Handle
  Node 117,                               !- Name
  {c609de3b-fff0-4971-ac7c-13eafda97b20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c609de3b-fff0-4971-ac7c-13eafda97b20}, !- Handle
  {7fc7cbb6-645b-4fea-acbb-6e8b36248b3a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f8a3fc75-f553-4113-87be-9382aa35d52a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87b77206-d97a-4e62-99ff-3a706a62545a}, !- Handle
  {91a1298d-dcc2-49d2-a68a-04c404d960e5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a1885ce1-fcc3-4d2f-b658-3951999f81db}, !- Handle
  {173240e6-4873-4be0-b7c1-8282e7da8aaf}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7290c7f5-ee2d-46a0-b459-b665ec353317}, !- Handle
  {caac17ed-ff3d-4ed5-b398-cdb0c0dd9144}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {4fbcfda4-c744-4d03-82c9-2cc9c197aef1}, !- Handle
  Node 118,                               !- Name
  {045e1a88-d3ed-4810-8966-d458bf88f04e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {045e1a88-d3ed-4810-8966-d458bf88f04e}, !- Handle
  {221af580-2e99-4a3b-b533-da6cc3674f14}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {4fbcfda4-c744-4d03-82c9-2cc9c197aef1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cff20961-dcfb-4e94-aab9-140b0168bbfa}, !- Handle
  {a435f0fc-f3f4-4a10-8f7f-1785e925285d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {344a76d0-0259-4e77-a5b3-8eb65a3dab94}, !- Handle
  {2a81312e-030d-49b9-beef-2f40d80a4587}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0cc4e7f6-d830-4477-9037-74eaf346b61b}, !- Handle
  {01d74f9b-4566-4a99-9937-77f84ce8a9d1}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {afc0fd8e-1eb6-4294-8ce9-a26ce7375ffa}, !- Handle
  Node 119,                               !- Name
  {1ccc0dba-7fb2-4e1e-89ec-e78152827b5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ccc0dba-7fb2-4e1e-89ec-e78152827b5d}, !- Handle
  {997b4b75-d62f-4c74-8b1e-d9de3feb2e09}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {afc0fd8e-1eb6-4294-8ce9-a26ce7375ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57907c5f-2f2c-4479-95ac-c4126e454ff0}, !- Handle
  {dace2533-9a29-4311-972f-eb7f51c04f40}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0f685bac-43a3-4137-896a-1ec5ae861bb3}, !- Handle
  {c9ff45f7-ec0a-4807-a44a-7cc7c891c9fe}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {42c14415-04e5-4e46-af5e-f07844650242}, !- Handle
  {0b2d1278-1747-4265-8bc0-0c2e9c4845ff}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3cdff7c2-bf9c-45d7-b648-9369ada6be3e}, !- Handle
  Node 120,                               !- Name
  {90301078-981b-4b81-8d77-9ae2f0efd568}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90301078-981b-4b81-8d77-9ae2f0efd568}, !- Handle
  {ff45d198-05a6-4a14-b3f5-bb003ab67914}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3cdff7c2-bf9c-45d7-b648-9369ada6be3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2d1e5dd-d37f-457c-9af8-589654f67db8}, !- Handle
  {c028e9f4-95b3-4a30-ab09-c580379f31b4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {cdb550e9-fdfd-449b-91a9-b1a8e7a302bc}, !- Handle
  {6ef1dff2-1b8b-4efa-b21c-abfe394b5f70}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7e95071b-d525-4791-bbe0-285e34e5c9b8}, !- Handle
  {93476acd-4bfa-4272-bf1e-2c9f77bb611b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {b5e2ffac-bc3a-49b6-9de7-8b751b960e95}, !- Handle
  Node 121,                               !- Name
  {a19f7b60-7211-41e9-90c1-88488562a597}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a19f7b60-7211-41e9-90c1-88488562a597}, !- Handle
  {e87e29f9-c193-4e67-b5f8-026f16e6116c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {b5e2ffac-bc3a-49b6-9de7-8b751b960e95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41921d76-6ffe-4447-b11b-b0168c756e9f}, !- Handle
  {9c17d8d9-ce20-4319-8cd4-78034b01adfe}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6cd58878-97da-4b40-91b4-f4201a724b2a}, !- Handle
  {da8eb082-fd86-42ff-8972-8d71382d78dc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f702a185-eb55-4f3b-845e-f84a4135a286}, !- Handle
  {04b43a72-4aeb-4cb1-b7b3-5a4613db22d7}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {6db8a83c-25d0-4215-ad9f-3047aae43a9d}, !- Handle
  Node 122,                               !- Name
  {5d45b0ce-15c0-40b4-ac17-0ff228f03b76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d45b0ce-15c0-40b4-ac17-0ff228f03b76}, !- Handle
  {2a81537d-c108-4a49-ba82-4570f611a32a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6db8a83c-25d0-4215-ad9f-3047aae43a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58e4a252-2f35-445c-a36a-b772c8f258dc}, !- Handle
  {7522daf4-bb47-4f82-817b-6cca703380ac}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {53404f72-6402-4a2d-b351-ad5eeaa7827e}, !- Handle
  {b34ca9eb-ee2b-43ad-9e2f-0aa792022649}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2c9ee880-2cc2-474a-8e94-587479a17ff0}, !- Handle
  {883f61f3-3fef-4879-9bff-658920afb78c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {7743b0a2-6a3c-4e39-b85c-d035710591ee}, !- Handle
  Node 123,                               !- Name
  {2416cdeb-9337-4de6-bfe2-ac7a34c4e743}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2416cdeb-9337-4de6-bfe2-ac7a34c4e743}, !- Handle
  {eb4efa6c-ed64-4ad2-885b-4c335aefb54b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {7743b0a2-6a3c-4e39-b85c-d035710591ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcbc510d-380c-4a79-ae90-e6957cdda9a9}, !- Handle
  {82f6bb55-9e85-4273-832c-443f142f95a0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {68dc4097-9678-4db0-a209-c394ae1a9856}, !- Handle
  {6dcd56da-7aee-4ec1-97fc-25265cf190bc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {487f8d4b-a733-483d-9862-0aa1d766623e}, !- Handle
  {f05ddcc2-99ed-43b1-9223-100e060e49a4}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {8fc1d44d-e932-48d4-a767-f97d23f90a34}, !- Handle
  Node 124,                               !- Name
  {6e836a52-6e00-4af9-b893-2e1a9e56ca1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e836a52-6e00-4af9-b893-2e1a9e56ca1e}, !- Handle
  {7b58f70f-9903-4cd9-8f87-a20fdb9da375}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {8fc1d44d-e932-48d4-a767-f97d23f90a34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfcac496-3ba6-418a-a566-dd9bd29da598}, !- Handle
  {a4fe62ae-c46f-4dd6-bffb-e754642a232a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8553fbc0-3746-4d10-bb37-62785121ed0c}, !- Handle
  {9716c0f0-1559-449e-8895-599c7d1f6145}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {baccda57-2197-4cdc-8af4-1ad9b46af9ab}, !- Handle
  {98fa957f-b883-4ed3-af6a-bdd897ba53a0}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {afe9ab10-3cf6-431e-99d6-f981764fd924}, !- Handle
  Node 125,                               !- Name
  {3cefbf5d-e32c-4fa3-a594-fb12b4633c10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cefbf5d-e32c-4fa3-a594-fb12b4633c10}, !- Handle
  {98502b14-74ce-4e9d-ad87-59e274215d7a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {afe9ab10-3cf6-431e-99d6-f981764fd924}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {815590bd-13ae-4153-8519-d3c6237c8476}, !- Handle
  {7660a980-1587-4f39-8db8-240220e6b821}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {385fe17f-affc-4de6-9119-b150b9f2c7d4}, !- Handle
  {dbc5485f-48e5-4463-8611-d19f32937f2f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {eb2bacfa-9109-4003-ab05-5e5a403f23b0}, !- Handle
  {105b4908-f94b-4431-9d34-c6d7a3d394b6}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {6db03927-3f61-4a0a-9edd-22c1df333a4b}, !- Handle
  Node 126,                               !- Name
  {50dadb50-c9a7-48b2-a6d2-acf62ba774eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50dadb50-c9a7-48b2-a6d2-acf62ba774eb}, !- Handle
  {fe517bab-6858-4131-a9b1-850a1a2fd19c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6db03927-3f61-4a0a-9edd-22c1df333a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d68e4fdc-5dd2-4273-9232-c6bff83acf5c}, !- Handle
  {ca715c5c-e684-4646-ae84-00d6782ecf47}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8600d088-d81d-4356-b57b-d876ab17dffe}, !- Handle
  {cebebe03-8593-49b1-a453-408708508323}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2053e4e2-a365-447e-98de-a769f596be29}, !- Handle
  {1ea2b6a1-f079-4da4-848b-e5387056dd9c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {03eacc1f-da04-4c35-b7a7-1c6a2b47bfd4}, !- Handle
  Node 127,                               !- Name
  {614642a1-ffb6-48df-bc08-a93ef670ec62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {614642a1-ffb6-48df-bc08-a93ef670ec62}, !- Handle
  {837978bb-f45b-433a-b58f-b6110039c073}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {03eacc1f-da04-4c35-b7a7-1c6a2b47bfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d4f0a49-4169-4ba2-b5ec-bd9cfce5fef5}, !- Handle
  {3c9f60e6-d17d-41ff-a50f-fd6b17635c2f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {aba9d539-8b14-492e-9163-161638113885}, !- Handle
  {856d036f-f9b5-4517-9e7c-6a0e7ca51287}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {185f59f3-f20a-4d6d-8012-cf53189933d8}, !- Handle
  {fc645bc4-f8a8-44aa-ada6-087e54eb0d04}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {8a36b760-86cf-4c83-b33f-d0a8b875259e}, !- Handle
  Node 128,                               !- Name
  {e0ec3819-916c-47b2-800c-320b6b1be7af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0ec3819-916c-47b2-800c-320b6b1be7af}, !- Handle
  {e10fc389-fa8a-462d-b20f-4384d0fdd402}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {8a36b760-86cf-4c83-b33f-d0a8b875259e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7d0b824-9318-4aaf-9e8f-2053cb6a716a}, !- Handle
  {b2a1016d-e409-4fc2-92d1-a08f4affa719}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1bfc559b-a4b8-494c-b87f-5a9ffae60f0c}, !- Handle
  {a7f76fb5-f69d-42ce-be65-a3ba32d122ef}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f8db34e4-82ef-48b6-82aa-f95393e88245}, !- Handle
  {f9a4d101-3f28-47b6-b013-25eb59a2337f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {957d7739-be21-42af-a2b7-440aea204e69}, !- Handle
  Node 129,                               !- Name
  {81d4c02d-bc1b-4792-831b-5c4b10b3c7c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81d4c02d-bc1b-4792-831b-5c4b10b3c7c6}, !- Handle
  {030b43e5-2492-40b5-89d1-7a6cb1fa9b7d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {957d7739-be21-42af-a2b7-440aea204e69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1d9680d-233f-425d-89cd-f8d0e3e0e72a}, !- Handle
  {f81a9e00-3455-47c9-8ef7-93e58eb00afc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e5d2a729-0286-43ec-aff5-8def28e8b21b}, !- Handle
  {b7f07b94-20a0-4e72-a311-ee04ba9b938a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a3578083-0703-4f41-806f-a65342c0c7a2}, !- Handle
  {8f03fa52-05b8-489a-b28b-12003256f18f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {89924a2f-ee3b-413a-8719-f606c2a77f53}, !- Handle
  Node 130,                               !- Name
  {b09a2a6a-bb38-4850-9a59-de749cf56540}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b09a2a6a-bb38-4850-9a59-de749cf56540}, !- Handle
  {e7ab746a-0d62-46e9-9a34-1cc2ceb92963}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {89924a2f-ee3b-413a-8719-f606c2a77f53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {853f0bc8-a903-45db-af34-cde0b6ae1ca3}, !- Handle
  {d2e5962b-5de1-4277-865b-669f1ca74995}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0102a900-8a4d-4a56-a4a2-9ff0020e2476}, !- Handle
  {16ff56a7-0ec8-4c38-8f1f-7930c236825e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {064656d0-1834-4357-af72-512d3164a596}, !- Handle
  {7858e80f-9ce8-4391-b9d0-c239f3f03533}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {8bbc0667-c671-497d-a58a-83f3ec30df74}, !- Handle
  Node 131,                               !- Name
  {bdb0b858-7385-4174-8fea-243f64e34b0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdb0b858-7385-4174-8fea-243f64e34b0d}, !- Handle
  {37b0cf30-5fa3-4981-ba98-b47e241f8b1c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {8bbc0667-c671-497d-a58a-83f3ec30df74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38136abb-e72d-482e-9e5e-5f3c8e5d7c5c}, !- Handle
  {bdac49db-9d14-4d83-9e07-0e43d409e7b0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {786fd57b-ea1f-44b7-b78c-2e16147b7acb}, !- Handle
  {2b5e9698-52e4-4cbf-b624-d150eba7b0b4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {751f9520-49cc-4965-a4df-ec0651b54a21}, !- Handle
  {923ae920-a351-4d73-9c52-80b48303c3bf}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {e944c558-925c-4820-b02c-11f6d6d48e6b}, !- Handle
  Node 132,                               !- Name
  {6193ef68-92cf-4145-9d8d-fe1706ede3b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6193ef68-92cf-4145-9d8d-fe1706ede3b2}, !- Handle
  {4703f645-8049-4207-99dd-7209d1990852}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e944c558-925c-4820-b02c-11f6d6d48e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4ff2142-2b3d-4b74-b93c-b63dc5f2f6e1}, !- Handle
  {11d902f7-9262-4ea3-b9db-873b644f4617}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4b99a06b-6af3-4735-a1b6-9b5d5f77b5d9}, !- Handle
  {d32fdb75-d3e1-4397-973f-5bdb9e8ffed7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {18e197fc-c0f5-4f84-acde-92ada295d095}, !- Handle
  {4c5a943c-05fe-425f-ae3e-f3a942b4dd1c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {894eea5d-17fb-486f-8518-5fed42488f3d}, !- Handle
  Node 133,                               !- Name
  {cc4a34ab-d058-4909-b517-5d6b34f04537}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc4a34ab-d058-4909-b517-5d6b34f04537}, !- Handle
  {88245c67-e578-4a30-8569-6f2895ba9f8f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {894eea5d-17fb-486f-8518-5fed42488f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b22c92d0-4c28-45ab-9f80-2b08f66f45a5}, !- Handle
  {c0fa7b81-c75c-4643-83ee-1e720661f64c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5e89f817-aea8-409e-a87c-84d4983f5686}, !- Handle
  {ad0950d8-1da2-4853-b6dd-f1b0514f7fec}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4eb97905-bac1-4baf-9bae-1118c18b6cfd}, !- Handle
  {e169b04c-5f06-4e68-b7d1-b25d93cf9dfa}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {086f31e7-20df-4919-8cf9-ee982e1958cf}, !- Handle
  Node 134,                               !- Name
  {5ca7d63d-afd3-4cca-92fa-4ac8afd50753}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ca7d63d-afd3-4cca-92fa-4ac8afd50753}, !- Handle
  {ab5ee02c-e435-4af8-b8e3-4c7d15852297}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {086f31e7-20df-4919-8cf9-ee982e1958cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f139169e-e993-4ffd-9fbf-080f69db2e16}, !- Handle
  {b6f42b82-a044-48bb-ac9b-9dfe40e24882}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bdf16e09-b03e-432e-bf0f-738a6b751e3a}, !- Handle
  {029335bb-71b5-450f-936e-c4d3a195aa26}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {69a94143-ad11-446d-910a-b44d0c9741df}, !- Handle
  {754de9ea-acfe-4ba2-9339-c8f2f84bc160}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {6b28d9f0-1b64-47f8-8ae0-89b8d70c4ddf}, !- Handle
  Node 135,                               !- Name
  {97a4ea16-10e6-439d-a8e8-367591cd7008}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97a4ea16-10e6-439d-a8e8-367591cd7008}, !- Handle
  {8b0f8518-e301-492e-9e06-c1e5959b1266}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6b28d9f0-1b64-47f8-8ae0-89b8d70c4ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8dfc76f5-d7c9-45d1-b585-b2a129f61f18}, !- Handle
  {c6d19dcd-283b-47a4-85af-53744f78e02d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f670e6ce-5e6a-419b-aa82-f5c66157ecf4}, !- Handle
  {94e9a252-76d4-433e-a96c-731de422f9bb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e9c1f705-06c4-4121-91d6-52500788dccc}, !- Handle
  {01d28edc-7872-4e91-8549-f0847ab5be65}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {016daf26-ca6e-468b-9616-03b676773767}, !- Handle
  Node 136,                               !- Name
  {c139cba4-b296-4e9a-b585-e0812b4c1628}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c139cba4-b296-4e9a-b585-e0812b4c1628}, !- Handle
  {f0758da9-f869-47c2-b299-bab9e55aa0f1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {016daf26-ca6e-468b-9616-03b676773767}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02869f48-c965-4134-baf3-eeb9bd85024a}, !- Handle
  {81d1c693-2a44-4a31-a202-a00f5d7b84dc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {dfbf2a8b-337e-4e89-887e-8503d844bd69}, !- Handle
  {de95010e-59aa-4728-aba0-4369bfae8bff}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b0cc752f-650b-44bc-8975-14445d0bcfb5}, !- Handle
  {c5f36aef-1cb4-4913-9d0b-061a723bec2f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {20c4a318-20a2-4f70-a08a-b744247a7396}, !- Handle
  Node 137,                               !- Name
  {3ddc4f8c-4f56-4cd2-b9ee-97fb6e222c0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ddc4f8c-4f56-4cd2-b9ee-97fb6e222c0b}, !- Handle
  {d35d655a-7e03-4830-921a-3ada82706600}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {20c4a318-20a2-4f70-a08a-b744247a7396}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {deb845d3-2261-4668-8794-1e53e590f62d}, !- Handle
  {09ea4d27-e8f0-4d0e-a0fc-86d4e3c41b3b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6b483bef-4d2e-4da2-b01a-302915233287}, !- Handle
  {3985eba0-cefe-4e6d-8e34-9d23d4fe89a3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6fcaa4ac-66ab-4c7e-a577-51a8e828cdb3}, !- Handle
  {95624b97-c51b-436f-a4fc-4814afc36358}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {288aa2ca-9d0f-413d-956d-86d8c9be8b45}, !- Handle
  Node 138,                               !- Name
  {f8e4e316-df0a-4eb7-9b78-28ec91c393e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8e4e316-df0a-4eb7-9b78-28ec91c393e5}, !- Handle
  {8e566b63-32db-487c-ba38-e57e0c3f0940}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {288aa2ca-9d0f-413d-956d-86d8c9be8b45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d537cc8a-a79d-4cd0-a5a5-9b6a54b3273e}, !- Handle
  {6ef4b14b-9eba-4333-98b7-6ba1af4d6ca1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5e4f2a23-6778-4c18-b8d1-2090a1df600d}, !- Handle
  {f283b72d-034b-4a0a-90f1-b2c30d0ebd21}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e9c65785-97a4-4698-a298-b478ac5952ee}, !- Handle
  {872efce2-7c42-4cbb-ba9b-82bc53275bd9}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {e8828c86-ad7c-4811-9c30-c2bb48336223}, !- Handle
  Node 139,                               !- Name
  {77494a1d-7e94-4ce3-85bf-425b21e5cc70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77494a1d-7e94-4ce3-85bf-425b21e5cc70}, !- Handle
  {f4d5bf16-83f7-4920-b1e3-5936349f432a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e8828c86-ad7c-4811-9c30-c2bb48336223}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6421a9d-0a40-44c6-9520-0959839d5f1b}, !- Handle
  {535960d4-9f75-4b1d-8e83-5926f2296a98}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5c134416-8588-47e8-b715-c4f7eef54b83}, !- Handle
  {97cccf31-b2b1-476d-9077-ecd679ac9c93}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {05d8c099-4ed7-4ee6-95be-a1d5de37671e}, !- Handle
  {6d114f9d-866b-4b91-b1fe-7e6da8db79c1}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {018715e3-a09f-4b51-b3c1-d5314a8c56d5}, !- Handle
  Node 140,                               !- Name
  {95264773-7fa8-4759-8ca7-fd3b8a42452f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95264773-7fa8-4759-8ca7-fd3b8a42452f}, !- Handle
  {4739502f-990c-4c68-b95b-9695ddbbb574}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {018715e3-a09f-4b51-b3c1-d5314a8c56d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d2ca715-42f0-4958-b465-86962839a041}, !- Handle
  {578c318d-c647-49c3-b1c9-ccfa23add9a1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {93677750-3b0e-465c-812c-70b95733a64e}, !- Handle
  {2244fcc8-3cd9-42d0-aa70-3c3e7b5d8cd4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {98cfc3d5-beba-479c-a8c4-86f13be3c868}, !- Handle
  {cab56523-0c66-432c-a69d-2d4f99cd25a3}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {16e0f913-98ef-41d1-a959-e43b674eb248}, !- Handle
  Node 141,                               !- Name
  {dfb19653-5d09-401e-8ce8-60a0857c0fd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfb19653-5d09-401e-8ce8-60a0857c0fd6}, !- Handle
  {47b7a13f-1282-4284-a9c6-f7e69cbb41d6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {16e0f913-98ef-41d1-a959-e43b674eb248}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be880140-126f-4c85-908d-7c1ccceb3b0c}, !- Handle
  {62385890-12a5-48fc-8463-4e560d1cab41}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bbdd2945-8543-4e07-b5e7-09ff704ae661}, !- Handle
  {f9856810-525e-4548-a9b6-10c2278f4999}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {717a9917-c554-4c3e-85bd-35f0e02d81b6}, !- Handle
  {04c3f945-ae34-49d6-8bba-ca8981879cad}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {81326928-9abd-4c07-b4ea-3e8d536c1aaa}, !- Handle
  Node 142,                               !- Name
  {94e9be05-f25d-4a29-8b99-22245ccbe235}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94e9be05-f25d-4a29-8b99-22245ccbe235}, !- Handle
  {4c936f1e-e14d-45ca-b87f-ff096740f919}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {81326928-9abd-4c07-b4ea-3e8d536c1aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbc6684f-1bd7-4aef-844f-865bbb90969b}, !- Handle
  {917af97c-1f17-4010-81ff-ee1afbff5a32}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c0866a8e-8638-4048-9089-893f43f06e98}, !- Handle
  {0cce40ac-b48c-4b25-8b58-3012fe14a964}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {475a65e5-454a-4e89-b6db-dcc735ce7af5}, !- Handle
  {4ae5dad5-b215-4904-a204-b9f94ea06dee}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5d0a04cd-a26f-4751-8bfe-e785bb29467d}, !- Handle
  Node 143,                               !- Name
  {12193563-e1ec-4af6-9564-04340b5512bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12193563-e1ec-4af6-9564-04340b5512bf}, !- Handle
  {6662af37-bf69-4819-9c4b-5c8b1284b778}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5d0a04cd-a26f-4751-8bfe-e785bb29467d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f1d2997-0fc1-4b62-9553-ed909f0dfae7}, !- Handle
  {d95538f1-770c-4a56-bd20-5c218ac1fe48}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ad347e79-2519-4b8f-96db-4ba8617f9cef}, !- Handle
  {31a905b5-3e0c-47d5-80f2-458843f04171}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {14a529f9-deda-4942-bf45-8cdeb32b6977}, !- Handle
  {4b8c3ab4-848d-4930-8baa-e186c3e6f034}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {66e0fc6c-1632-461b-b403-078faea0f734}, !- Handle
  Node 144,                               !- Name
  {3f672057-b64a-4eff-baea-89355e645b5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f672057-b64a-4eff-baea-89355e645b5f}, !- Handle
  {64846d8b-ce73-472a-8d2c-ebb4ce0b214d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {66e0fc6c-1632-461b-b403-078faea0f734}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90d9edf1-5554-4921-9106-168dde914e8d}, !- Handle
  {0e671ee6-7896-4bd0-88d0-75e451932fed}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d6340893-ddea-436e-8377-297857d8248f}, !- Handle
  {ded7d648-93ce-4703-a334-c37af0806bd2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b24fc93c-341a-4619-8530-03c426c89c1f}, !- Handle
  {bdc489eb-9bc8-4d81-a8ed-8be9e28207b3}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {96be36c8-95bb-4e51-8867-ab5c103dc300}, !- Handle
  Node 145,                               !- Name
  {c18d1ff4-48bb-4a18-9cca-333310a25cef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c18d1ff4-48bb-4a18-9cca-333310a25cef}, !- Handle
  {a65436b8-78d8-44b7-954e-094608968e5c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {96be36c8-95bb-4e51-8867-ab5c103dc300}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {899ba8d1-54bd-452e-9637-7b9567d9ad57}, !- Handle
  {eb500582-e4eb-4b88-a5d6-c474f62484f5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {273c4e58-b662-421a-abe5-e75f6daf7226}, !- Handle
  {181aeada-5d89-4e6b-bc4f-3258bc7eb9fc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {af960f9c-21e2-4e65-b5f6-8f1ef422d476}, !- Handle
  {50a4b503-87b9-4e05-8fe8-0cdac49c412a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {4819546c-0aa2-4f2e-aad3-b71a0166f8f6}, !- Handle
  Node 146,                               !- Name
  {52051736-24a3-42a3-83dd-1b3df4ba56b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52051736-24a3-42a3-83dd-1b3df4ba56b2}, !- Handle
  {f9a6a737-62f0-4534-a9de-65a04a985065}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {4819546c-0aa2-4f2e-aad3-b71a0166f8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {752308ff-179b-4c05-b0f7-b1a743ca7af6}, !- Handle
  {10f38b53-9de6-4169-8af5-48a343cd7779}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1daa320e-094a-47f1-99ee-32b7fcd7bb68}, !- Handle
  {92fc6a6c-9cdd-40e4-84fe-c43182ccc42d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5c7537c5-56e4-4694-826c-c963e338e57f}, !- Handle
  {92cd6832-ea8d-4fc3-bd67-94bc6215f80e}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {abeeeb1f-0869-4326-8344-e426c6428f69}, !- Handle
  Node 147,                               !- Name
  {43e571cc-0140-4c3a-9a6c-c8f352243c00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43e571cc-0140-4c3a-9a6c-c8f352243c00}, !- Handle
  {44959664-d4b8-4d3d-bc43-11501051254a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {abeeeb1f-0869-4326-8344-e426c6428f69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f067eda7-d094-422f-8f69-ea5bbf0f7702}, !- Handle
  {b4194dcd-f306-42f2-9cb2-b5d2da7ac413}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {eb4427a4-92c0-49a6-b72f-b8e0633c9f37}, !- Handle
  {48365cce-943c-44be-96d7-23ab8c2c0d15}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4783d116-496d-4d50-9cf4-e297ba2a14d1}, !- Handle
  {0ad4f7e2-9cf2-4763-a6a1-57d3c5f0c536}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {31a8115d-9d75-4c48-af2f-7fe317a55eff}, !- Handle
  Node 148,                               !- Name
  {c824209f-46f5-405c-a8fd-dca41a24d7e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c824209f-46f5-405c-a8fd-dca41a24d7e9}, !- Handle
  {0e94ce7f-607c-4ea8-9989-cd077b064c9e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {31a8115d-9d75-4c48-af2f-7fe317a55eff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2edb597-c137-45b2-bc53-334328b41c30}, !- Handle
  {12ff3793-1fdd-45f5-a7ce-9e3c15e0983d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b8a73b46-7226-48eb-a482-ef3464378870}, !- Handle
  {621fb467-082c-45a5-b552-426a68710d12}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d994c202-e15d-47f7-9fba-ba504bb85dc9}, !- Handle
  {0a012d49-c373-4931-8f4f-7714989cd90a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {b6b43246-cc25-4f3e-88a1-b18f29ef5376}, !- Handle
  Node 149,                               !- Name
  {6795fe89-8fa5-4eaf-97c0-557ded87f2aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6795fe89-8fa5-4eaf-97c0-557ded87f2aa}, !- Handle
  {cebc9481-b1be-4f86-ab2f-438a27769c56}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {b6b43246-cc25-4f3e-88a1-b18f29ef5376}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d48a4a32-2595-4c50-aa57-8c6bccf00752}, !- Handle
  {90639f87-6ebb-4eea-ad17-f1e10996c99b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2504ca43-5b7a-40ef-b253-4c528156c71a}, !- Handle
  {114d1801-1412-43ef-b26a-59a41fc332e7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d3df78b0-ea3a-4ae0-bc83-060e03cf530e}, !- Handle
  {74c719fe-b9d7-494a-a232-551e9454d74e}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {63676655-d948-4fc8-92c5-b113c914d46a}, !- Handle
  Node 150,                               !- Name
  {e1d8cae9-fcd3-4b1b-a206-ff3423050fd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1d8cae9-fcd3-4b1b-a206-ff3423050fd1}, !- Handle
  {b66026a4-51d3-4f48-988b-dfd8bf905660}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {63676655-d948-4fc8-92c5-b113c914d46a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdf083e6-e26f-4146-a862-2582e1e23a67}, !- Handle
  {77cadcee-dbb0-47a4-85c8-d6efa89b1614}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f80efc0f-42b0-4b53-9593-8a280c8861d2}, !- Handle
  {9c3f7471-bd4e-4aa5-afc0-1633b9c3acb8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9b51b1f3-dab2-4e5a-9e05-e5e10faf1691}, !- Handle
  {8fc839b9-27e9-4f5c-8b1e-59a1e71f4db4}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {50ffc2c0-a4f4-44c5-b405-e27bf40e235a}, !- Handle
  Node 151,                               !- Name
  {5e5b87bf-3d7c-4e9c-9953-ee0a184d5f74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e5b87bf-3d7c-4e9c-9953-ee0a184d5f74}, !- Handle
  {72c0c99d-0d5c-4e66-9370-3bd9672494c0}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {50ffc2c0-a4f4-44c5-b405-e27bf40e235a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21557b99-89d6-4709-a576-1170fd864f65}, !- Handle
  {2e4c22eb-6d0b-4b85-a836-1bbf688e2b3a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3dc1ac82-ab53-4452-b8df-3cbd0342fa90}, !- Handle
  {f025152a-012b-4e82-9321-8fa601c272b6}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7dc9b025-7d38-438f-af5b-0660de989797}, !- Handle
  {0accc611-bfbc-48db-97e1-05faca558719}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {4e2fc139-f4ec-4288-89d4-653f63165f4c}, !- Handle
  Node 152,                               !- Name
  {234e9573-a0f4-4167-9b77-97e69946db33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {234e9573-a0f4-4167-9b77-97e69946db33}, !- Handle
  {06dd0d03-0c48-401c-b2e1-d2bf7c131d0e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {4e2fc139-f4ec-4288-89d4-653f63165f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c1a3b0d-80bf-4c54-8b6f-a6fd9ed6e6da}, !- Handle
  {2f645334-80e8-4e36-9d50-6c1359f9a822}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b7b37f4b-4450-4800-9feb-abb2e0f0b20b}, !- Handle
  {552fc90e-51c7-4954-b3e7-2bed3ec3a1cb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5871737d-ce25-4fd2-84e2-7f08fdc329e8}, !- Handle
  {ad2a8302-bbec-41aa-9f1a-c02432f9257c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {bf921927-f67a-4708-b154-d20ac579be5d}, !- Handle
  Node 153,                               !- Name
  {a3bd12ac-ea0d-429b-931e-e2ee8ee7d860}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3bd12ac-ea0d-429b-931e-e2ee8ee7d860}, !- Handle
  {64b3b9c0-b930-4b96-a247-d9b4acbdec9d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {bf921927-f67a-4708-b154-d20ac579be5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1434fa7d-2785-4d51-b304-44e7d35e78bc}, !- Handle
  {08bf34e1-5df5-4d96-888a-06a8ab463069}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {57493755-7f0f-40a6-9f43-8513059c211c}, !- Handle
  {25e8c31c-16ef-4f81-b4bf-5636114bd918}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {27577678-5140-4ce3-aad0-a3317c9d6883}, !- Handle
  {a54ba067-69ad-4f2e-b8a7-d4aa1be604e8}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {8b40a3e2-c33a-46f4-a1b1-cf6d625677dd}, !- Handle
  Node 154,                               !- Name
  {46726429-9cfe-4e9f-adfd-776927eaae15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46726429-9cfe-4e9f-adfd-776927eaae15}, !- Handle
  {b6b50824-ca49-49ad-a7d4-9308cc48017f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {8b40a3e2-c33a-46f4-a1b1-cf6d625677dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c833a3f2-d6b6-49ae-9d86-2b2cdb150c83}, !- Handle
  {064df8c4-9561-4016-ab97-529f84fecb62}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0b68439d-ea54-4caa-a03b-ca713443d018}, !- Handle
  {d7982386-0064-4e34-9322-c79ec0999485}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {af2a6eff-00e2-40cb-a63e-00bc748ed689}, !- Handle
  {442b1c42-c753-4e73-9cdf-c00730085df5}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {a720c2bd-4698-4727-b307-8d94b469cd82}, !- Handle
  Node 155,                               !- Name
  {d94bdb0a-dd5f-4e24-9cf5-796a303294d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d94bdb0a-dd5f-4e24-9cf5-796a303294d9}, !- Handle
  {b41a30a9-220f-4caa-a08c-5603146ab7eb}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {a720c2bd-4698-4727-b307-8d94b469cd82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f87f4426-a4a7-40e6-8fcf-cfc8f360e33c}, !- Handle
  {b150dded-f916-43ad-91ed-8aa94f3dfe2e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b489ea6d-1509-42dc-b048-230a2fef3f5f}, !- Handle
  {b51e2e6f-348a-4adb-bbab-045ab8aedf34}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {45b0c500-5f03-4ae9-b423-5a07b25ea479}, !- Handle
  {c6a95435-b9a6-42dd-ba0a-bd18862e4e65}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {06aa5fd6-b65e-48eb-8c52-632f728ae4fa}, !- Handle
  Node 156,                               !- Name
  {3a0ab805-3662-4726-b43a-9f3c6ced41cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a0ab805-3662-4726-b43a-9f3c6ced41cb}, !- Handle
  {f4d3e509-08af-4f18-b829-636f1cd8ff64}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {06aa5fd6-b65e-48eb-8c52-632f728ae4fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41b2454c-a872-4e47-98d3-bb2a9fd5e80b}, !- Handle
  {4aa22a2c-5221-4ece-8f62-da73528da27d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6a46840d-b88d-443d-bb8d-819b559ccf17}, !- Handle
  {a1e5003b-cc32-41c5-bc36-9c337084d105}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {abd875a0-81bd-455f-a189-ae570ce65feb}, !- Handle
  {a3292a49-9262-4a99-8000-0d58f8bbb72d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f8bf62a3-77f1-4379-9dec-5f81ac0f6259}, !- Handle
  Node 157,                               !- Name
  {877c1622-ecec-4476-84d1-be6f6aa656c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {877c1622-ecec-4476-84d1-be6f6aa656c1}, !- Handle
  {b75934fc-45c7-4689-9cb4-830caa51a6c7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f8bf62a3-77f1-4379-9dec-5f81ac0f6259}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39520a08-47aa-4f14-bef0-d84c65f89c8f}, !- Handle
  {fed52b66-0780-44f3-98f0-0356f581a923}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b01d2313-4b45-4843-8463-b1b35e4f2eb8}, !- Handle
  {3c96afb7-8ded-4723-81d3-ea789b9c8bba}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1a5927b9-177c-4b9d-9136-8c531a5cdfe0}, !- Handle
  {3d4f5bda-a5df-409d-bbc2-ae25723bc2e1}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {270a7e03-f878-429f-8922-7f161e0e3a06}, !- Handle
  Node 158,                               !- Name
  {7f7d3c1a-7ed0-4422-aae7-fbbf8267bd86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f7d3c1a-7ed0-4422-aae7-fbbf8267bd86}, !- Handle
  {6087ba71-e477-4b1c-87c9-a4b9527d8f0f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {270a7e03-f878-429f-8922-7f161e0e3a06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48c2ca8f-a7a9-4703-8ea5-840d76619a8e}, !- Handle
  {bb517395-efc5-4b4b-aa29-44c43aacdde1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c7310fe8-7a45-4bd3-b494-70b1b4a86eb8}, !- Handle
  {9b594afc-d002-4066-9747-933fa713d46f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d13bce2e-fe19-4d9d-9f7f-85fdac535415}, !- Handle
  {13ad640a-86e9-4071-8c97-bb8cd9b3d259}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {13daa944-5213-496c-b52d-6c281d3eb29b}, !- Handle
  Node 159,                               !- Name
  {a036c921-3c56-44c2-8575-7aabbe25cc00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a036c921-3c56-44c2-8575-7aabbe25cc00}, !- Handle
  {98a61bc8-fb0f-4f6f-ac91-d690be791985}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {13daa944-5213-496c-b52d-6c281d3eb29b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3202423-a96f-4281-b4a0-3c9eab7ff7ee}, !- Handle
  {cca0826f-3d7d-4e97-9c62-619d950118b5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b4000e63-26f9-44f9-b9cc-3aa222eac733}, !- Handle
  {71357a74-6cda-4208-aea1-403106430eae}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {57a24bf9-439a-4e45-bb04-6b11a221786d}, !- Handle
  {ef415191-69c0-4d47-9b48-e2c57b56fceb}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {e12d5a72-beb9-46f5-8e1b-1222dee022ba}, !- Handle
  Node 160,                               !- Name
  {947cebdb-8bfb-484f-a8f5-77ff741a0f6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {947cebdb-8bfb-484f-a8f5-77ff741a0f6c}, !- Handle
  {0c18e190-d449-4c84-b3e8-3de9ed5484e3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {e12d5a72-beb9-46f5-8e1b-1222dee022ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7097355-f366-481e-8585-23d51400476c}, !- Handle
  {21e014ec-cd06-4647-a21b-4f3b4149af97}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {38c47af2-5c37-4a77-b2ff-b7dee5498620}, !- Handle
  {7ce2c5d3-1d4f-4a8a-843b-8bbce1d2a294}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {402a354b-0898-4757-8933-289ed12b604e}, !- Handle
  {3ee03345-6a1d-4259-ba8f-f48128ea4d33}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {7d7423c4-f7dd-4aa8-b30a-f0e17f8c90f3}, !- Handle
  Node 161,                               !- Name
  {bd5cdef7-b932-415a-8f8d-b567ce2968de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd5cdef7-b932-415a-8f8d-b567ce2968de}, !- Handle
  {72a103a2-16a0-4d94-a6d5-ad0fbaf322e8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {7d7423c4-f7dd-4aa8-b30a-f0e17f8c90f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd676d13-e3b3-491f-84b6-7b57ab4f0a6f}, !- Handle
  {90c013c7-6df5-45ff-a5fc-dfa36dc09d31}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b5e26933-7521-4837-bd18-f00420234803}, !- Handle
  {691f4bde-d95a-4d9e-a906-f6384161eb78}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d6456c64-baa1-4fbb-91da-581dfd98f562}, !- Handle
  {9e320517-d4f0-4b48-a5d3-ec581944ad01}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {fd4b78ff-b67b-4fd8-ab09-ba7d97fc9512}, !- Handle
  Node 162,                               !- Name
  {e96a6258-81f3-4681-9aea-9dac81a8ee80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e96a6258-81f3-4681-9aea-9dac81a8ee80}, !- Handle
  {6559eae9-afef-45ef-ad77-0b90f9f6a381}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {fd4b78ff-b67b-4fd8-ab09-ba7d97fc9512}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39f3724d-5b5a-4120-a873-0810bf9a5762}, !- Handle
  {019d2fe3-c8c7-4667-9bc7-c721f1021545}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {18951a5b-1584-41e1-ad1c-397147d8dfb2}, !- Handle
  {01515552-135c-45b9-beee-e95ad4f60945}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a63a6bb0-b9a8-44b2-beae-1c2c3569b426}, !- Handle
  {0c1c0d33-e0bc-4c0e-82a0-500931345f20}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {df39c916-9ac7-40e8-b145-648143931e22}, !- Handle
  Node 163,                               !- Name
  {dbf09f40-aed7-4329-b69f-e7b11d173bf8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbf09f40-aed7-4329-b69f-e7b11d173bf8}, !- Handle
  {72ed7e4b-b75c-4496-9eec-7145c11254f8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {df39c916-9ac7-40e8-b145-648143931e22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {924eaa9a-8727-4458-b245-ae005ffac127}, !- Handle
  {24406804-ff31-4ecd-b8ef-7b3a32cbd979}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {fa351e74-9bce-4947-8944-be45ffbafb32}, !- Handle
  {17a97b47-3d25-48b0-b19b-983060dc8ffa}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9dfafda1-86b7-4534-a6aa-5ea873b7aab8}, !- Handle
  {09c8e9fe-ee9a-4ee7-bbda-c94c9750ad0a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {148750c7-65c9-4c5f-bc23-aac36c275410}, !- Handle
  Node 164,                               !- Name
  {e7a7700f-8740-466b-bc58-8ae54c73302e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7a7700f-8740-466b-bc58-8ae54c73302e}, !- Handle
  {9fdcd7ca-0dc8-4f76-82dc-698c5fc173f8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {148750c7-65c9-4c5f-bc23-aac36c275410}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a342642-1192-43a3-8ba5-17eeb5d7c097}, !- Handle
  {b4a96e10-367a-4320-bbf1-eb017849d931}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2b5988d5-ba5f-429f-8763-2a6b6097f3ea}, !- Handle
  {c0bb0666-5755-4fe1-be43-bce824b81226}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1331cbbe-c841-4109-a855-1ccc945653fb}, !- Handle
  {67e9a55f-3047-4a0c-96e7-d6d4e21c887b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {004193d8-727b-42a1-b2d3-7ab525d2542c}, !- Handle
  Node 165,                               !- Name
  {67ceb75a-be54-4c88-94e8-2c3b1f0eab82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67ceb75a-be54-4c88-94e8-2c3b1f0eab82}, !- Handle
  {b3b68040-e593-420a-9853-1e34783f9918}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {004193d8-727b-42a1-b2d3-7ab525d2542c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cc1a433-8300-4561-ae2b-38d2bde1c4aa}, !- Handle
  {42623d9d-046a-493b-918e-3d03c1cfbb4e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3f7bd7dd-1927-4784-85f8-059f438e9a95}, !- Handle
  {e56dcd43-5d0c-40a7-9aed-b7ede1898dc4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ade22a8f-683a-49b2-818e-5113b05939e7}, !- Handle
  {6f74affb-51c4-4bb2-be02-97312c97f034}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {d8a4dd69-0841-4249-8441-1f5f1632cca3}, !- Handle
  Node 166,                               !- Name
  {44c47c65-7f97-40af-84f0-63bc77450696}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44c47c65-7f97-40af-84f0-63bc77450696}, !- Handle
  {51266016-5c22-4ae4-a04d-c0d0781b2983}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {d8a4dd69-0841-4249-8441-1f5f1632cca3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60556d83-6679-47bf-acf2-6510f611aacb}, !- Handle
  {b00696c5-43ac-4295-9f7f-998de64c52ef}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {00a4f4ee-934a-47fa-bf1f-fbfee3f6e7f1}, !- Handle
  {ac0937d7-bf18-4397-a5a5-05c96f3c9e9a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4dc6ae4e-a08c-4888-ad38-7ec2b2585fea}, !- Handle
  {37677ac6-977f-423a-8519-43191702244e}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {94a4ee3e-e614-44cd-8245-a4a8533b5a24}, !- Handle
  Node 167,                               !- Name
  {bc7196ef-6822-4406-9619-7fc51f48db31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc7196ef-6822-4406-9619-7fc51f48db31}, !- Handle
  {e81cd440-abd7-448c-b38a-5b55e2e89b5c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {94a4ee3e-e614-44cd-8245-a4a8533b5a24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf00ca7f-09ca-4219-af99-8e599c827ebd}, !- Handle
  {ded25945-66ea-4d33-b16c-20ba849dba36}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2d05f49d-de1e-41ed-806a-21ebb8393986}, !- Handle
  {b4ac603c-feeb-4823-85b2-7c8a8f2367b4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ce1fb425-452f-4230-a685-85e60803920f}, !- Handle
  {964dfd49-f815-49a3-9538-eb67cadb1e3c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1524da76-0a88-4e67-936e-fac3997faf83}, !- Handle
  Node 168,                               !- Name
  {6878d072-7821-4dff-bd66-725cc9e8ee91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6878d072-7821-4dff-bd66-725cc9e8ee91}, !- Handle
  {5d7aa71b-278f-4dfc-b4f9-ece9de632a06}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1524da76-0a88-4e67-936e-fac3997faf83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdd33f66-91a6-476c-ad86-f242775895eb}, !- Handle
  {59897e7a-39b0-4260-9aef-f8abccb15610}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d7cf1571-a2ff-4233-aecd-5f59b2452a29}, !- Handle
  {729cda4b-b88e-4edd-bdf5-09364a02229a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {efd8556e-b0e1-42b4-b834-e47aef61f1f8}, !- Handle
  {479a7ddf-603d-4588-af5f-77b0ba714a68}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {2ada6adf-c5c4-49cb-99a6-d78bfbe150d5}, !- Handle
  Node 169,                               !- Name
  {b62b1b84-0f8c-4d75-9ef8-e3a8e44464cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b62b1b84-0f8c-4d75-9ef8-e3a8e44464cd}, !- Handle
  {4c2c2407-a75f-41bb-9505-59f3a2ca1f39}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {2ada6adf-c5c4-49cb-99a6-d78bfbe150d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47d7b712-22e6-48fe-ac03-f4a29ca04401}, !- Handle
  {b9cd3d3e-3784-4237-9658-79b1de0df6da}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {893a83ea-1908-4c1f-b05f-779e9d7726f2}, !- Handle
  {ab26d898-2760-4d15-bcf2-f0fac2c3e2cb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {fb56caab-3033-4584-9232-102e0268b625}, !- Handle
  {7c30c8ef-3635-4125-a1be-1a9985290d90}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {effe94ca-ebdf-4be5-aa01-f67f0eeaa7b5}, !- Handle
  Node 170,                               !- Name
  {688771bb-ee9f-4fc3-b95c-f5659ca8f386}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {688771bb-ee9f-4fc3-b95c-f5659ca8f386}, !- Handle
  {64a6010d-b582-4366-a1dd-1c5e394d6e8a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {effe94ca-ebdf-4be5-aa01-f67f0eeaa7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {298d961e-649a-406f-ba3d-08d6f6c109bd}, !- Handle
  {6be7cfae-76a4-4edf-b855-6d639285b46d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ac38598b-ca26-4eb5-a5f9-9c435561e3a3}, !- Handle
  {3d6ed909-ca34-47d2-8adc-2aad225e16a7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {114f9629-7ddb-4c8a-baee-d644b23b4449}, !- Handle
  {08e3ab8f-fcb7-4725-aec1-b612f164db69}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {57a67e2b-9bef-44aa-a381-6e3e49d90465}, !- Handle
  Node 171,                               !- Name
  {5d275212-73b0-4d96-ba18-bce32e09f217}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d275212-73b0-4d96-ba18-bce32e09f217}, !- Handle
  {f1eaf6d1-3402-4933-817e-005f1c1b5742}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {57a67e2b-9bef-44aa-a381-6e3e49d90465}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81c73196-53c8-4887-abbf-53ab83b2707a}, !- Handle
  {55c07f1e-37c4-4cae-a0b7-776512d25245}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8a88b4b7-0cd9-494e-94ac-1fe1b490f657}, !- Handle
  {091645d0-27bf-449b-a0a7-cbae435d5c59}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {11483dd7-4ec7-4a45-b00d-d9144af8974c}, !- Handle
  {501d426d-c81e-4819-a43a-f302cb0b7ea3}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {8b9a995e-8da3-4462-8056-00070c3ed380}, !- Handle
  Node 172,                               !- Name
  {39fba70f-afd3-4dd5-9820-c0b708b3dee3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39fba70f-afd3-4dd5-9820-c0b708b3dee3}, !- Handle
  {4b9f8c61-69ad-4ad0-b367-dff9b2649b63}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {8b9a995e-8da3-4462-8056-00070c3ed380}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {563a9535-40fc-4f1e-9547-4cbf8bb4c03d}, !- Handle
  {dab025b3-9f28-47d9-b31a-b2d2edd89c78}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e4e1f2fb-03c6-4e23-a029-90ac2cd0419a}, !- Handle
  {8ffca954-a9be-47ee-a82a-fe79cee88b9e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {891481dc-de4d-4787-9b38-1f77fefd9537}, !- Handle
  {6336beec-2271-4e0e-9fc6-d1461fdda3f8}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {12ff9183-75a6-40a7-b694-05eda0ec03b5}, !- Handle
  Node 173,                               !- Name
  {41b315d0-531e-4a13-9cb0-0dbb50edb757}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41b315d0-531e-4a13-9cb0-0dbb50edb757}, !- Handle
  {33ef3757-223f-4061-810d-95785ce4811a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {12ff9183-75a6-40a7-b694-05eda0ec03b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a1712ff-941f-4ac1-b38f-dba765d509ca}, !- Handle
  {370cd4df-aea2-4740-8be3-9bbda404a374}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3cdcce91-27d8-48d5-9a4e-ebc6bcf9e086}, !- Handle
  {4f05d4b9-1dfe-4dc9-9ddf-c36615b18df4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b49a0f0b-05c4-48d7-9e36-0c252eb72c88}, !- Handle
  {5983f100-f4f3-4638-9f45-21b8511af0cb}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {fc47b3e1-c036-4a42-a6b2-5023f66b27df}, !- Handle
  Node 174,                               !- Name
  {b545e44b-6dfd-4b06-8bdf-108410bb2a64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b545e44b-6dfd-4b06-8bdf-108410bb2a64}, !- Handle
  {de4171d4-5ef0-4a04-b564-5f33251b64dd}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {fc47b3e1-c036-4a42-a6b2-5023f66b27df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df9be35b-c0c7-4782-92b0-b84a3f0d002e}, !- Handle
  {957cbd81-8e98-4934-8a9e-4d968815e0c0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b02eb1d1-7d3a-47c1-add2-b71a0daf8bec}, !- Handle
  {419956fe-c2cc-4cb9-b77e-456497797f8c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {efa15d5d-d243-4fe2-94f3-f0f3f7c2f942}, !- Handle
  {e7168098-b564-48a1-be0c-ccf60cbee4a6}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {69f8ccbf-7649-42b4-8889-29c5aec45570}, !- Handle
  Node 175,                               !- Name
  {0b58dd00-764d-4e4a-9882-669b65225e3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b58dd00-764d-4e4a-9882-669b65225e3a}, !- Handle
  {be4f0de9-4a62-4e5a-bf03-2fb117cdb4ac}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {69f8ccbf-7649-42b4-8889-29c5aec45570}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6180009-f76e-4f7c-8ef4-661431e5fb2d}, !- Handle
  {2c9d0716-c697-42e7-848f-be24e2028710}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {08f2aba4-2aca-4406-966c-2a56fb8babc8}, !- Handle
  {6af3f1e9-c374-4dc1-9f2e-d26faa5eb424}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e23efe58-a1ff-4e98-8df2-01acc0722ee8}, !- Handle
  {df9050e8-c873-41ea-9849-352dd3eb9444}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {9edf99e6-dade-4399-bcd5-b7c4c7b1e8ad}, !- Handle
  Node 176,                               !- Name
  {620321c0-8494-4323-83d1-a1b1a75d98c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {620321c0-8494-4323-83d1-a1b1a75d98c7}, !- Handle
  {647ffc2b-697f-468e-af84-2bae7a996d9f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {9edf99e6-dade-4399-bcd5-b7c4c7b1e8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {308265a4-5929-4419-99f7-dbd25204ba35}, !- Handle
  {d054ecc0-2504-4cf0-b59e-b9411afbf6b0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4fe880f2-1d1f-4946-af93-c2bab80724b6}, !- Handle
  {2e082d10-599c-40eb-adb5-ebbe3e7097c9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {41ae0398-9304-4a78-b503-2834a730c14d}, !- Handle
  {96ef31e1-6890-4d39-8364-7a48c24a77cc}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5d9b11ea-168e-48aa-9381-8cd9911b6774}, !- Handle
  Node 177,                               !- Name
  {1416d339-e805-4b1d-a88b-d7eae95cc671}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1416d339-e805-4b1d-a88b-d7eae95cc671}, !- Handle
  {5536b815-11bd-4cb0-a69d-800d39af3fc1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5d9b11ea-168e-48aa-9381-8cd9911b6774}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {723d6fc7-ef7e-43b9-bd72-30b38d44d71a}, !- Handle
  {a217fe8b-2ec1-41fe-92e6-1e2b80d8f161}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f15f8d71-cbe5-4640-aa51-995b956976ba}, !- Handle
  {c645ef98-8e06-44f1-b82b-b922d4d87843}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7cdba325-ed5a-4854-9df1-8941d64dd2c6}, !- Handle
  {f9778480-eaa3-44bd-bafb-bff470b813c5}, !- Name
  ;                                       !- HVAC Component

OS:RunPeriodControl:DaylightSavingTime,
  {94a8da83-9ba4-4d3f-9240-1a9b1f6ce6e1}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {6533ea88-1759-4628-962f-d61d9bb97e18}, !- Handle
  Outpatient Xray People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {f2cf7b72-1057-4e29-a6db-7b94e0571c5d}, !- Handle
  Clothing Schedule,                      !- Name
  {f24df72b-9852-45bc-a6ff-8904cd2e89b0}, !- Schedule Type Limits Name
  {34dd5618-2f51-485d-91be-9c54499bf303}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34dd5618-2f51-485d-91be-9c54499bf303}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {f24df72b-9852-45bc-a6ff-8904cd2e89b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0f01609-fc2d-473f-830b-6a547c41d386}, !- Handle
  Schedule Rule 1,                        !- Name
  {f2cf7b72-1057-4e29-a6db-7b94e0571c5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b4b0652-3d46-4d4b-9f12-5c3c3e7a4c94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6b4b0652-3d46-4d4b-9f12-5c3c3e7a4c94}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {f24df72b-9852-45bc-a6ff-8904cd2e89b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f24df72b-9852-45bc-a6ff-8904cd2e89b0}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {b898aa95-8ede-483b-bc8f-e050db57156d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {717834d6-6a7e-41ce-8ac8-e6906bc411d9}, !- Schedule Type Limits Name
  {763e6575-0e7b-447d-add1-3295db221f56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {763e6575-0e7b-447d-add1-3295db221f56}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {717834d6-6a7e-41ce-8ac8-e6906bc411d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {717834d6-6a7e-41ce-8ac8-e6906bc411d9}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {745c024e-ad15-4e8b-80ae-d681804762f1}, !- Handle
  Work Efficiency Schedule,               !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  {c640d75d-a552-4bb8-8a15-2f7d1906fece}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c640d75d-a552-4bb8-8a15-2f7d1906fece}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {33f1c850-a436-4b82-8957-0b83a4e5a9ca}, !- Handle
  Outpatient Xray Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {f0136b57-a8c8-46b9-bb9f-851dfa522d3a}, !- Handle
  {33f1c850-a436-4b82-8957-0b83a4e5a9ca}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {760975b3-668a-4cc5-89c0-94b300f0cc0b}, !- Handle
  Outpatient Xray Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {6151b459-4151-4696-8836-3831b54f4c18}, !- Handle
  Outpatient Xray Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6779b9c8-24e6-4b41-ab3b-afbd8a00d284}, !- Handle
  Outpatient Xray Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {40968c97-2480-4872-89c7-8565d1800e00}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Handle
  OutPatientHealthCare BLDG_OCC_SCH,      !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  {6652e1ed-63aa-413c-9939-376147852313}, !- Default Day Schedule Name
  {1e23d820-2dae-4ecf-ad71-8bc668f1f3f0}, !- Summer Design Day Schedule Name
  {5a1c025c-a102-421d-a956-90789d44ebe8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6652e1ed-63aa-413c-9939-376147852313}, !- Handle
  OutPatientHealthCare BLDG_OCC_SCH Default, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1e23d820-2dae-4ecf-ad71-8bc668f1f3f0}, !- Handle
  OutPatientHealthCare BLDG_OCC_SCH Summer Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {0f3f9fbf-029a-4ee0-b4c7-a217307d3d51}, !- Handle
  Schedule Rule 2,                        !- Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75c987c4-8b71-41a6-8d88-35dc6d24c2ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75c987c4-8b71-41a6-8d88-35dc6d24c2ea}, !- Handle
  OutPatientHealthCare BLDG_OCC_SCH SmrDsn|Wkdy Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {5a1c025c-a102-421d-a956-90789d44ebe8}, !- Handle
  OutPatientHealthCare BLDG_OCC_SCH Winter Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {3806eb3c-1785-4891-944b-9d0dd72a1cba}, !- Handle
  Schedule Rule 3,                        !- Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eea1d92a-9ef1-49fb-8631-afd51d70c8a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eea1d92a-9ef1-49fb-8631-afd51d70c8a3}, !- Handle
  OutPatientHealthCare BLDG_OCC_SCH WntrDsn|Sat Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- Handle
  OutPatientHealthCare ACTIVITY_SCH,      !- Name
  {9bd9ed8d-38d6-4307-8e65-60da7d4e9674}, !- Schedule Type Limits Name
  {12e08e89-3e62-401c-a142-ab18cbeaa944}, !- Default Day Schedule Name
  {de767f56-e504-485a-8fce-6313605f84b0}, !- Summer Design Day Schedule Name
  {bae42233-483a-46a0-be71-5c6f4e49f91c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12e08e89-3e62-401c-a142-ab18cbeaa944}, !- Handle
  OutPatientHealthCare ACTIVITY_SCH Default, !- Name
  {9bd9ed8d-38d6-4307-8e65-60da7d4e9674}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bae42233-483a-46a0-be71-5c6f4e49f91c}, !- Handle
  OutPatientHealthCare ACTIVITY_SCH Winter Design Day, !- Name
  {9bd9ed8d-38d6-4307-8e65-60da7d4e9674}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {de767f56-e504-485a-8fce-6313605f84b0}, !- Handle
  OutPatientHealthCare ACTIVITY_SCH Summer Design Day, !- Name
  {9bd9ed8d-38d6-4307-8e65-60da7d4e9674}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9bd9ed8d-38d6-4307-8e65-60da7d4e9674}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {40968c97-2480-4872-89c7-8565d1800e00}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_EXAM_SCH, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  {ddbd1f01-19d3-42b8-89a4-212c21c09de7}, !- Default Day Schedule Name
  {eb668576-15c3-4377-a78f-92246fce066a}, !- Summer Design Day Schedule Name
  {74b2976f-9087-4570-b80b-84b812c2220a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddbd1f01-19d3-42b8-89a4-212c21c09de7}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_EXAM_SCH Default, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {eb668576-15c3-4377-a78f-92246fce066a}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_EXAM_SCH Summer Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {d19bd206-0866-4fdf-ac7f-eba0a55dde40}, !- Handle
  Schedule Rule 4,                        !- Name
  {40968c97-2480-4872-89c7-8565d1800e00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b763827e-79db-4283-9b64-fae3a7e19a51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b763827e-79db-4283-9b64-fae3a7e19a51}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_EXAM_SCH SmrDsn|Wkdy Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {74b2976f-9087-4570-b80b-84b812c2220a}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_EXAM_SCH Winter Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {6bc2f373-2b50-4a1f-a404-bd35e8734862}, !- Handle
  Schedule Rule 5,                        !- Name
  {40968c97-2480-4872-89c7-8565d1800e00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a49554f2-fa56-4e1c-a8cc-8dd6417ebcb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a49554f2-fa56-4e1c-a8cc-8dd6417ebcb2}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_EXAM_SCH WntrDsn|Sat Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH_BASE, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  {d8124e61-2262-4fa7-af6b-c184d21602b9}, !- Default Day Schedule Name
  {93abea11-f558-43de-96de-6779e0e13c4a}, !- Summer Design Day Schedule Name
  {0c68b8ec-81ef-4eed-b652-4411d13ec7af}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d8124e61-2262-4fa7-af6b-c184d21602b9}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH_BASE Default, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Day,
  {93abea11-f558-43de-96de-6779e0e13c4a}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH_BASE Summer Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {4a0a09f9-84cf-43b5-b967-8d7b6d929538}, !- Handle
  Schedule Rule 6,                        !- Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a5060114-ac28-4219-b08f-03ed59f11446}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5060114-ac28-4219-b08f-03ed59f11446}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH_BASE SmrDsn|Wkdy Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {0c68b8ec-81ef-4eed-b652-4411d13ec7af}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH_BASE Winter Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {4c45f2ce-f81d-4b3c-8c81-e489d98223ea}, !- Handle
  Schedule Rule 7,                        !- Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce39a445-62c7-4946-b812-8a4a1de410bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce39a445-62c7-4946-b812-8a4a1de410bd}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH_BASE WntrDsn|Sat Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Handle
  OutPatientHealthCare INFIL_SCH,         !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  {f2e6fb3f-95ad-40c0-ae4e-3dfafe605c0d}, !- Default Day Schedule Name
  {116ffc88-4a35-4121-9e68-bcbd63160fdf}, !- Summer Design Day Schedule Name
  {62179c42-71c4-4d99-ab8a-74a8d8beb4ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2e6fb3f-95ad-40c0-ae4e-3dfafe605c0d}, !- Handle
  OutPatientHealthCare INFIL_SCH Default, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c621f217-3099-4899-b7f2-57e40efac51b}, !- Handle
  Schedule Rule 8,                        !- Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37cff4ef-2d4e-45b6-b436-520b00174bc1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37cff4ef-2d4e-45b6-b436-520b00174bc1}, !- Handle
  OutPatientHealthCare INFIL_SCH Default|Sat|Wkdy Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {62179c42-71c4-4d99-ab8a-74a8d8beb4ca}, !- Handle
  OutPatientHealthCare INFIL_SCH Winter Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {116ffc88-4a35-4121-9e68-bcbd63160fdf}, !- Handle
  OutPatientHealthCare INFIL_SCH Summer Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {ec205d61-92d2-455c-b4a5-30cd04cc0d9d}, !- Handle
  Outpatient Reception People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.32259439518879,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {8cd3a19b-4859-461e-8ba7-329ba7582ffa}, !- Handle
  Outpatient Reception Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {e694cd0e-c366-419e-8129-7d7ca3b5f1f2}, !- Handle
  {8cd3a19b-4859-461e-8ba7-329ba7582ffa}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {5a0e6f97-5798-497c-92b1-8c4d48333c4f}, !- Handle
  Outpatient Reception Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {c0ae9e5d-7c47-45b9-b0d7-e69a8f830591}, !- Handle
  Outpatient Reception Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1ffcc6a8-ec14-479b-aba2-e7a7ed211da7}, !- Handle
  Outpatient Reception Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_SCH,    !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  {5b6dbaf1-dd9e-42c8-8bfb-120368247966}, !- Default Day Schedule Name
  {65d579ab-6004-4ea2-b9a1-cd1346d1339e}, !- Summer Design Day Schedule Name
  {856ce45e-b793-499a-b803-f766953f36ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b6dbaf1-dd9e-42c8-8bfb-120368247966}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_SCH Default, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {65d579ab-6004-4ea2-b9a1-cd1346d1339e}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_SCH Summer Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {5623743f-064c-4957-9b31-faea1ec5aab8}, !- Handle
  Schedule Rule 9,                        !- Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7327031a-070c-4804-b9bd-b1c90cca1a8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7327031a-070c-4804-b9bd-b1c90cca1a8a}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_SCH SmrDsn|Wkdy Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {856ce45e-b793-499a-b803-f766953f36ed}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_SCH Winter Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {214908f7-1453-43ad-8aaf-a6f935ab1816}, !- Handle
  Schedule Rule 10,                       !- Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0dc65ccb-fc5b-4961-ba2a-3e7c0945af98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0dc65ccb-fc5b-4961-ba2a-3e7c0945af98}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_SCH WntrDsn|Sat Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:People:Definition,
  {3906628a-69e6-4af7-8d4d-1946882dad9f}, !- Handle
  Outpatient ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {a806007c-67b8-4413-91d5-3fd36faf6ab8}, !- Handle
  Outpatient ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {9a49f653-4d71-49b1-a536-e79144c3c302}, !- Handle
  {a806007c-67b8-4413-91d5-3fd36faf6ab8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e709d301-d750-448b-941b-71c2fe2f9992}, !- Handle
  Outpatient ProcedureRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {dc5beb3b-6068-4422-8c38-bb967b4ea466}, !- Handle
  Outpatient ProcedureRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.004064,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7ea80139-77c9-4fd0-8ee8-cdef96a8f474}, !- Handle
  Outpatient ProcedureRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {40968c97-2480-4872-89c7-8565d1800e00}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {8ae470f7-d35c-4434-bbf4-f14e0220b5b8}, !- Handle
  Outpatient PhysicalTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {93544041-a47f-45dc-a862-df79dba69b95}, !- Handle
  Outpatient PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {866fb452-dc29-450b-9c2c-a222d0787b13}, !- Handle
  {93544041-a47f-45dc-a862-df79dba69b95}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f3c028db-3d17-49b4-bf4e-c7246d4f6724}, !- Handle
  Outpatient PhysicalTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {fd3e7d5d-aeac-4f74-99b1-e0aac0ff5675}, !- Handle
  Outpatient PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4c7b770e-a2ff-449e-a242-bff818f805f6}, !- Handle
  Outpatient PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {40968c97-2480-4872-89c7-8565d1800e00}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2ff4eb47-d073-42b8-a88f-9a2d01c18758}, !- Handle
  Outpatient Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {6a882790-7a3c-4ef3-9718-506293fd1f94}, !- Handle
  {2ff4eb47-d073-42b8-a88f-9a2d01c18758}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {dade68d4-13b2-49f0-ae22-36e8b24b4011}, !- Handle
  Outpatient Stair Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {1061f366-437a-452b-bac9-766c9024c4a5}, !- Handle
  Outpatient Stair Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {94ec58f5-601f-46d9-8be7-b9cf1bed6c2f}, !- Handle
  Outpatient Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {e14fa585-4bc5-44c0-815f-4ac70b3ccfbd}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e14fa585-4bc5-44c0-815f-4ac70b3ccfbd}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  {44f09f08-90d6-4ba1-b790-4255371b3416}, !- Default Day Schedule Name
  {33b6f143-9372-4b63-a8df-bcc726b36b57}, !- Summer Design Day Schedule Name
  {e3ec68b0-0683-4909-a86c-8f73678df9aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {44f09f08-90d6-4ba1-b790-4255371b3416}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {33b6f143-9372-4b63-a8df-bcc726b36b57}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {f0714cc9-8a27-4095-8147-5027b03b6a39}, !- Handle
  Schedule Rule 11,                       !- Name
  {e14fa585-4bc5-44c0-815f-4ac70b3ccfbd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81923af8-4aaa-4e73-837d-b5124c1fdf93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81923af8-4aaa-4e73-837d-b5124c1fdf93}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH SmrDsn|Wkdy Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {e3ec68b0-0683-4909-a86c-8f73678df9aa}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {7750e464-8f8b-41c6-a90b-ebff6dade18c}, !- Handle
  Schedule Rule 12,                       !- Name
  {e14fa585-4bc5-44c0-815f-4ac70b3ccfbd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef1affdf-2609-4e74-b089-438ee8fb78c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef1affdf-2609-4e74-b089-438ee8fb78c0}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH WntrDsn|Sat Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Lights:Definition,
  {12af13b4-f3cd-4501-8968-8b8b1072678a}, !- Handle
  Outpatient BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {2f3e0de5-aecb-453a-aba6-b43ca61df3ed}, !- Handle
  {12af13b4-f3cd-4501-8968-8b8b1072678a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b15b212e-17e9-42fe-b7a0-5c2caeaf8753}, !- Handle
  Outpatient BioHazard Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {d5367b41-614f-4afa-a700-a81cd7c0c78a}, !- Handle
  Outpatient BioHazard Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {21c2ff24-4018-4a07-a3c8-bb1e239b8e9a}, !- Handle
  Outpatient BioHazard Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {9eeca0fe-1f05-4a1c-b515-62c260372f73}, !- Handle
  Outpatient MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {6cb8ae66-1b7d-43cd-b5b5-66e2ad7bf454}, !- Handle
  Outpatient MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {603372a7-9288-4578-95fa-0198935bf23f}, !- Handle
  {6cb8ae66-1b7d-43cd-b5b5-66e2ad7bf454}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b366f222-4b82-4b7c-b3b1-91c01974e696}, !- Handle
  Outpatient MRI_Control Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {6f71a8a6-13bd-42d1-9eac-68c3e7167990}, !- Handle
  Outpatient MRI_Control Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3a2bdb49-bafd-4cab-bc7c-874b7c943183}, !- Handle
  Outpatient MRI_Control Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5c88ef73-4b17-441d-9a2b-47bc3421bda8}, !- Handle
  Outpatient PACU People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {4040b864-d993-440e-b327-c9581efbf5a6}, !- Handle
  Outpatient PACU Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {bccaf067-29fb-4a76-9725-fe8e8d6de34d}, !- Handle
  {4040b864-d993-440e-b327-c9581efbf5a6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {81232256-b8a6-4da8-9d9e-9f0d5730c612}, !- Handle
  Outpatient PACU Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {f6cad9dd-35d2-4679-b39c-56284f8b9be4}, !- Handle
  Outpatient PACU Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.00270764,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cf4919ce-7a27-4ad7-bda9-ba44def18527}, !- Handle
  Outpatient PACU Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {40968c97-2480-4872-89c7-8565d1800e00}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a295e5df-67d3-4425-830a-c7b749819ffc}, !- Handle
  Outpatient DresingRoom Ventilation,     !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8b54375a-eb6e-43c2-a5c5-a4bef746410c}, !- Handle
  Outpatient DresingRoom Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {52d84b54-8a89-43da-be36-b8898cfc48b2}, !- Handle
  Outpatient MRI People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {524cb780-1cdc-494a-ad68-cea8d5d002d4}, !- Handle
  Outpatient MRI Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {70879564-bc17-4aba-aa5a-caf82fb6302e}, !- Handle
  {524cb780-1cdc-494a-ad68-cea8d5d002d4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {09acfc87-d18f-47de-9780-179b617b881a}, !- Handle
  Outpatient MRI Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {ab22faf3-73ad-40d6-a3d6-45e0b488a961}, !- Handle
  Outpatient MRI Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a23da643-e374-45bc-a99d-6457c80aa1de}, !- Handle
  Outpatient MRI Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {3e4d27ad-0631-4a88-8ee9-50df0616e962}, !- Handle
  Outpatient LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161566295354813,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {8f21165f-f773-4568-adf1-2351628cecab}, !- Handle
  Outpatient LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {0801b9ac-cce5-49bc-8b5c-e8bb2b80a1cc}, !- Handle
  {8f21165f-f773-4568-adf1-2351628cecab}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7b5d6025-be00-4857-a648-3fc7df8e8ad8}, !- Handle
  Outpatient LockerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {20b2e283-324f-4694-93d6-abf636d4d012}, !- Handle
  Outpatient LockerRoom Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9108e44d-aff9-48a8-ac12-5bb6ca76f8a4}, !- Handle
  Outpatient LockerRoom Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c9d41e9d-43cd-4dad-a34e-9fdade15d0d1}, !- Handle
  Outpatient Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.537657325314651,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {e93d2af7-1718-40cc-baeb-13f6a3262de5}, !- Handle
  Outpatient Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {3f4b174f-bd78-4751-9da2-7e03915e49f3}, !- Handle
  {e93d2af7-1718-40cc-baeb-13f6a3262de5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {56053778-f947-4c5d-a701-797a1f888256}, !- Handle
  Outpatient Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {05182786-f581-4fb4-a3bc-61825de70a06}, !- Handle
  Outpatient Conference Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {21e50dce-0096-4a6b-8711-adc36ceb72f5}, !- Handle
  Outpatient Conference Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {0be5ca20-af36-42f6-8895-bd11c6f9ba1c}, !- Handle
  Outpatient Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {22c7be6d-370d-4974-91f7-ca589cdb753f}, !- Handle
  Outpatient Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {fcb49932-eaf9-46b4-be2b-b7e240319e4a}, !- Handle
  {22c7be6d-370d-4974-91f7-ca589cdb753f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0e24529d-8e10-4005-a453-aa9e718c91fa}, !- Handle
  Outpatient Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {216065f6-650e-42c9-b463-163f1c76a93c}, !- Handle
  Outpatient Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {38478ad5-c0f1-4e7a-97d3-708a7c6bdd97}, !- Handle
  Outpatient Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {a733f5ef-bc8b-43d2-8e28-ca5748087eb5}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a733f5ef-bc8b-43d2-8e28-ca5748087eb5}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  {911d6509-f581-43be-ae10-ac7ad71f6024}, !- Default Day Schedule Name
  {2c95ebc7-2da0-419d-b7b6-b1f281b81a94}, !- Summer Design Day Schedule Name
  {a574e52b-10e1-4053-a622-310631592a74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {911d6509-f581-43be-ae10-ac7ad71f6024}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {2c95ebc7-2da0-419d-b7b6-b1f281b81a94}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {50e8be40-026e-46e2-acba-1df2bed4fa78}, !- Handle
  Schedule Rule 13,                       !- Name
  {a733f5ef-bc8b-43d2-8e28-ca5748087eb5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe46dedd-6564-4bdd-be42-cbab7b8ce9e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe46dedd-6564-4bdd-be42-cbab7b8ce9e6}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH SmrDsn|Wkdy Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {a574e52b-10e1-4053-a622-310631592a74}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {3c192ef1-8434-4431-ac9b-d20acfb20e6d}, !- Handle
  Schedule Rule 14,                       !- Name
  {a733f5ef-bc8b-43d2-8e28-ca5748087eb5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c65bb37d-85bd-4c28-8770-7d82f163f2b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c65bb37d-85bd-4c28-8770-7d82f163f2b3}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH WntrDsn|Sat Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Lights:Definition,
  {3a3644ea-2ce7-4837-8c3d-58dd3c1b7a57}, !- Handle
  Outpatient MedGas Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {b2085103-2e45-4034-b4c7-ec21377f073f}, !- Handle
  {3a3644ea-2ce7-4837-8c3d-58dd3c1b7a57}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d348ab9f-39e7-48b6-b834-cb5504e061b4}, !- Handle
  Outpatient MedGas Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {acd9e40f-c2a4-40d1-93c3-14bc35f7a827}, !- Handle
  Outpatient MedGas Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0a449f6e-208e-467b-be62-bc59cb9e5dd9}, !- Handle
  Outpatient MedGas Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2d047776-44ba-4e8f-b9e9-98034a015ebc}, !- Handle
  Outpatient Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {a8c5e333-7702-443e-85e2-71f6aeb11dd4}, !- Handle
  Outpatient Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {de8920f4-630a-4e7b-b194-bb708f4cc819}, !- Handle
  {a8c5e333-7702-443e-85e2-71f6aeb11dd4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d58c9c7f-971f-4b27-a818-dd9c8df4a70e}, !- Handle
  Outpatient Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {1cd7fafd-48d3-4c1b-b947-a55d4ad35aa7}, !- Handle
  Outpatient Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d401ee14-b96c-41d5-b112-09fc75bb17a3}, !- Handle
  Outpatient Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {b2029314-5576-44cb-87d1-3a089ded0b81}, !- Handle
  Outpatient PreOp People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {a01d233a-a12f-4639-b435-d5e67ccee341}, !- Handle
  Outpatient PreOp Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {cc3560ab-e224-4f2b-8966-841ba1806b12}, !- Handle
  {a01d233a-a12f-4639-b435-d5e67ccee341}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {5a468ccc-4be1-40d8-bd11-da3f24bde283}, !- Handle
  Outpatient PreOp Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {4c3177a4-d0f8-4d3d-8cb8-b0a501714c0e}, !- Handle
  Outpatient PreOp Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.00270764,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4bbe92ae-3de2-41dc-aef3-b21b827998ce}, !- Handle
  Outpatient PreOp Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {40968c97-2480-4872-89c7-8565d1800e00}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a4d073f5-7a1f-4ea4-a5fa-e3123f5a54e8}, !- Handle
  Outpatient NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {d7061c41-bdff-41ee-b4a1-c750f7b86664}, !- Handle
  Outpatient NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {bebd245b-5d19-46ce-aab2-e3be5fdf610e}, !- Handle
  {d7061c41-bdff-41ee-b4a1-c750f7b86664}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7b308d3e-e0ca-415d-a7ed-b50d6c9700f3}, !- Handle
  Outpatient NurseStation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {be097d15-9a3f-41a2-85ce-cb90219aec09}, !- Handle
  Outpatient NurseStation Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5ab8487a-50d7-44b5-a9dc-e47724068e43}, !- Handle
  Outpatient NurseStation Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ad68b181-a2bc-43cf-8567-6a1b43fd8863}, !- Handle
  Outpatient Toilet Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {7c7e90c4-a728-4e8e-99ff-3fa8cf09d9f8}, !- Handle
  {ad68b181-a2bc-43cf-8567-6a1b43fd8863}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {1c9d31b9-d2b9-4151-b14f-2d4955b17639}, !- Handle
  Outpatient Toilet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {469d2bb9-4489-4b25-8592-f28d4285b0ce}, !- Handle
  Outpatient Toilet Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {27c15f35-bacf-45b7-be76-18e825329cca}, !- Handle
  Outpatient Toilet Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {57a7c50c-7564-4faf-b362-0157315db4d2}, !- Handle
  Outpatient CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {a341bbd0-d1d3-4e1c-bc5a-69a700ec1a5b}, !- Handle
  Outpatient CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {4ac06005-ae4c-4bf8-a5c8-d3f082d3cf03}, !- Handle
  {a341bbd0-d1d3-4e1c-bc5a-69a700ec1a5b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {349388c9-262c-4e6f-af2b-6a8611ba005a}, !- Handle
  Outpatient CleanWork Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {b8605bd3-eb11-45f6-9ecf-127e6c5358cd}, !- Handle
  Outpatient CleanWork Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e21cdc36-26ea-4f7e-8960-2467b28b05d8}, !- Handle
  Outpatient CleanWork Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {4cafd644-7dff-4ee3-add9-f59eb28f8fa0}, !- Handle
  Outpatient IT_Room People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {c41b8225-fa77-4aae-a053-6dc0b554d642}, !- Handle
  Outpatient IT_Room Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {77524ec3-d1b0-4565-b566-c856f7c7412c}, !- Handle
  {c41b8225-fa77-4aae-a053-6dc0b554d642}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {14675374-6cdf-4c19-baf4-effa48a11bc0}, !- Handle
  Outpatient IT_Room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {b6603c40-2291-4244-9bc8-0d06c015ab1c}, !- Handle
  Outpatient IT_Room Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6d40cee7-5644-4e6f-bfc4-a915ca4e88ea}, !- Handle
  Outpatient IT_Room Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {4271e520-d8d8-4957-b550-2d6642d894d1}, !- Handle
  Outpatient OR People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {5e46db1d-654d-4903-9f46-4e3918bbd68e}, !- Handle
  Outpatient OR Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6806029167614,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {eeb43598-acba-438c-b8d4-dec5cd376508}, !- Handle
  {5e46db1d-654d-4903-9f46-4e3918bbd68e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {6f88f593-a0a3-46b6-8b5b-2584bbdadd1c}, !- Handle
  Outpatient OR Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:GasEquipment:Definition,
  {9d751a2a-9a61-4c28-bee9-14257d95d939}, !- Handle
  Outpatient OR Gas Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.300081084655,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {195031a0-7755-429f-8636-0ba79a4a4d81}, !- Handle
  Outpatient OR Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.014158423296,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7376f33b-82b2-4c1e-b784-0593cf14f897}, !- Handle
  Outpatient OR Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {40968c97-2480-4872-89c7-8565d1800e00}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  {4dd54a12-3f62-4af6-b235-fb2989410cc3}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4dd54a12-3f62-4af6-b235-fb2989410cc3}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH,    !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  {6753bd27-24da-4e9b-86f4-b3c5cf0df705}, !- Default Day Schedule Name
  {a6747fff-1f05-4aad-8f1c-0fdf3a3746dc}, !- Summer Design Day Schedule Name
  {0290afd6-8789-4111-9f4e-6fd3eb38559c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6753bd27-24da-4e9b-86f4-b3c5cf0df705}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH Default, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Day,
  {a6747fff-1f05-4aad-8f1c-0fdf3a3746dc}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH Summer Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {29adac90-cadb-4c8a-b7a1-475f602efb12}, !- Handle
  Schedule Rule 15,                       !- Name
  {4dd54a12-3f62-4af6-b235-fb2989410cc3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21705073-063c-4e78-a84c-fcfccc522788}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21705073-063c-4e78-a84c-fcfccc522788}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH SmrDsn|Wkdy Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {0290afd6-8789-4111-9f4e-6fd3eb38559c}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH Winter Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {c255f0d6-5220-4d24-b41a-e184d37ea5a6}, !- Handle
  Schedule Rule 16,                       !- Name
  {4dd54a12-3f62-4af6-b235-fb2989410cc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2461bc0-067f-469c-94db-cbff6edfd4df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2461bc0-067f-469c-94db-cbff6edfd4df}, !- Handle
  OutPatientHealthCare BLDG_EQUIP_SCH WntrDsn|Sat Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Lights:Definition,
  {c5553ef6-0641-42ad-8b95-bffd646e97f5}, !- Handle
  Outpatient ElevatorPumpRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {7de6d9e2-eed2-47ea-afd0-c380006f33e7}, !- Handle
  {c5553ef6-0641-42ad-8b95-bffd646e97f5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {c5257e62-f81c-430e-b0f0-1c79d7f3a8db}, !- Handle
  Outpatient ElevatorPumpRoom Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e56fbdcd-eb2b-46c5-9618-b1f2370e5315}, !- Handle
  Outpatient ElevatorPumpRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {67fd55a0-a9c3-4528-b875-149f09220c4b}, !- Lighting Schedule Name
  {0c840243-0c22-470c-aeb5-56fd3d59ea79}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {67fd55a0-a9c3-4528-b875-149f09220c4b}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  {b2dc0399-b9cd-493f-a3e1-ed766a46460f}, !- Default Day Schedule Name
  {ba835d72-2de0-4c20-8580-cff7f5648f26}, !- Summer Design Day Schedule Name
  {4b12b65e-9eb1-43ba-9e3c-304a20c3145d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2dc0399-b9cd-493f-a3e1-ed766a46460f}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {ba835d72-2de0-4c20-8580-cff7f5648f26}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {1e1376fc-2e87-4de8-8573-9bbc95220c59}, !- Handle
  Schedule Rule 17,                       !- Name
  {67fd55a0-a9c3-4528-b875-149f09220c4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9bab45ca-fa60-40ac-85f3-fed832f62d80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bab45ca-fa60-40ac-85f3-fed832f62d80}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH SmrDsn|Wkdy Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {4b12b65e-9eb1-43ba-9e3c-304a20c3145d}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {be98ad92-ef14-44ae-bf7d-864e9b21bc22}, !- Handle
  Schedule Rule 18,                       !- Name
  {67fd55a0-a9c3-4528-b875-149f09220c4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1edfc4d1-7f5c-4d93-bbad-b559877df27d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1edfc4d1-7f5c-4d93-bbad-b559877df27d}, !- Handle
  OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH WntrDsn|Sat Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {0c840243-0c22-470c-aeb5-56fd3d59ea79}, !- Handle
  OutPatientHealthCare ELEV_LIGHT_FAN_SCH_24_7, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  {21f9a0e7-fb9b-41f7-8e1b-da18c5bedfd5}, !- Default Day Schedule Name
  {c55e0672-7022-43e4-9216-25059b1f1bd6}, !- Summer Design Day Schedule Name
  {2fe5089a-52fa-4a5f-85b2-3989f67d7415}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21f9a0e7-fb9b-41f7-8e1b-da18c5bedfd5}, !- Handle
  OutPatientHealthCare ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fe5089a-52fa-4a5f-85b2-3989f67d7415}, !- Handle
  OutPatientHealthCare ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c55e0672-7022-43e4-9216-25059b1f1bd6}, !- Handle
  OutPatientHealthCare ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {18bad455-d234-47f8-ad6b-ba288c4fb507}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {30701483-bf2f-4aac-ac36-7aed35f2c6d7}, !- Handle
  Outpatient Anesthesia People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {065654c2-ba8f-4dad-8c78-ea47595ce39e}, !- Handle
  Outpatient Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {b5e9529c-13a4-4c2d-a141-8c32d908a027}, !- Handle
  {065654c2-ba8f-4dad-8c78-ea47595ce39e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0cfd2037-c5d8-42b6-9ea7-5ac33a781a3a}, !- Handle
  Outpatient Anesthesia Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {848ffeba-c206-4f3b-b07a-5db6913dfa0c}, !- Handle
  Outpatient Anesthesia Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f8b8aa71-0a36-4576-94e9-0d4a0e8b0c24}, !- Handle
  Outpatient Anesthesia Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8f51bc3a-0fc7-4038-a8ac-254d03ad92a5}, !- Handle
  Outpatient Hall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {2abbd105-3c7e-4dce-a753-3a8d0dd2122d}, !- Handle
  {8f51bc3a-0fc7-4038-a8ac-254d03ad92a5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {da88ad8c-11fd-4637-89e2-9f79ddd334cf}, !- Handle
  Outpatient Hall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {ae4db812-dd21-46ad-ab75-6b7f7868d596}, !- Handle
  Outpatient Hall Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {81f6ee4f-3244-4f43-82df-b367a5617913}, !- Handle
  Outpatient Hall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {e14fa585-4bc5-44c0-815f-4ac70b3ccfbd}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {52d3d35d-0009-45d0-87d6-92c041cd18d1}, !- Handle
  Outpatient Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07520701152513,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {8977edce-17d5-4304-9da8-7a1f6833537e}, !- Handle
  Outpatient Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {bb2426d0-ae23-4109-b9a8-143a9dabd246}, !- Handle
  {8977edce-17d5-4304-9da8-7a1f6833537e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {cb38207e-ab31-4169-ad15-2d7b797b45e7}, !- Handle
  Outpatient Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {960d6b3e-2a9b-43a9-9f41-c16e74e67729}, !- Handle
  Outpatient Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {02b2f6c3-bfd0-4cec-83db-06e656313198}, !- Handle
  Outpatient Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5c42cf06-3cc2-4f6b-9020-d37b62482558}, !- Handle
  Outpatient Exam People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {e9bf5475-75cd-484a-95f1-de7700a0e4d9}, !- Handle
  Outpatient Exam Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {8c012b5a-3da8-4ef6-ac57-fec2814c70d1}, !- Handle
  {e9bf5475-75cd-484a-95f1-de7700a0e4d9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {71089d44-39f9-4c36-a356-3813c09bf837}, !- Handle
  Outpatient Exam Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {0a7f9f80-01fa-4ee9-aa7d-e204a3fda67d}, !- Handle
  Outpatient Exam Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {036d90e3-fa99-46e7-a194-dafed784126c}, !- Handle
  Outpatient Exam Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {40968c97-2480-4872-89c7-8565d1800e00}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {22d53b7d-035c-4be4-9f0c-4b0a873623a3}, !- Handle
  Outpatient Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {1e520a4f-f919-466d-a170-e5700257619f}, !- Handle
  {22d53b7d-035c-4be4-9f0c-4b0a873623a3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {34a564c1-0acc-4f6c-9ca9-1521a52c1894}, !- Handle
  Outpatient Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {61a5bbb0-9bf5-42bb-85df-200e2cda0e24}, !- Handle
  Outpatient Elec/MechRoom Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0df3525e-771b-4a22-a19f-01e983e6e559}, !- Handle
  Outpatient Elec/MechRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {67fd55a0-a9c3-4528-b875-149f09220c4b}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {198a262f-55cc-4a40-b5cc-132b1f60ca53}, !- Handle
  Outpatient Lounge People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161566295354813,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {bffe22a3-81a6-4b76-bbe9-2882adbcba1f}, !- Handle
  Outpatient Lounge Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {fd9862c9-47b1-481a-aa5f-0c71c04d17f4}, !- Handle
  {bffe22a3-81a6-4b76-bbe9-2882adbcba1f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7cfe5aef-c927-467d-ad76-f4234ac2ef87}, !- Handle
  Outpatient Lounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {2d7fff32-4c52-4f52-aae8-cab1e9da4d8c}, !- Handle
  Outpatient Lounge Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7d196a66-2cfd-45e1-9bc3-c03ba5f94a95}, !- Handle
  Outpatient Lounge Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {b79d9299-2ec1-468f-8d1b-e05fa9e53e81}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2087de94-0b55-4915-8b71-9a130ba3baae}, !- Handle
  Outpatient Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215493486542529,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {5b5da877-052b-4b47-a2ca-72eb4974913b}, !- Handle
  Outpatient Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {b1aeb663-f792-42d6-a052-d9cad5211922}, !- Handle
  {5b5da877-052b-4b47-a2ca-72eb4974913b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {508327ff-eea3-4658-b7f9-f93db533e67d}, !- Handle
  Outpatient Soil Work Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {2d4674c0-17ea-40e8-ac02-8da2b6aad325}, !- Handle
  Outpatient Soil Work Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {de5c872f-78be-42f9-b2ba-344e44ad52b1}, !- Handle
  Outpatient Soil Work Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {40968c97-2480-4872-89c7-8565d1800e00}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {814d1bf7-79c1-4cad-920d-829f6d9a8dd4}, !- Handle
  Outpatient Janitor Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {dc0c46e1-1a32-460b-8c61-de4f9878ea1e}, !- Handle
  {814d1bf7-79c1-4cad-920d-829f6d9a8dd4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d3896d30-1eed-4028-9d49-fd4b5714f304}, !- Handle
  Outpatient Janitor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {5ee82ca4-8f65-47b1-aee3-67b03c0e279d}, !- Handle
  Outpatient Janitor Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d00495fe-0861-4411-8cd2-351d5ae9e4fe}, !- Handle
  Outpatient Janitor Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {abbc3f5f-9a3d-4ad3-a956-23520aeca84e}, !- Number of People Schedule Name
  {50161c2f-0771-4c82-844d-ed0b9e1b61a4}, !- People Activity Level Schedule Name
  {67fd55a0-a9c3-4528-b875-149f09220c4b}, !- Lighting Schedule Name
  {8d65014e-1275-4dc4-b567-e16c2bcd33e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed77860c-cfad-4c25-a55e-44f593835f05}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {a5ace867-59a8-4609-baf1-1779757b2ab2}, !- Handle
  Res 90.1-2004 - Outpatient - ASHRAE 169-2013-6A, !- Name
  {7b2fc962-ecf2-4be5-a86d-e1dd93a6ee1d}, !- Default Exterior Surface Constructions Name
  {cfc9534d-f7f4-438e-b92a-c21b467bc448}, !- Default Interior Surface Constructions Name
  {715b4e67-db58-4a67-81b5-1f42f881dba0}, !- Default Ground Contact Surface Constructions Name
  {f3a8e5e5-d520-4d66-bb1f-20cc911f9732}, !- Default Exterior SubSurface Constructions Name
  {6f0d0d86-4404-41f5-ac14-ad632c0892cb}, !- Default Interior SubSurface Constructions Name
  {5c259c03-90d1-4840-b6a5-da675f13b1ca}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7b2fc962-ecf2-4be5-a86d-e1dd93a6ee1d}, !- Handle
  Default Surface Constructions 1,        !- Name
  {daabf232-296e-475c-94dd-922096fc676a}, !- Floor Construction Name
  {c5e46d24-4689-430a-985f-a344d6bdebe3}, !- Wall Construction Name
  {d655d1b8-2bfb-4134-8daf-7c877b329cab}; !- Roof Ceiling Construction Name

OS:Construction,
  {daabf232-296e-475c-94dd-922096fc676a}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {569a4a7f-f8fd-40e6-83ec-8da163d4e73f}, !- Layer 1
  {f3872bb0-abe9-4512-b1d2-152d5207a060}, !- Layer 2
  {db5f67f4-3462-41d2-b90c-9f492d65ac4c}; !- Layer 3

OS:StandardsInformation:Construction,
  {c84eadf4-93e4-44d5-bb6f-8747437442b4}, !- Handle
  {daabf232-296e-475c-94dd-922096fc676a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {569a4a7f-f8fd-40e6-83ec-8da163d4e73f}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f3872bb0-abe9-4512-b1d2-152d5207a060}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {db5f67f4-3462-41d2-b90c-9f492d65ac4c}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c5e46d24-4689-430a-985f-a344d6bdebe3}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {df9d4d8d-01ee-4a90-b8b1-46acb51115dc}, !- Layer 1
  {ed7cec91-95c0-479f-85f4-17787cbc6020}, !- Layer 2
  {d82eb72e-b9c9-4183-818a-8c18dc7e6505}, !- Layer 3
  {ed7cec91-95c0-479f-85f4-17787cbc6020}; !- Layer 4

OS:StandardsInformation:Construction,
  {01d297fc-4b25-4fca-a55f-c05dcc630786}, !- Handle
  {c5e46d24-4689-430a-985f-a344d6bdebe3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {df9d4d8d-01ee-4a90-b8b1-46acb51115dc}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ed7cec91-95c0-479f-85f4-17787cbc6020}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d82eb72e-b9c9-4183-818a-8c18dc7e6505}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d655d1b8-2bfb-4134-8daf-7c877b329cab}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {627b9b90-9eb2-4622-9bec-d5ed87530e71}, !- Layer 1
  {408e6c21-3528-42a5-bdc9-da4f56e636b5}, !- Layer 2
  {1b50ec94-de97-4e00-b9bb-86a86d331636}; !- Layer 3

OS:StandardsInformation:Construction,
  {907f7af6-f8ee-473b-a672-3b40e65d4697}, !- Handle
  {d655d1b8-2bfb-4134-8daf-7c877b329cab}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {627b9b90-9eb2-4622-9bec-d5ed87530e71}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {408e6c21-3528-42a5-bdc9-da4f56e636b5}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1b50ec94-de97-4e00-b9bb-86a86d331636}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {cfc9534d-f7f4-438e-b92a-c21b467bc448}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4f785c2d-fe37-47cf-aedd-0110f09bb24e}, !- Floor Construction Name
  {99ee3b0f-0b60-4cb9-87bd-0d8fce1b57b0}, !- Wall Construction Name
  {a70ddc9b-9ed0-46ed-9747-7b930d7d3558}; !- Roof Ceiling Construction Name

OS:Construction,
  {4f785c2d-fe37-47cf-aedd-0110f09bb24e}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {9842de57-eb44-4d5e-bef3-d1cc75cd64fd}, !- Layer 1
  {28887359-d07c-4d8d-a138-52fa11d0a01f}; !- Layer 2

OS:StandardsInformation:Construction,
  {71c9f1e4-142b-415c-b507-0880892fdf2c}, !- Handle
  {4f785c2d-fe37-47cf-aedd-0110f09bb24e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9842de57-eb44-4d5e-bef3-d1cc75cd64fd}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {28887359-d07c-4d8d-a138-52fa11d0a01f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {99ee3b0f-0b60-4cb9-87bd-0d8fce1b57b0}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {8841f850-d774-432a-b840-e14768a13440}, !- Layer 1
  {8841f850-d774-432a-b840-e14768a13440}; !- Layer 2

OS:StandardsInformation:Construction,
  {3e1f3a2f-9b63-41ad-b024-9fb0e875b1c6}, !- Handle
  {99ee3b0f-0b60-4cb9-87bd-0d8fce1b57b0}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8841f850-d774-432a-b840-e14768a13440}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {a70ddc9b-9ed0-46ed-9747-7b930d7d3558}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {28887359-d07c-4d8d-a138-52fa11d0a01f}, !- Layer 1
  {9842de57-eb44-4d5e-bef3-d1cc75cd64fd}; !- Layer 2

OS:StandardsInformation:Construction,
  {11f5baad-bce1-4d1c-94d8-6f356751b4fe}, !- Handle
  {a70ddc9b-9ed0-46ed-9747-7b930d7d3558}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {715b4e67-db58-4a67-81b5-1f42f881dba0}, !- Handle
  Default Surface Constructions 3,        !- Name
  {e9b34c92-44f0-49f0-8ed9-9436cceb3a1e}, !- Floor Construction Name
  {b0da5a60-5fb1-4ef5-8d8e-8e5ba99160c0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {e9b34c92-44f0-49f0-8ed9-9436cceb3a1e}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {0671d76f-5988-4d44-bfc4-99ac9cbd07ba}, !- Layer 1
  {db5f67f4-3462-41d2-b90c-9f492d65ac4c}; !- Layer 2

OS:StandardsInformation:Construction,
  {ae3d96c1-5505-43db-8ad8-1d3a2daa0027}, !- Handle
  {e9b34c92-44f0-49f0-8ed9-9436cceb3a1e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {60285d5d-1f3f-4c93-829b-f33cf04c66af}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0671d76f-5988-4d44-bfc4-99ac9cbd07ba}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b0da5a60-5fb1-4ef5-8d8e-8e5ba99160c0}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {3bd624dc-5e23-42fa-8db9-1d74610c6a58}; !- Layer 1

OS:StandardsInformation:Construction,
  {428e0ece-a863-41a8-a0ba-8ad10495602a}, !- Handle
  {b0da5a60-5fb1-4ef5-8d8e-8e5ba99160c0}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {3bd624dc-5e23-42fa-8db9-1d74610c6a58}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {f3a8e5e5-d520-4d66-bb1f-20cc911f9732}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {6be6e0b0-6379-4d68-9fee-74e23dede046}, !- Fixed Window Construction Name
  {6be6e0b0-6379-4d68-9fee-74e23dede046}, !- Operable Window Construction Name
  {062b93f1-07f0-469a-a739-216e73f89ec8}, !- Door Construction Name
  {6be6e0b0-6379-4d68-9fee-74e23dede046}, !- Glass Door Construction Name
  {235ec9a4-e46a-4f9a-9902-ba5d0840d94a}, !- Overhead Door Construction Name
  {6b1a3273-9eab-4a51-b3cc-0be3d90624e8}, !- Skylight Construction Name
  {5817a5ce-0a9a-4c74-85c9-5b18088989ff}, !- Tubular Daylight Dome Construction Name
  {5817a5ce-0a9a-4c74-85c9-5b18088989ff}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6be6e0b0-6379-4d68-9fee-74e23dede046}, !- Handle
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  ,                                       !- Surface Rendering Name
  {b9fa5143-3e7b-4f06-b484-1e94a6e56107}, !- Layer 1
  {b5f1b700-5e57-4972-ac43-54a3b5ec013f}, !- Layer 2
  {5cc69759-be2c-4859-9e30-e95256f41c64}; !- Layer 3

OS:StandardsInformation:Construction,
  {5011be11-17de-41f9-84f5-fe1785f149a6}, !- Handle
  {6be6e0b0-6379-4d68-9fee-74e23dede046}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {b9fa5143-3e7b-4f06-b484-1e94a6e56107}, !- Handle
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
