<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Hospital 1 RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280
  2019-12-31
  12:56:19
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.1.0-08d2e308bb, YMD=2019.12.31 12:56</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Hospital 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</b></p>
<p>Simulation Timestamp: <b>2019-12-31
  12:56:19</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:56:19</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    44847.03</td>
    <td align="right">     1197.89</td>
    <td align="right">     1197.89</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    44847.03</td>
    <td align="right">     1197.89</td>
    <td align="right">     1197.89</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   112607.66</td>
    <td align="right">     3007.81</td>
    <td align="right">     3007.81</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   112607.66</td>
    <td align="right">     3007.81</td>
    <td align="right">     3007.81</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    37438.44</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    37438.44</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    10679.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     5466.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     6257.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     1976.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    12645.36</td>
    <td align="right">     2050.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2677.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1392.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      304.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15387.09</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     1394.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5315.68</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    30721.78</td>
    <td align="right">    14125.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20702.78</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    10679.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     5466.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     6257.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">       15.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">       26.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">     1920.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">      307.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">    12337.61</td>
    <td align="right">     2050.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     2677.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     1392.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      304.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15387.09</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     1394.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5315.68</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      219.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      262.90</td>
    <td align="right">      322.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      337.76</td>
    <td align="right">       54.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      820.59</td>
    <td align="right">      377.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      219.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      262.90</td>
    <td align="right">      322.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      337.76</td>
    <td align="right">       54.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      820.59</td>
    <td align="right">      377.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   30721.782</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   30721.782</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   30721.782</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   30721.782</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    20702.78</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    20702.78</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    20702.78</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">     1810.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">     1335.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3881.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:56:19</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.1.0-08d2e308bb, YMD=2019.12.31 12:56</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       42.93</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -78.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     8342.21</td>
    <td align="right">     1990.08</td>
    <td align="right">     2197.46</td>
    <td align="right">     1957.17</td>
    <td align="right">     2197.51</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     8342.21</td>
    <td align="right">     1990.08</td>
    <td align="right">     2197.46</td>
    <td align="right">     1957.17</td>
    <td align="right">     2197.51</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2502.66</td>
    <td align="right">      597.02</td>
    <td align="right">      659.24</td>
    <td align="right">      587.15</td>
    <td align="right">      659.25</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     8342.21</td>
    <td align="right">     1990.08</td>
    <td align="right">     2197.46</td>
    <td align="right">     1957.17</td>
    <td align="right">     2197.51</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     8342.21</td>
    <td align="right">     1990.08</td>
    <td align="right">     2197.46</td>
    <td align="right">     1957.17</td>
    <td align="right">     2197.51</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2502.66</td>
    <td align="right">      597.02</td>
    <td align="right">      659.24</td>
    <td align="right">      587.15</td>
    <td align="right">      659.25</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3743.84</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11231.53</td>
    <td align="right">        1.00</td>
    <td align="right">      834.22</td>
    <td align="right">        0.00</td>
    <td align="right">      250.27</td>
    <td align="right">      250.27</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3056</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11231.53</td>
    <td align="right">        1.00</td>
    <td align="right">      834.22</td>
    <td align="right">        0.00</td>
    <td align="right">      250.27</td>
    <td align="right">      250.27</td>
    <td align="right">     12.0787</td>
    <td align="right">        3.58</td>
    <td align="right">    184.0093</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11231.53</td>
    <td align="right">        1.00</td>
    <td align="right">      834.22</td>
    <td align="right">        0.00</td>
    <td align="right">      250.27</td>
    <td align="right">      250.27</td>
    <td align="right">     11.8403</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11231.53</td>
    <td align="right">        1.00</td>
    <td align="right">      834.22</td>
    <td align="right">        0.00</td>
    <td align="right">      250.27</td>
    <td align="right">      250.27</td>
    <td align="right">     15.7419</td>
    <td align="right">        4.99</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11231.53</td>
    <td align="right">        1.00</td>
    <td align="right">      834.22</td>
    <td align="right">        0.00</td>
    <td align="right">      250.27</td>
    <td align="right">      250.27</td>
    <td align="right">     11.0863</td>
    <td align="right">       17.39</td>
    <td align="right">      4.1640</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11231.53</td>
    <td align="right">        1.00</td>
    <td align="right">      834.22</td>
    <td align="right">        0.00</td>
    <td align="right">      250.27</td>
    <td align="right">      250.27</td>
    <td align="right">     13.4710</td>
    <td align="right">        3.87</td>
    <td align="right">     29.5424</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11231.53</td>
    <td align="right">        1.00</td>
    <td align="right">      834.22</td>
    <td align="right">        0.00</td>
    <td align="right">      250.27</td>
    <td align="right">      250.27</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3056</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11231.53</td>
    <td align="right">        1.00</td>
    <td align="right">      834.22</td>
    <td align="right">        0.00</td>
    <td align="right">      250.27</td>
    <td align="right">      250.27</td>
    <td align="right">     11.2219</td>
    <td align="right">        5.04</td>
    <td align="right">     66.9391</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11231.53</td>
    <td align="right">        1.00</td>
    <td align="right">      834.22</td>
    <td align="right">        0.00</td>
    <td align="right">      250.27</td>
    <td align="right">      250.27</td>
    <td align="right">     10.3253</td>
    <td align="right">        9.45</td>
    <td align="right">     19.4467</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">     3743.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11231.53</td>
    <td align="right">        1.00</td>
    <td align="right">      834.22</td>
    <td align="right">        0.00</td>
    <td align="right">      250.27</td>
    <td align="right">      250.27</td>
    <td align="right">     11.7334</td>
    <td align="right">       20.63</td>
    <td align="right">     11.0922</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    37438.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112315.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8342.21</td>
    <td align="right">        0.00</td>
    <td align="right">     2502.66</td>
    <td align="right">     2502.66</td>
    <td align="right">     11.9027</td>
    <td align="right">        8.32</td>
    <td align="right">     34.7485</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    37438.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112315.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8342.21</td>
    <td align="right">        0.00</td>
    <td align="right">     2502.66</td>
    <td align="right">     2502.66</td>
    <td align="right">     11.9027</td>
    <td align="right">        8.32</td>
    <td align="right">     34.7485</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:56:19</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">07-FEB-05:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">20-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  3060401.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   810908.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   401055.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   640390.62</td>
    <td align="right">    53214.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   219585.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    70829.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    56827.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     6229.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  2199597.74</td>
    <td align="right">  3119845.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">  3060401.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   810908.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   401055.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">   640390.62</td>
    <td align="right">    53214.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   219585.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    70829.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">    56827.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     6229.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:56:19</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    11576.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    17313.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    19816.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     6260.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    40047.87</td>
    <td align="right">     2222.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     8480.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     4411.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      964.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     1512.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    97295.88</td>
    <td align="right">    15311.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      309.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      462.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      529.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      167.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1069.70</td>
    <td align="right">       59.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      226.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      117.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       25.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       40.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2598.82</td>
    <td align="right">      408.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      309.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      462.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      529.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      167.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1069.70</td>
    <td align="right">       59.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      226.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      117.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       25.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       40.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2598.82</td>
    <td align="right">      408.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:56:19</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">        5.71</td>
    <td align="right">    0.499598</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.71</td>
    <td align="right">    0.000458</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001354</td>
    <td align="right">        2.19</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE VAV TERMINAL</td>
    <td align="right">       34.41</td>
    <td align="right">    0.082912</td>
    <td align="right">    0.700000</td>
    <td align="right">       24.09</td>
    <td align="right">    0.006433</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.010733</td>
    <td align="right">       24.09</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">       13.54</td>
    <td align="right">    0.210756</td>
    <td align="right">    0.300000</td>
    <td align="right">        4.06</td>
    <td align="right">    0.001085</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001570</td>
    <td align="right">        4.06</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">       19.16</td>
    <td align="right">    0.148885</td>
    <td align="right">    0.700000</td>
    <td align="right">       13.41</td>
    <td align="right">    0.003583</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.002235</td>
    <td align="right">       13.41</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">       10.88</td>
    <td align="right">    0.262321</td>
    <td align="right">    0.700000</td>
    <td align="right">        7.61</td>
    <td align="right">    0.002033</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.003336</td>
    <td align="right">        7.61</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE VAV TERMINAL</td>
    <td align="right">       24.64</td>
    <td align="right">    0.115795</td>
    <td align="right">    0.700000</td>
    <td align="right">       17.25</td>
    <td align="right">    0.004606</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.000069</td>
    <td align="right">       17.25</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE VAV TERMINAL</td>
    <td align="right">        9.71</td>
    <td align="right">    0.293652</td>
    <td align="right">    0.300000</td>
    <td align="right">        2.91</td>
    <td align="right">    0.000778</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.003367</td>
    <td align="right">        4.65</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE VAV TERMINAL</td>
    <td align="right">       33.86</td>
    <td align="right">    0.084252</td>
    <td align="right">    0.700000</td>
    <td align="right">       23.70</td>
    <td align="right">    0.006331</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.005165</td>
    <td align="right">       23.70</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE VAV TERMINAL</td>
    <td align="right">       17.63</td>
    <td align="right">    0.161833</td>
    <td align="right">    0.300000</td>
    <td align="right">        5.29</td>
    <td align="right">    0.001413</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.001756</td>
    <td align="right">        5.29</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE VAV TERMINAL</td>
    <td align="right">       13.25</td>
    <td align="right">    0.215250</td>
    <td align="right">    0.300000</td>
    <td align="right">        3.98</td>
    <td align="right">    0.001062</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002153</td>
    <td align="right">        3.98</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">    61908.57</td>
    <td align="right">    0.001354</td>
    <td align="right">     1237.62</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 10 THERMALZONE REHEAT COIL</td>
    <td align="right">   490721.57</td>
    <td align="right">    0.010733</td>
    <td align="right">     9239.95</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">    71770.41</td>
    <td align="right">    0.001570</td>
    <td align="right">     1327.47</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">   102161.43</td>
    <td align="right">    0.002235</td>
    <td align="right">     1730.65</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">   152534.47</td>
    <td align="right">    0.003336</td>
    <td align="right">     2865.46</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 5 THERMALZONE REHEAT COIL</td>
    <td align="right">     3142.92</td>
    <td align="right">    0.000069</td>
    <td align="right">       49.39</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 6 THERMALZONE REHEAT COIL</td>
    <td align="right">   153949.03</td>
    <td align="right">    0.003367</td>
    <td align="right">     3211.62</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 7 THERMALZONE REHEAT COIL</td>
    <td align="right">   236127.45</td>
    <td align="right">    0.005165</td>
    <td align="right">     4102.42</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 8 THERMALZONE REHEAT COIL</td>
    <td align="right">    80274.89</td>
    <td align="right">    0.001756</td>
    <td align="right">     1462.34</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 9 THERMALZONE REHEAT COIL</td>
    <td align="right">    98430.89</td>
    <td align="right">    0.002153</td>
    <td align="right">     1913.66</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">    27654.08</td>
    <td align="right">    0.000605</td>
    <td align="right">      407.04</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">   354067.23</td>
    <td align="right">    0.007744</td>
    <td align="right">     4651.88</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">    51179.94</td>
    <td align="right">    0.001119</td>
    <td align="right">      772.36</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">   180863.22</td>
    <td align="right">    0.003956</td>
    <td align="right">     2413.92</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL</td>
    <td align="right">   111909.66</td>
    <td align="right">    0.002448</td>
    <td align="right">     1470.31</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5 MAIN HTG COIL</td>
    <td align="right">   253519.76</td>
    <td align="right">    0.005545</td>
    <td align="right">     3330.84</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 6 MAIN HTG COIL</td>
    <td align="right">    16931.72</td>
    <td align="right">    0.000370</td>
    <td align="right">      260.49</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7 MAIN HTG COIL</td>
    <td align="right">   348432.92</td>
    <td align="right">    0.007621</td>
    <td align="right">     4577.85</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8 MAIN HTG COIL</td>
    <td align="right">   116138.47</td>
    <td align="right">    0.002540</td>
    <td align="right">     1642.07</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9 MAIN HTG COIL</td>
    <td align="right">    47887.25</td>
    <td align="right">    0.001047</td>
    <td align="right">      723.68</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">        1.71</td>
    <td align="right">        1.71</td>
    <td align="right">        5.71</td>
    <td align="right">        2.19</td>
    <td align="right">        5.71</td>
    <td align="right">        5.71</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.384068</td>
    <td align="right">        5.71</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">       24.09</td>
    <td align="right">       24.09</td>
    <td align="right">       34.41</td>
    <td align="right">       24.09</td>
    <td align="right">       34.41</td>
    <td align="right">       34.41</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.700000</td>
    <td align="right">       34.41</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">        4.06</td>
    <td align="right">        4.06</td>
    <td align="right">       13.54</td>
    <td align="right">        4.06</td>
    <td align="right">       13.54</td>
    <td align="right">       13.54</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.300000</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">       13.41</td>
    <td align="right">       13.41</td>
    <td align="right">       19.16</td>
    <td align="right">       13.41</td>
    <td align="right">       19.16</td>
    <td align="right">       19.16</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.700000</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">        7.61</td>
    <td align="right">        7.61</td>
    <td align="right">       10.88</td>
    <td align="right">        7.61</td>
    <td align="right">       10.88</td>
    <td align="right">       10.88</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.700000</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">       17.25</td>
    <td align="right">       17.25</td>
    <td align="right">       24.64</td>
    <td align="right">       17.25</td>
    <td align="right">       24.64</td>
    <td align="right">       24.64</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.700000</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 6</td>
    <td align="right">        2.91</td>
    <td align="right">        2.91</td>
    <td align="right">        9.71</td>
    <td align="right">        4.65</td>
    <td align="right">        9.71</td>
    <td align="right">        9.71</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.478876</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">       23.70</td>
    <td align="right">       23.70</td>
    <td align="right">       33.86</td>
    <td align="right">       23.70</td>
    <td align="right">       33.86</td>
    <td align="right">       33.86</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.700000</td>
    <td align="right">       33.86</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">        5.29</td>
    <td align="right">        5.29</td>
    <td align="right">       17.63</td>
    <td align="right">        5.29</td>
    <td align="right">       17.63</td>
    <td align="right">       17.63</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.300000</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">       13.25</td>
    <td align="right">        3.98</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.300000</td>
    <td align="right">       13.25</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV OA CONTROLLER</td>
    <td align="right">        5.71</td>
    <td align="right">    0.950936</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">       34.41</td>
    <td align="right">       10.82</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">       13.54</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">       19.16</td>
    <td align="right">        5.35</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 OA CONTROLLER</td>
    <td align="right">       10.88</td>
    <td align="right">        3.78</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5 OA CONTROLLER</td>
    <td align="right">       24.64</td>
    <td align="right">       10.56</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 6 OA CONTROLLER</td>
    <td align="right">        9.71</td>
    <td align="right">    0.950936</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7 OA CONTROLLER</td>
    <td align="right">       33.86</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8 OA CONTROLLER</td>
    <td align="right">       17.63</td>
    <td align="right">        3.69</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9 OA CONTROLLER</td>
    <td align="right">       13.25</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">       23.46</td>
    <td align="right">        6.67</td>
    <td align="right">       10.56</td>
    <td align="right">    0.009347</td>
    <td align="right">    0.008500</td>
    <td align="right">   102681.36</td>
    <td align="right">    0.004360</td>
    <td align="right">        5.71</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">       24.73</td>
    <td align="right">        6.67</td>
    <td align="right">       10.57</td>
    <td align="right">    0.010652</td>
    <td align="right">    0.008500</td>
    <td align="right">   805494.25</td>
    <td align="right">    0.034200</td>
    <td align="right">       34.41</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 CLG COIL</td>
    <td align="right">       23.34</td>
    <td align="right">        6.67</td>
    <td align="right">       10.56</td>
    <td align="right">    0.009495</td>
    <td align="right">    0.008500</td>
    <td align="right">   247520.87</td>
    <td align="right">    0.010509</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 CLG COIL</td>
    <td align="right">       24.47</td>
    <td align="right">        6.67</td>
    <td align="right">       10.56</td>
    <td align="right">    0.010361</td>
    <td align="right">    0.008500</td>
    <td align="right">   425842.40</td>
    <td align="right">    0.018080</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 CLG COIL</td>
    <td align="right">       25.03</td>
    <td align="right">        6.67</td>
    <td align="right">       10.56</td>
    <td align="right">    0.010534</td>
    <td align="right">    0.008500</td>
    <td align="right">   254692.90</td>
    <td align="right">    0.010814</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5 CLG COIL</td>
    <td align="right">       25.68</td>
    <td align="right">        6.67</td>
    <td align="right">       10.57</td>
    <td align="right">    0.010975</td>
    <td align="right">    0.008500</td>
    <td align="right">   628476.33</td>
    <td align="right">    0.026684</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 6 CLG COIL</td>
    <td align="right">       22.95</td>
    <td align="right">        6.67</td>
    <td align="right">       10.56</td>
    <td align="right">    0.009251</td>
    <td align="right">    0.008500</td>
    <td align="right">   165972.51</td>
    <td align="right">    0.007047</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7 CLG COIL</td>
    <td align="right">       24.69</td>
    <td align="right">        6.67</td>
    <td align="right">       10.56</td>
    <td align="right">    0.010280</td>
    <td align="right">    0.008500</td>
    <td align="right">   753184.89</td>
    <td align="right">    0.031979</td>
    <td align="right">       33.86</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8 CLG COIL</td>
    <td align="right">       23.90</td>
    <td align="right">        6.67</td>
    <td align="right">       10.56</td>
    <td align="right">    0.009925</td>
    <td align="right">    0.008500</td>
    <td align="right">   356771.08</td>
    <td align="right">    0.015148</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9 CLG COIL</td>
    <td align="right">       23.31</td>
    <td align="right">        6.67</td>
    <td align="right">       10.56</td>
    <td align="right">    0.009554</td>
    <td align="right">    0.008500</td>
    <td align="right">   244148.02</td>
    <td align="right">    0.010366</td>
    <td align="right">       13.25</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">        5.71</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">       34.41</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 FAN</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 FAN</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 FAN</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5 FAN</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 6 FAN</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7 FAN</td>
    <td align="right">       33.86</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8 FAN</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9 FAN</td>
    <td align="right">       13.25</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">    0.004360</td>
    <td align="right">    0.000109</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.000605</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">    0.034200</td>
    <td align="right">    0.000014</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.007744</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">    0.010509</td>
    <td align="right">    0.000045</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.001119</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">    0.018080</td>
    <td align="right">    0.000026</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.003956</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 CLG COIL CONTROLLER</td>
    <td align="right">    0.010814</td>
    <td align="right">    0.000044</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.002448</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5 CLG COIL CONTROLLER</td>
    <td align="right">    0.026684</td>
    <td align="right">    0.000018</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.005545</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 6 CLG COIL CONTROLLER</td>
    <td align="right">    0.007047</td>
    <td align="right">    0.000068</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 6 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.000370</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7 CLG COIL CONTROLLER</td>
    <td align="right">    0.031979</td>
    <td align="right">    0.000015</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.007621</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8 CLG COIL CONTROLLER</td>
    <td align="right">    0.015148</td>
    <td align="right">    0.000031</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.002540</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9 CLG COIL CONTROLLER</td>
    <td align="right">    0.010366</td>
    <td align="right">    0.000046</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.001047</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">    0.169186</td>
    <td align="right">    31371.53</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.064735</td>
    <td align="right">    16356.48</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.169186</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.202791</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.064735</td>
    <td align="right">        7.77</td>
  </tr>
  <tr>
    <td align="right">OUTPATIENT SHARED SERVICE WATER LOOP</td>
    <td align="right">    0.000678</td>
    <td align="right">    0.081362</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">    0.169186</td>
    <td align="right">    10687.00</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">    0.202791</td>
    <td align="right">    41530.10</td>
  </tr>
  <tr>
    <td align="right">OUTPATIENT SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000678</td>
    <td align="right">       31.49</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 1073TONS 0.6KW/TON</td>
    <td align="right">    0.169186</td>
    <td align="right">  3984784.61</td>
    <td align="right">    0.202791</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">Low Fan Speed Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/K]</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">    0.202791</td>
    <td align="right">      153.42</td>
    <td align="right">   257051.33</td>
    <td align="right">       76.71</td>
    <td align="right">   154230.80</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER 10058KBTU/HR 0.75 THERMAL EFF</td>
    <td align="right">  2959605.88</td>
    <td align="right">    0.064735</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">555GAL NATURALGAS WATER HEATER - 555KBTU/HR 0.803 THERM EFF</td>
    <td align="right">    0.000678</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:56:19</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 1</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 76 | SURFACE 12 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 2</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | SURFACE 76 | SURFACE 77 | SURFACE 36 | SURFACE 37 | SURFACE 44 | SURFACE 45 | SURFACE 52 | SURFACE 53 | SURFACE 60 | SURFACE 61 | SURFACE 68 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 2</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 3</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 76 | SURFACE 12 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 4</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 76 | SURFACE 12 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 4</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 5</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 5 | SURFACE 76 | SURFACE 77 | SURFACE 12 | SURFACE 13 | SURFACE 20 | SURFACE 21 | SURFACE 28 | SURFACE 29 | SURFACE 36 | SURFACE 37 | SURFACE 44 | SURFACE 45 | SURFACE 52 | SURFACE 53 | SURFACE 60 | SURFACE 61 | SURFACE 68 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 6</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 5 | SURFACE 77 | SURFACE 13 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 7</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 5 | SURFACE 77 | SURFACE 13 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 7</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 8</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 5 | SURFACE 77 | SURFACE 13 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 10</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 76 | SURFACE 12 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 10</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 11</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 5 | SURFACE 77 | SURFACE 13 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 11</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 12</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 76 | SURFACE 12 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 13</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 5 | SURFACE 77 | SURFACE 13 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 14</td>
    <td align="right">SURFACE 76 | SURFACE 77 | SURFACE 52 | SURFACE 53 | SURFACE 60 | SURFACE 61 | SURFACE 68 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 15</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 5 | SURFACE 77 | SURFACE 13 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 16</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 76 | SURFACE 12 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 9</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 5 | SURFACE 76 | SURFACE 77 | SURFACE 12 | SURFACE 13 | SURFACE 20 | SURFACE 21 | SURFACE 28 | SURFACE 29 | SURFACE 36 | SURFACE 37 | SURFACE 44 | SURFACE 45 | SURFACE 52 | SURFACE 53 | SURFACE 60 | SURFACE 61 | SURFACE 68 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 17</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 76 | SURFACE 12 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 18</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 76 | SURFACE 12 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 19</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 76 | SURFACE 12 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 19</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 20</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 5 | SURFACE 76 | SURFACE 77 | SURFACE 12 | SURFACE 13 | SURFACE 20 | SURFACE 21 | SURFACE 28 | SURFACE 29 | SURFACE 36 | SURFACE 37 | SURFACE 44 | SURFACE 45 | SURFACE 52 | SURFACE 53 | SURFACE 60 | SURFACE 61 | SURFACE 68 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 21</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 5 | SURFACE 77 | SURFACE 13 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 22</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 5 | SURFACE 77 | SURFACE 13 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 22</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 23</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | SURFACE 76 | SURFACE 77 | SURFACE 28 | SURFACE 29 | SURFACE 36 | SURFACE 37 | SURFACE 44 | SURFACE 45 | SURFACE 52 | SURFACE 53 | SURFACE 60 | SURFACE 61 | SURFACE 68 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 23</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 24</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 5 | SURFACE 77 | SURFACE 13 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 25</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 5 | SURFACE 76 | SURFACE 77 | SURFACE 12 | SURFACE 13 | SURFACE 20 | SURFACE 21 | SURFACE 28 | SURFACE 29 | SURFACE 36 | SURFACE 37 | SURFACE 44 | SURFACE 45 | SURFACE 52 | SURFACE 53 | SURFACE 60 | SURFACE 61 | SURFACE 68 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 26</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 5 | SURFACE 77 | SURFACE 13 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 27</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 5 | SURFACE 77 | SURFACE 13 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 28</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 5 | SURFACE 77 | SURFACE 13 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 28</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 29</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 76 | SURFACE 12 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 30</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 76 | SURFACE 12 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 31</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 76 | SURFACE 12 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 31</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 32</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | SURFACE 76 | SURFACE 77 | SURFACE 28 | SURFACE 29 | SURFACE 36 | SURFACE 37 | SURFACE 44 | SURFACE 45 | SURFACE 52 | SURFACE 53 | SURFACE 60 | SURFACE 61 | SURFACE 68 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 32</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 5 | SURFACE 77 | SURFACE 13 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 32 | SURFACE 4 | SURFACE 76 | SURFACE 12 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SURFACE 77 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SURFACE 76 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 77 | SURFACE 13 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 32 | SURFACE 76 | SURFACE 12 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SURFACE 77 | SURFACE 21 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 32 | SURFACE 76 | SURFACE 20 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SURFACE 77 | SURFACE 29 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SURFACE 76 | SURFACE 28 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SURFACE 77 | SURFACE 37 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SURFACE 76 | SURFACE 36 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SURFACE 77 | SURFACE 45 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SURFACE 76 | SURFACE 44 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SURFACE 77 | SURFACE 53 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SURFACE 76 | SURFACE 52 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">SURFACE 77 | SURFACE 61 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">SURFACE 76 | SURFACE 60 | SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SURFACE 77 | SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SURFACE 76 | SURFACE 68 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SUB SURFACE 57 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">SUB SURFACE 58 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SUB SURFACE 59 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SUB SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">SUB SURFACE 55 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">SUB SURFACE 56 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SUB SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SUB SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SUB SURFACE 43 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SUB SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">SUB SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SUB SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">SUB SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">SUB SURFACE 49 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">SUB SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SUB SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SUB SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">SUB SURFACE 54 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:56:19</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:56:19</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">60</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.69</td>
    <td align="right">19.64</td>
    <td align="right">19.84</td>
    <td align="right">20.08</td>
    <td align="right">20.32</td>
    <td align="right">21.37</td>
    <td align="right">21.66</td>
    <td align="right">21.71</td>
    <td align="right">21.65</td>
    <td align="right">20.55</td>
    <td align="right">20.21</td>
    <td align="right">19.87</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-2.87</td>
    <td align="right">-0.64</td>
    <td align="right">3.71</td>
    <td align="right">7.83</td>
    <td align="right">15.62</td>
    <td align="right">19.72</td>
    <td align="right">20.85</td>
    <td align="right">18.77</td>
    <td align="right">13.96</td>
    <td align="right">7.98</td>
    <td align="right">2.08</td>
    <td align="right">-1.81</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
    <td align="right">42.93</td>
    <td align="right">-78.73</td>
    <td align="right">-5.00</td>
    <td align="right">215.00</td>
    <td align="right">98769</td>
    <td align="right">1.1739</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">8.97</td>
    <td align="right">26.20</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Hospital 1</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">64</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10</td>
    <td align="right">140</td>
    <td align="right">60</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">38.87</td>
    <td align="right">47.01</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.83E-011</td>
    <td align="right">85.29</td>
    <td align="right">3.99E-005</td>
    <td align="right">76.73</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">11231.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3743.84</td>
    <td align="right">834.22</td>
    <td align="right">583.95</td>
    <td align="right">250.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">38.87</td>
    <td align="right">47.01</td>
    <td align="right">28.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.83E-011</td>
    <td align="right">85.29</td>
    <td align="right">3.99E-005</td>
    <td align="right">76.73</td>
    <td align="right">27.00</td>
    <td align="right">30.00</td>
    <td align="right">3.00</td>
    <td align="right">11231.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3743.84</td>
    <td align="right">834.22</td>
    <td align="right">583.95</td>
    <td align="right">250.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">38.87</td>
    <td align="right">47.01</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.83E-011</td>
    <td align="right">85.29</td>
    <td align="right">3.99E-005</td>
    <td align="right">76.73</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">11231.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3743.84</td>
    <td align="right">834.22</td>
    <td align="right">583.95</td>
    <td align="right">250.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">38.87</td>
    <td align="right">47.01</td>
    <td align="right">7.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.83E-011</td>
    <td align="right">85.29</td>
    <td align="right">3.99E-005</td>
    <td align="right">76.73</td>
    <td align="right">6.00</td>
    <td align="right">9.00</td>
    <td align="right">3.00</td>
    <td align="right">11231.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3743.84</td>
    <td align="right">834.22</td>
    <td align="right">583.95</td>
    <td align="right">250.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">38.87</td>
    <td align="right">47.01</td>
    <td align="right">10.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.83E-011</td>
    <td align="right">85.29</td>
    <td align="right">3.99E-005</td>
    <td align="right">76.73</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">11231.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3743.84</td>
    <td align="right">834.22</td>
    <td align="right">583.95</td>
    <td align="right">250.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">38.87</td>
    <td align="right">47.01</td>
    <td align="right">13.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.83E-011</td>
    <td align="right">85.29</td>
    <td align="right">3.99E-005</td>
    <td align="right">76.73</td>
    <td align="right">12.00</td>
    <td align="right">15.00</td>
    <td align="right">3.00</td>
    <td align="right">11231.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3743.84</td>
    <td align="right">834.22</td>
    <td align="right">583.95</td>
    <td align="right">250.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">38.87</td>
    <td align="right">47.01</td>
    <td align="right">16.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.83E-011</td>
    <td align="right">85.29</td>
    <td align="right">3.99E-005</td>
    <td align="right">76.73</td>
    <td align="right">15.00</td>
    <td align="right">18.00</td>
    <td align="right">3.00</td>
    <td align="right">11231.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3743.84</td>
    <td align="right">834.22</td>
    <td align="right">583.95</td>
    <td align="right">250.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">38.87</td>
    <td align="right">47.01</td>
    <td align="right">19.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.83E-011</td>
    <td align="right">85.29</td>
    <td align="right">3.99E-005</td>
    <td align="right">76.73</td>
    <td align="right">18.00</td>
    <td align="right">21.00</td>
    <td align="right">3.00</td>
    <td align="right">11231.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3743.84</td>
    <td align="right">834.22</td>
    <td align="right">583.95</td>
    <td align="right">250.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">38.87</td>
    <td align="right">47.01</td>
    <td align="right">22.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.83E-011</td>
    <td align="right">85.29</td>
    <td align="right">3.99E-005</td>
    <td align="right">76.73</td>
    <td align="right">21.00</td>
    <td align="right">24.00</td>
    <td align="right">3.00</td>
    <td align="right">11231.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3743.84</td>
    <td align="right">834.22</td>
    <td align="right">583.95</td>
    <td align="right">250.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">38.87</td>
    <td align="right">47.01</td>
    <td align="right">25.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.83E-011</td>
    <td align="right">85.29</td>
    <td align="right">3.99E-005</td>
    <td align="right">76.73</td>
    <td align="right">24.00</td>
    <td align="right">27.00</td>
    <td align="right">3.00</td>
    <td align="right">11231.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3743.84</td>
    <td align="right">834.22</td>
    <td align="right">583.95</td>
    <td align="right">250.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">10.764</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">3.577</td>
    <td align="right">0.280</td>
    <td align="right">12.079</td>
    <td align="right">184.009</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">196.088</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">201.5</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">11.840</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.681</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">4.992</td>
    <td align="right">0.200</td>
    <td align="right">15.742</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.582</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">17.395</td>
    <td align="right">5.749E-002</td>
    <td align="right">11.086</td>
    <td align="right">4.164</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.250</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">3.874</td>
    <td align="right">0.258</td>
    <td align="right">13.471</td>
    <td align="right">18.410</td>
    <td align="right">11.133</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">43.013</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">10.764</td>
    <td align="right">4.306</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.069</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">5.044</td>
    <td align="right">0.198</td>
    <td align="right">11.222</td>
    <td align="right">49.644</td>
    <td align="right">17.295</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">78.161</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">9.449</td>
    <td align="right">0.106</td>
    <td align="right">10.325</td>
    <td align="right">19.447</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.772</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">20.629</td>
    <td align="right">4.848E-002</td>
    <td align="right">11.733</td>
    <td align="right">11.092</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.826</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT ANESTHESIA PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">22.9</td>
    <td align="right">6.113E-003</td>
    <td align="right">163.578</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CAFE PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">452.4</td>
    <td align="right">0.121</td>
    <td align="right">8.276</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">407</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CLEANWORK PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">62.5</td>
    <td align="right">1.669E-002</td>
    <td align="right">59.902</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">56</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CONFERENCE PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">180.1</td>
    <td align="right">4.810E-002</td>
    <td align="right">20.788</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">162</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT IT_ROOM PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">5.9</td>
    <td align="right">1.586E-003</td>
    <td align="right">630.708</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT MRI PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">94.2</td>
    <td align="right">2.516E-002</td>
    <td align="right">39.748</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">85</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT MRI_CONTROL PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">36.1</td>
    <td align="right">9.640E-003</td>
    <td align="right">103.732</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">32</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT PREOP PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">53.4</td>
    <td align="right">1.427E-002</td>
    <td align="right">70.079</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">48</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT PROCEDUREROOM PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">61.6</td>
    <td align="right">1.646E-002</td>
    <td align="right">60.758</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">55</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT SOIL WORK PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">77.5</td>
    <td align="right">2.069E-002</td>
    <td align="right">48.330</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">70</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT LOBBY PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">66.8</td>
    <td align="right">1.785E-002</td>
    <td align="right">56.017</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">60</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT LOCKERROOM PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">125.4</td>
    <td align="right">3.349E-002</td>
    <td align="right">29.856</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">113</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT NURSESTATION PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">166.4</td>
    <td align="right">4.444E-002</td>
    <td align="right">22.503</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">150</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT PREOP PEOPLE 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">3.3</td>
    <td align="right">8.808E-004</td>
    <td align="right">1135.275</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT XRAY PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">34.3</td>
    <td align="right">9.170E-003</td>
    <td align="right">109.052</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">31</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT LOUNGE PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">193.4</td>
    <td align="right">5.165E-002</td>
    <td align="right">19.360</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">174</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT OR PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">185.3</td>
    <td align="right">4.949E-002</td>
    <td align="right">20.204</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">167</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT PACU PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">204.2</td>
    <td align="right">5.455E-002</td>
    <td align="right">18.332</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">184</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT XRAY PEOPLE 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">159.3</td>
    <td align="right">4.256E-002</td>
    <td align="right">23.497</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">143</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT OR PEOPLE 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">119.3</td>
    <td align="right">3.186E-002</td>
    <td align="right">31.388</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">107</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT PHYSICALTHERAPY PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">366.2</td>
    <td align="right">9.781E-002</td>
    <td align="right">10.224</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">330</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT RECEPTION PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">481.0</td>
    <td align="right">0.128</td>
    <td align="right">7.784</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">433</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT EXAM PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">174.7</td>
    <td align="right">4.667E-002</td>
    <td align="right">21.426</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">157</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT PHYSICALTHERAPY PEOPLE 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">40.5</td>
    <td align="right">1.082E-002</td>
    <td align="right">92.457</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">36</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT EXAM PEOPLE 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">731.1</td>
    <td align="right">0.195</td>
    <td align="right">5.121</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">658</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT OFFICE PEOPLE 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">18.9</td>
    <td align="right">5.050E-003</td>
    <td align="right">198.013</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OUTPATIENT OFFICE PEOPLE 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">201.5</td>
    <td align="right">201.5</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">181</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT OFFICE PEOPLE 3</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">181.5</td>
    <td align="right">4.848E-002</td>
    <td align="right">20.629</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OUTPATIENTHEALTHCARE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">163</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT ANESTHESIA LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">1714.826</td>
    <td align="right">0.458</td>
    <td align="right">1.638</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">85.741</td>
    <td align="right">1543.343</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT BIOHAZARD LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">554.021</td>
    <td align="right">0.148</td>
    <td align="right">0.529</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">27.701</td>
    <td align="right">498.619</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CAFE LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">4076.008</td>
    <td align="right">1.089</td>
    <td align="right">3.895</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">203.800</td>
    <td align="right">3668.408</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CLEANWORK LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">4682.793</td>
    <td align="right">1.251</td>
    <td align="right">4.474</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">234.140</td>
    <td align="right">4214.514</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CONFERENCE LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">4687.190</td>
    <td align="right">1.252</td>
    <td align="right">4.478</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">234.359</td>
    <td align="right">4218.471</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT ELEC/MECHROOM LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">7189.076</td>
    <td align="right">1.920</td>
    <td align="right">6.869</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">359.454</td>
    <td align="right">6470.169</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT IT_ROOM LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">1305.906</td>
    <td align="right">0.349</td>
    <td align="right">1.248</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">65.295</td>
    <td align="right">1175.315</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT MEDGAS LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">554.021</td>
    <td align="right">0.148</td>
    <td align="right">0.529</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">27.701</td>
    <td align="right">498.619</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT MRI LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">1881.911</td>
    <td align="right">0.503</td>
    <td align="right">1.798</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">94.096</td>
    <td align="right">1693.720</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT MRI_CONTROL LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">721.106</td>
    <td align="right">0.193</td>
    <td align="right">0.689</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">36.055</td>
    <td align="right">648.996</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT PREOP LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_EXAM_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">3739.639</td>
    <td align="right">0.999</td>
    <td align="right">3.573</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">186.982</td>
    <td align="right">3365.675</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT PROCEDUREROOM LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_EXAM_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">8310.309</td>
    <td align="right">2.220</td>
    <td align="right">7.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">415.515</td>
    <td align="right">7479.278</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT SOIL WORK LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_EXAM_SCH</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">5804.025</td>
    <td align="right">1.550</td>
    <td align="right">5.546</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">290.201</td>
    <td align="right">5223.623</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT LOBBY LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">8688.450</td>
    <td align="right">2.321</td>
    <td align="right">21.928</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">434.422</td>
    <td align="right">7819.605</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT LOCKERROOM LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">6683.423</td>
    <td align="right">1.785</td>
    <td align="right">16.867</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">334.171</td>
    <td align="right">6015.080</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT NURSESTATION LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">8310.309</td>
    <td align="right">2.220</td>
    <td align="right">20.973</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">415.515</td>
    <td align="right">7479.278</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT PREOP LIGHTS 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_EXAM_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">230.842</td>
    <td align="right">6.166E-002</td>
    <td align="right">0.583</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">11.542</td>
    <td align="right">207.758</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT STAIR LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">6419.603</td>
    <td align="right">1.715</td>
    <td align="right">16.202</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">320.980</td>
    <td align="right">5777.643</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT TOILET LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">7637.569</td>
    <td align="right">2.040</td>
    <td align="right">19.275</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">381.878</td>
    <td align="right">6873.812</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT XRAY LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_EXAM_SCH</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">685.930</td>
    <td align="right">0.183</td>
    <td align="right">1.731</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">34.297</td>
    <td align="right">617.337</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT LOUNGE LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">10306.541</td>
    <td align="right">2.753</td>
    <td align="right">13.886</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">515.327</td>
    <td align="right">9275.887</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT OR LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_EXAM_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">20362.454</td>
    <td align="right">5.439</td>
    <td align="right">27.434</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1018.123</td>
    <td align="right">18326.209</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT PACU LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_EXAM_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">8160.811</td>
    <td align="right">2.180</td>
    <td align="right">10.995</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">408.041</td>
    <td align="right">7344.730</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT XRAY LIGHTS 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_EXAM_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">3183.420</td>
    <td align="right">0.850</td>
    <td align="right">4.289</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">159.171</td>
    <td align="right">2865.078</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT OR LIGHTS 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_EXAM_SCH</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">13107.423</td>
    <td align="right">3.501</td>
    <td align="right">13.562</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">655.371</td>
    <td align="right">11796.681</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT PHYSICALTHERAPY LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_EXAM_SCH</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">16462.326</td>
    <td align="right">4.397</td>
    <td align="right">17.034</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">823.116</td>
    <td align="right">14816.093</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT RECEPTION LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">20863.711</td>
    <td align="right">5.573</td>
    <td align="right">21.588</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1043.186</td>
    <td align="right">18777.340</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT EXAM LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_EXAM_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">13092.034</td>
    <td align="right">3.497</td>
    <td align="right">60.829</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">654.602</td>
    <td align="right">11782.830</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT JANITOR LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">26592.987</td>
    <td align="right">7.103</td>
    <td align="right">123.557</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1329.649</td>
    <td align="right">23933.689</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT PHYSICALTHERAPY LIGHTS 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_EXAM_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">1820.353</td>
    <td align="right">0.486</td>
    <td align="right">8.458</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">91.018</td>
    <td align="right">1638.318</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT EXAM LIGHTS 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_EXAM_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">54775.486</td>
    <td align="right">14.631</td>
    <td align="right">73.036</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">2738.774</td>
    <td align="right">49297.938</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT OFFICE LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">4159.551</td>
    <td align="right">1.111</td>
    <td align="right">5.546</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">207.978</td>
    <td align="right">3743.596</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OUTPATIENT OFFICE LIGHTS 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">201.5</td>
    <td align="right">44328.241</td>
    <td align="right">11.840</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">2216.412</td>
    <td align="right">39895.417</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT HALL LIGHTS 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">4001.260</td>
    <td align="right">1.069</td>
    <td align="right">22.047</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">200.063</td>
    <td align="right">3601.134</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT OFFICE LIGHTS 3</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">39926.855</td>
    <td align="right">10.665</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1996.343</td>
    <td align="right">35934.170</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">BUILDING STORY 6 THERMALZONE OUTPATIENT HALL LIGHTS 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">40298.401</td>
    <td align="right">10.764</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">2014.920</td>
    <td align="right">36268.561</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OUTPATIENT HALL LIGHTS 3</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">40298.401</td>
    <td align="right">10.764</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">2014.920</td>
    <td align="right">36268.561</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 10 THERMALZONE 27 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">2016.500</td>
    <td align="right">0.539</td>
    <td align="right">1.927</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">2016.500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE 27 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">549695.376</td>
    <td align="right">146.826</td>
    <td align="right">525.221</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">549695.376</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 10 THERMALZONE 27 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">2400.595</td>
    <td align="right">0.641</td>
    <td align="right">2.294</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">2400.595</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT ANESTHESIA ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">2286.434</td>
    <td align="right">0.611</td>
    <td align="right">2.185</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">685.930</td>
    <td align="right">2286.434</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT BIOHAZARD ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">61.558</td>
    <td align="right">1.644E-002</td>
    <td align="right">5.882E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">18.467</td>
    <td align="right">61.558</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CAFE ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">4528.898</td>
    <td align="right">1.210</td>
    <td align="right">4.327</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1358.669</td>
    <td align="right">4528.898</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CLEANWORK ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">6243.724</td>
    <td align="right">1.668</td>
    <td align="right">5.966</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1873.117</td>
    <td align="right">6243.724</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CONFERENCE ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">3605.531</td>
    <td align="right">0.963</td>
    <td align="right">3.445</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1081.659</td>
    <td align="right">3605.531</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT ELEC/MECHROOM ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">23963.588</td>
    <td align="right">6.401</td>
    <td align="right">22.897</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">7189.076</td>
    <td align="right">23963.588</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT IT_ROOM ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">1305.906</td>
    <td align="right">0.349</td>
    <td align="right">1.248</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">391.772</td>
    <td align="right">1305.906</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT MEDGAS ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">61.558</td>
    <td align="right">1.644E-002</td>
    <td align="right">5.882E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">18.467</td>
    <td align="right">61.558</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT MRI ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">47047.779</td>
    <td align="right">12.567</td>
    <td align="right">44.953</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">14114.334</td>
    <td align="right">47047.779</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT MRI_CONTROL ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">18027.653</td>
    <td align="right">4.815</td>
    <td align="right">17.225</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">5408.296</td>
    <td align="right">18027.653</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT PREOP ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">10684.682</td>
    <td align="right">2.854</td>
    <td align="right">10.209</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">3205.405</td>
    <td align="right">10684.682</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT PROCEDUREROOM ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">9233.676</td>
    <td align="right">2.466</td>
    <td align="right">8.823</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2770.103</td>
    <td align="right">9233.676</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT SOIL WORK ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">7738.700</td>
    <td align="right">2.067</td>
    <td align="right">7.394</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2321.610</td>
    <td align="right">7738.700</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT LOBBY ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">7351.765</td>
    <td align="right">1.964</td>
    <td align="right">18.554</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2205.530</td>
    <td align="right">7351.765</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT LOCKERROOM ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">25062.835</td>
    <td align="right">6.694</td>
    <td align="right">63.253</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">7518.851</td>
    <td align="right">25062.835</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT NURSESTATION ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">16620.617</td>
    <td align="right">4.439</td>
    <td align="right">41.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">4986.185</td>
    <td align="right">16620.617</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT PREOP ELEC EQUIP 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">659.548</td>
    <td align="right">0.176</td>
    <td align="right">1.665</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">197.864</td>
    <td align="right">659.548</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT STAIR ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">2567.841</td>
    <td align="right">0.686</td>
    <td align="right">6.481</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">770.352</td>
    <td align="right">2567.841</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT TOILET ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">3394.475</td>
    <td align="right">0.907</td>
    <td align="right">8.567</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">1018.343</td>
    <td align="right">3394.475</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT XRAY ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">17148.256</td>
    <td align="right">4.580</td>
    <td align="right">43.278</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">5144.477</td>
    <td align="right">17148.256</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT LOUNGE ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">38649.530</td>
    <td align="right">10.323</td>
    <td align="right">52.072</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">11594.859</td>
    <td align="right">38649.530</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT OR ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">37022.644</td>
    <td align="right">9.889</td>
    <td align="right">49.880</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">11106.793</td>
    <td align="right">37022.644</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT PACU ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">30603.041</td>
    <td align="right">8.174</td>
    <td align="right">41.231</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">9180.912</td>
    <td align="right">30603.041</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT XRAY ELEC EQUIP 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">79585.495</td>
    <td align="right">21.258</td>
    <td align="right">107.225</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">23875.648</td>
    <td align="right">79585.495</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT OR ELEC EQUIP 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">23831.679</td>
    <td align="right">6.366</td>
    <td align="right">24.659</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">7149.504</td>
    <td align="right">23831.679</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT PHYSICALTHERAPY ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">27437.209</td>
    <td align="right">7.329</td>
    <td align="right">28.389</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">8231.163</td>
    <td align="right">27437.209</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT RECEPTION ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">17653.909</td>
    <td align="right">4.715</td>
    <td align="right">18.267</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">5296.173</td>
    <td align="right">17653.909</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT EXAM ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">9600.825</td>
    <td align="right">2.564</td>
    <td align="right">44.608</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">2880.247</td>
    <td align="right">9600.825</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT JANITOR ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">2954.776</td>
    <td align="right">0.789</td>
    <td align="right">13.729</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">886.433</td>
    <td align="right">2954.776</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT PHYSICALTHERAPY ELEC EQUIP 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">3033.922</td>
    <td align="right">0.810</td>
    <td align="right">14.096</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">910.177</td>
    <td align="right">3033.922</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT EXAM ELEC EQUIP 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">40168.690</td>
    <td align="right">10.729</td>
    <td align="right">53.560</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">12050.607</td>
    <td align="right">40168.690</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT OFFICE ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">4159.551</td>
    <td align="right">1.111</td>
    <td align="right">5.546</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1247.865</td>
    <td align="right">4159.551</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OUTPATIENT OFFICE ELEC EQUIP 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">201.5</td>
    <td align="right">44328.241</td>
    <td align="right">11.840</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13298.472</td>
    <td align="right">44328.241</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT HALL ELEC EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">1600.504</td>
    <td align="right">0.428</td>
    <td align="right">8.819</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">480.151</td>
    <td align="right">1600.504</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT OFFICE ELEC EQUIP 3</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">39926.855</td>
    <td align="right">10.665</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">11978.057</td>
    <td align="right">39926.855</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">BUILDING STORY 6 THERMALZONE OUTPATIENT HALL ELEC EQUIP 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">16119.360</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">4835.808</td>
    <td align="right">16119.360</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OUTPATIENT HALL ELEC EQUIP 3</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH_BASE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">16119.360</td>
    <td align="right">4.306</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">4835.808</td>
    <td align="right">16119.360</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT OR GAS EQUIP 1</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">64748.963</td>
    <td align="right">17.295</td>
    <td align="right">87.236</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">19424.689</td>
    <td align="right">64748.963</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT OR GAS EQUIP 2</td>
    <td align="right">OUTPATIENTHEALTHCARE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">41679.261</td>
    <td align="right">11.133</td>
    <td align="right">43.126</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">12503.778</td>
    <td align="right">41679.261</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">555GAL NATURALGAS WATER HEATER - 555KBTU/HR 0.803 THERM EFF</td>
    <td align="right">2.1015</td>
    <td align="right">162706.9</td>
    <td align="right">0.331</td>
    <td align="right">0.3991</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT ANESTHESIA A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">5.210E-002</td>
    <td align="right">1.392E-005</td>
    <td align="right">1.138E-005</td>
    <td align="right">1.670E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT ANESTHESIA C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">5.210E-002</td>
    <td align="right">1.392E-005</td>
    <td align="right">1.138E-005</td>
    <td align="right">1.670E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT BIOHAZARD A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">2.806E-002</td>
    <td align="right">7.494E-006</td>
    <td align="right">6.128E-006</td>
    <td align="right">8.992E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT BIOHAZARD C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">2.806E-002</td>
    <td align="right">7.494E-006</td>
    <td align="right">6.128E-006</td>
    <td align="right">8.992E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CAFE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.206</td>
    <td align="right">5.513E-005</td>
    <td align="right">4.509E-005</td>
    <td align="right">6.616E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CAFE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.206</td>
    <td align="right">5.513E-005</td>
    <td align="right">4.509E-005</td>
    <td align="right">6.616E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CLEANWORK A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.142</td>
    <td align="right">3.800E-005</td>
    <td align="right">3.108E-005</td>
    <td align="right">4.560E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CLEANWORK C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.142</td>
    <td align="right">3.800E-005</td>
    <td align="right">3.108E-005</td>
    <td align="right">4.560E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CONFERENCE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.164</td>
    <td align="right">4.389E-005</td>
    <td align="right">3.589E-005</td>
    <td align="right">5.267E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT CONFERENCE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.164</td>
    <td align="right">4.389E-005</td>
    <td align="right">3.589E-005</td>
    <td align="right">5.267E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT DRESINGROOM A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">4.208E-002</td>
    <td align="right">1.124E-005</td>
    <td align="right">9.192E-006</td>
    <td align="right">1.349E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT DRESINGROOM C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">4.208E-002</td>
    <td align="right">1.124E-005</td>
    <td align="right">9.192E-006</td>
    <td align="right">1.349E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT ELEC/MECHROOM A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.146</td>
    <td align="right">3.903E-005</td>
    <td align="right">3.192E-005</td>
    <td align="right">4.684E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT ELEC/MECHROOM A END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.145</td>
    <td align="right">3.863E-005</td>
    <td align="right">3.159E-005</td>
    <td align="right">4.635E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT ELEC/MECHROOM B END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.366</td>
    <td align="right">9.764E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">0.117</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT ELEC/MECHROOM C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.146</td>
    <td align="right">3.903E-005</td>
    <td align="right">3.192E-005</td>
    <td align="right">4.684E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT ELEC/MECHROOM C END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.145</td>
    <td align="right">3.863E-005</td>
    <td align="right">3.159E-005</td>
    <td align="right">4.635E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT IT_ROOM A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">5.411E-002</td>
    <td align="right">1.445E-005</td>
    <td align="right">1.182E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT IT_ROOM C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">5.411E-002</td>
    <td align="right">1.445E-005</td>
    <td align="right">1.182E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT MEDGAS A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">2.806E-002</td>
    <td align="right">7.494E-006</td>
    <td align="right">6.128E-006</td>
    <td align="right">8.992E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT MEDGAS C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">2.806E-002</td>
    <td align="right">7.494E-006</td>
    <td align="right">6.128E-006</td>
    <td align="right">8.992E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT MRI A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.214</td>
    <td align="right">5.727E-005</td>
    <td align="right">4.684E-005</td>
    <td align="right">6.873E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT MRI C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.214</td>
    <td align="right">5.727E-005</td>
    <td align="right">4.684E-005</td>
    <td align="right">6.873E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT MRI_CONTROL A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">8.216E-002</td>
    <td align="right">2.195E-005</td>
    <td align="right">1.795E-005</td>
    <td align="right">2.634E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT MRI_CONTROL C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">8.216E-002</td>
    <td align="right">2.195E-005</td>
    <td align="right">1.795E-005</td>
    <td align="right">2.634E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT PREOP A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.171</td>
    <td align="right">4.572E-005</td>
    <td align="right">3.739E-005</td>
    <td align="right">5.486E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT PREOP A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.145</td>
    <td align="right">3.863E-005</td>
    <td align="right">3.159E-005</td>
    <td align="right">4.635E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT PREOP B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.366</td>
    <td align="right">9.764E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">0.117</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT PREOP C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.171</td>
    <td align="right">4.572E-005</td>
    <td align="right">3.739E-005</td>
    <td align="right">5.486E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT PREOP C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.145</td>
    <td align="right">3.863E-005</td>
    <td align="right">3.159E-005</td>
    <td align="right">4.635E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT PROCEDUREROOM A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.140</td>
    <td align="right">3.747E-005</td>
    <td align="right">3.064E-005</td>
    <td align="right">4.496E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT PROCEDUREROOM C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.140</td>
    <td align="right">3.747E-005</td>
    <td align="right">3.064E-005</td>
    <td align="right">4.496E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT SOIL WORK A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.176</td>
    <td align="right">4.710E-005</td>
    <td align="right">3.852E-005</td>
    <td align="right">5.652E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">BUILDING STORY 10 THERMALZONE OUTPATIENT SOIL WORK C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">1046.6</td>
    <td align="right">0.176</td>
    <td align="right">4.710E-005</td>
    <td align="right">3.852E-005</td>
    <td align="right">5.652E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT LOBBY A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">5.550E-002</td>
    <td align="right">1.483E-005</td>
    <td align="right">6.653E-005</td>
    <td align="right">1.779E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT LOBBY C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">5.550E-002</td>
    <td align="right">1.483E-005</td>
    <td align="right">6.653E-005</td>
    <td align="right">1.779E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT LOCKERROOM A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">5.620E-002</td>
    <td align="right">1.501E-005</td>
    <td align="right">6.737E-005</td>
    <td align="right">1.801E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT LOCKERROOM A END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT LOCKERROOM B END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT LOCKERROOM C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">5.620E-002</td>
    <td align="right">1.501E-005</td>
    <td align="right">6.737E-005</td>
    <td align="right">1.801E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT LOCKERROOM C END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT NURSESTATION A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">6.902E-002</td>
    <td align="right">1.843E-005</td>
    <td align="right">8.273E-005</td>
    <td align="right">2.212E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT NURSESTATION C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">6.902E-002</td>
    <td align="right">1.843E-005</td>
    <td align="right">8.273E-005</td>
    <td align="right">2.212E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT PREOP A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">2.739E-003</td>
    <td align="right">7.315E-007</td>
    <td align="right">3.283E-006</td>
    <td align="right">8.778E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT PREOP C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">2.739E-003</td>
    <td align="right">7.315E-007</td>
    <td align="right">3.283E-006</td>
    <td align="right">8.778E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT STAIR A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">5.331E-002</td>
    <td align="right">1.424E-005</td>
    <td align="right">6.391E-005</td>
    <td align="right">1.709E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT STAIR C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">5.331E-002</td>
    <td align="right">1.424E-005</td>
    <td align="right">6.391E-005</td>
    <td align="right">1.709E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT TOILET A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">5.730E-002</td>
    <td align="right">1.531E-005</td>
    <td align="right">6.869E-005</td>
    <td align="right">1.837E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT TOILET A END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT TOILET B END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT TOILET C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">5.730E-002</td>
    <td align="right">1.531E-005</td>
    <td align="right">6.869E-005</td>
    <td align="right">1.837E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT TOILET C END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT XRAY A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">1.424E-002</td>
    <td align="right">3.804E-006</td>
    <td align="right">1.707E-005</td>
    <td align="right">4.565E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">BUILDING STORY 8 THERMALZONE OUTPATIENT XRAY C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">396.2</td>
    <td align="right">1.424E-002</td>
    <td align="right">3.804E-006</td>
    <td align="right">1.707E-005</td>
    <td align="right">4.565E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT LOUNGE A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">9.382E-002</td>
    <td align="right">2.506E-005</td>
    <td align="right">1.125E-004</td>
    <td align="right">3.007E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT LOUNGE A END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT LOUNGE B END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT LOUNGE C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">9.382E-002</td>
    <td align="right">2.506E-005</td>
    <td align="right">1.125E-004</td>
    <td align="right">3.007E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT LOUNGE C END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT OR A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">7.687E-002</td>
    <td align="right">2.053E-005</td>
    <td align="right">9.214E-005</td>
    <td align="right">2.464E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT OR C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">7.687E-002</td>
    <td align="right">2.053E-005</td>
    <td align="right">9.214E-005</td>
    <td align="right">2.464E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT PACU A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">7.154E-002</td>
    <td align="right">1.911E-005</td>
    <td align="right">8.576E-005</td>
    <td align="right">2.293E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT PACU A END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT PACU B END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT PACU C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">7.154E-002</td>
    <td align="right">1.911E-005</td>
    <td align="right">8.576E-005</td>
    <td align="right">2.293E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT PACU C END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT XRAY A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">6.609E-002</td>
    <td align="right">1.765E-005</td>
    <td align="right">7.923E-005</td>
    <td align="right">2.118E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">BUILDING STORY 7 THERMALZONE OUTPATIENT XRAY C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">742.2</td>
    <td align="right">6.609E-002</td>
    <td align="right">1.765E-005</td>
    <td align="right">7.923E-005</td>
    <td align="right">2.118E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT OR A  - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">4.948E-002</td>
    <td align="right">1.322E-005</td>
    <td align="right">5.931E-005</td>
    <td align="right">1.586E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT OR C  - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">4.948E-002</td>
    <td align="right">1.322E-005</td>
    <td align="right">5.931E-005</td>
    <td align="right">1.586E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT PHYSICALTHERAPY A  - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">0.139</td>
    <td align="right">3.706E-005</td>
    <td align="right">1.663E-004</td>
    <td align="right">4.447E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT PHYSICALTHERAPY A END_A - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT PHYSICALTHERAPY B END_A - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT PHYSICALTHERAPY C  - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">0.139</td>
    <td align="right">3.706E-005</td>
    <td align="right">1.663E-004</td>
    <td align="right">4.447E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT PHYSICALTHERAPY C END_A - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT RECEPTION A  - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">0.120</td>
    <td align="right">3.208E-005</td>
    <td align="right">1.440E-004</td>
    <td align="right">3.850E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT RECEPTION A END_B - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT RECEPTION B END_B - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT RECEPTION C  - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">0.120</td>
    <td align="right">3.208E-005</td>
    <td align="right">1.440E-004</td>
    <td align="right">3.850E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">BUILDING STORY 5 THERMALZONE OUTPATIENT RECEPTION C END_B - STORY MID3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">966.5</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT EXAM A  - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">5.931E-002</td>
    <td align="right">1.584E-005</td>
    <td align="right">7.109E-005</td>
    <td align="right">1.901E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT EXAM A END_B - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT EXAM B END_B - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT EXAM C  - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">5.931E-002</td>
    <td align="right">1.584E-005</td>
    <td align="right">7.109E-005</td>
    <td align="right">1.901E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT EXAM C END_B - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT JANITOR A  - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">0.232</td>
    <td align="right">6.203E-005</td>
    <td align="right">2.784E-004</td>
    <td align="right">7.443E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT JANITOR A END_A - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT JANITOR B END_A - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT JANITOR C  - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">0.232</td>
    <td align="right">6.203E-005</td>
    <td align="right">2.784E-004</td>
    <td align="right">7.443E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT JANITOR C END_A - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT PHYSICALTHERAPY A  - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">1.680E-002</td>
    <td align="right">4.487E-006</td>
    <td align="right">2.014E-005</td>
    <td align="right">5.384E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">BUILDING STORY 4 THERMALZONE OUTPATIENT PHYSICALTHERAPY C  - STORY MID4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">215.2</td>
    <td align="right">1.680E-002</td>
    <td align="right">4.487E-006</td>
    <td align="right">2.014E-005</td>
    <td align="right">5.384E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT EXAM A  - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">0.290</td>
    <td align="right">7.748E-005</td>
    <td align="right">3.477E-004</td>
    <td align="right">9.298E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT EXAM A END_A - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT EXAM B END_A - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT EXAM C  - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">0.290</td>
    <td align="right">7.748E-005</td>
    <td align="right">3.477E-004</td>
    <td align="right">9.298E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT EXAM C END_A - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT OFFICE A  - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">1.823E-002</td>
    <td align="right">4.869E-006</td>
    <td align="right">2.185E-005</td>
    <td align="right">5.842E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT OFFICE A END_B - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT OFFICE B END_B - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT OFFICE C  - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">1.823E-002</td>
    <td align="right">4.869E-006</td>
    <td align="right">2.185E-005</td>
    <td align="right">5.842E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">BUILDING STORY 3 THERMALZONE OUTPATIENT OFFICE C END_B - STORY MID5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">750.0</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OUTPATIENT OFFICE A  - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">201.5</td>
    <td align="right">0.308</td>
    <td align="right">8.235E-005</td>
    <td align="right">3.696E-004</td>
    <td align="right">9.882E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OUTPATIENT OFFICE A END_A - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">201.5</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OUTPATIENT OFFICE A END_B - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">201.5</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OUTPATIENT OFFICE B END_A - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">201.5</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OUTPATIENT OFFICE B END_B - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">201.5</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OUTPATIENT OFFICE C  - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">201.5</td>
    <td align="right">0.308</td>
    <td align="right">8.235E-005</td>
    <td align="right">3.696E-004</td>
    <td align="right">9.882E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OUTPATIENT OFFICE C END_A - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">201.5</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OUTPATIENT OFFICE C END_B - STORY MID6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">201.5</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT HALL A  - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">2.005E-002</td>
    <td align="right">5.356E-006</td>
    <td align="right">2.404E-005</td>
    <td align="right">6.428E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT HALL A END_B - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT HALL B END_B - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT HALL C  - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">2.005E-002</td>
    <td align="right">5.356E-006</td>
    <td align="right">2.404E-005</td>
    <td align="right">6.428E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT HALL C END_B - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT OFFICE A  - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">0.288</td>
    <td align="right">7.700E-005</td>
    <td align="right">3.455E-004</td>
    <td align="right">9.240E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT OFFICE A END_A - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT OFFICE B END_A - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT OFFICE C  - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">0.288</td>
    <td align="right">7.700E-005</td>
    <td align="right">3.455E-004</td>
    <td align="right">9.240E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">BUILDING STORY 9 THERMALZONE OUTPATIENT OFFICE C END_A - STORY MID7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">181.5</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">BUILDING STORY 6 THERMALZONE OUTPATIENT HALL A  - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">0.308</td>
    <td align="right">8.235E-005</td>
    <td align="right">3.696E-004</td>
    <td align="right">9.882E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">BUILDING STORY 6 THERMALZONE OUTPATIENT HALL A END_A - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">BUILDING STORY 6 THERMALZONE OUTPATIENT HALL A END_B - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">BUILDING STORY 6 THERMALZONE OUTPATIENT HALL B END_A - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">BUILDING STORY 6 THERMALZONE OUTPATIENT HALL B END_B - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">6.661E-002</td>
    <td align="right">1.779E-005</td>
    <td align="right">7.985E-005</td>
    <td align="right">2.135E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">BUILDING STORY 6 THERMALZONE OUTPATIENT HALL C  - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">0.308</td>
    <td align="right">8.235E-005</td>
    <td align="right">3.696E-004</td>
    <td align="right">9.882E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">BUILDING STORY 6 THERMALZONE OUTPATIENT HALL C END_A - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">BUILDING STORY 6 THERMALZONE OUTPATIENT HALL C END_B - STORY MID8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">2.635E-002</td>
    <td align="right">7.039E-006</td>
    <td align="right">3.159E-005</td>
    <td align="right">8.447E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OUTPATIENT HALL A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">5.997E-002</td>
    <td align="right">1.602E-005</td>
    <td align="right">7.189E-005</td>
    <td align="right">1.922E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OUTPATIENT HALL A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">5.126E-003</td>
    <td align="right">1.369E-006</td>
    <td align="right">6.144E-006</td>
    <td align="right">1.643E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OUTPATIENT HALL A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">5.126E-003</td>
    <td align="right">1.369E-006</td>
    <td align="right">6.144E-006</td>
    <td align="right">1.643E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OUTPATIENT HALL B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">1.296E-002</td>
    <td align="right">3.461E-006</td>
    <td align="right">1.553E-005</td>
    <td align="right">4.153E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OUTPATIENT HALL B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">1.296E-002</td>
    <td align="right">3.461E-006</td>
    <td align="right">1.553E-005</td>
    <td align="right">4.153E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OUTPATIENT HALL C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">5.997E-002</td>
    <td align="right">1.602E-005</td>
    <td align="right">7.189E-005</td>
    <td align="right">1.922E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OUTPATIENT HALL C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">5.126E-003</td>
    <td align="right">1.369E-006</td>
    <td align="right">6.144E-006</td>
    <td align="right">1.643E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OUTPATIENT HALL C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">3743.84</td>
    <td align="right">0.0</td>
    <td align="right">5.126E-003</td>
    <td align="right">1.369E-006</td>
    <td align="right">6.144E-006</td>
    <td align="right">1.643E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone BUILDING STORY 10 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone BUILDING STORY 5 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone BUILDING STORY 6 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone BUILDING STORY 7 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone BUILDING STORY 8 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone BUILDING STORY 9 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone BUILDING STORY 10 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone BUILDING STORY 5 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone BUILDING STORY 6 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone BUILDING STORY 7 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone BUILDING STORY 8 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone BUILDING STORY 9 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">56054.37543</td>
    <td align="right">64462.53174</td>
    <td align="right">4.96540</td>
    <td align="right">5.71021</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.74200</td>
    <td align="right">1.33455E-002</td>
    <td align="right">3743.84396</td>
    <td align="right">0.00000</td>
    <td align="right">0.95094</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">42499.90908</td>
    <td align="right">53124.88636</td>
    <td align="right">1.75449</td>
    <td align="right">2.19311</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">3743.84396</td>
    <td align="right">0.00000</td>
    <td align="right">0.95094</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">337109.30475</td>
    <td align="right">387675.70046</td>
    <td align="right">29.91989</td>
    <td align="right">34.40787</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.33455E-002</td>
    <td align="right">3743.84396</td>
    <td align="right">1046.59894</td>
    <td align="right">10.81828</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 10 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">210180.55689</td>
    <td align="right">262725.69611</td>
    <td align="right">9.03051</td>
    <td align="right">11.28814</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">3743.84396</td>
    <td align="right">1046.59894</td>
    <td align="right">10.81828</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">132829.66628</td>
    <td align="right">152754.11622</td>
    <td align="right">11.77050</td>
    <td align="right">13.53608</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">3743.84396</td>
    <td align="right">201.49201</td>
    <td align="right">1.90187</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">44472.01825</td>
    <td align="right">55590.02281</td>
    <td align="right">1.83987</td>
    <td align="right">2.29984</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">3743.84396</td>
    <td align="right">201.49201</td>
    <td align="right">1.90187</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">187913.72493</td>
    <td align="right">216100.78367</td>
    <td align="right">16.66185</td>
    <td align="right">19.16113</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">3743.84396</td>
    <td align="right">749.97721</td>
    <td align="right">5.34869</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">38610.98612</td>
    <td align="right">48263.73265</td>
    <td align="right">1.58388</td>
    <td align="right">5.34869</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">3743.84396</td>
    <td align="right">749.97721</td>
    <td align="right">5.34869</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">106711.58200</td>
    <td align="right">122718.31930</td>
    <td align="right">9.45675</td>
    <td align="right">10.87526</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.74200</td>
    <td align="right">1.33455E-002</td>
    <td align="right">3743.84396</td>
    <td align="right">215.22776</td>
    <td align="right">3.77615</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">80845.88666</td>
    <td align="right">101057.35833</td>
    <td align="right">3.42203</td>
    <td align="right">4.27754</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">3743.84396</td>
    <td align="right">215.22776</td>
    <td align="right">3.77615</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">241554.15804</td>
    <td align="right">277787.28174</td>
    <td align="right">21.42329</td>
    <td align="right">24.63678</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.74200</td>
    <td align="right">1.33455E-002</td>
    <td align="right">3743.84396</td>
    <td align="right">966.46162</td>
    <td align="right">10.55704</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 5 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">24640.02458</td>
    <td align="right">30800.03073</td>
    <td align="right">0.97489</td>
    <td align="right">10.55704</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">3743.84396</td>
    <td align="right">966.46162</td>
    <td align="right">10.55704</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">95314.37066</td>
    <td align="right">109611.52626</td>
    <td align="right">8.44775</td>
    <td align="right">9.71492</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.18500</td>
    <td align="right">1.33455E-002</td>
    <td align="right">3743.84396</td>
    <td align="right">0.00000</td>
    <td align="right">0.95094</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 6 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">87762.15557</td>
    <td align="right">109702.69446</td>
    <td align="right">3.72180</td>
    <td align="right">4.65224</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">3743.84396</td>
    <td align="right">0.00000</td>
    <td align="right">0.95094</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">332070.83128</td>
    <td align="right">381881.45598</td>
    <td align="right">29.44377</td>
    <td align="right">33.86034</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">3743.84396</td>
    <td align="right">742.22927</td>
    <td align="right">10.35134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 7 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">10.35134</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">3743.84396</td>
    <td align="right">742.22927</td>
    <td align="right">10.35134</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">172933.47629</td>
    <td align="right">198873.49773</td>
    <td align="right">15.32875</td>
    <td align="right">17.62806</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">3743.84396</td>
    <td align="right">396.23287</td>
    <td align="right">3.68922</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 8 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">47428.21426</td>
    <td align="right">59285.26783</td>
    <td align="right">1.96746</td>
    <td align="right">3.68922</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">3743.84396</td>
    <td align="right">396.23287</td>
    <td align="right">3.68922</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">130046.04681</td>
    <td align="right">149552.95383</td>
    <td align="right">11.52476</td>
    <td align="right">13.25347</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33455E-002</td>
    <td align="right">3743.84396</td>
    <td align="right">181.48571</td>
    <td align="right">1.80745</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BUILDING STORY 9 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">57109.45952</td>
    <td align="right">71386.82440</td>
    <td align="right">2.38878</td>
    <td align="right">2.98598</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">3743.84396</td>
    <td align="right">181.48571</td>
    <td align="right">1.80745</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">71926.27</td>
    <td align="right">5.71021</td>
    <td align="right">5.71021</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">32618.06</td>
    <td align="right">2.19311</td>
    <td align="right">2.19311</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">485286.37</td>
    <td align="right">34.40787</td>
    <td align="right">34.40787</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">371077.75</td>
    <td align="right">11.28814</td>
    <td align="right">11.28814</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">167668.41</td>
    <td align="right">13.53608</td>
    <td align="right">13.53608</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">65236.11</td>
    <td align="right">2.29984</td>
    <td align="right">2.29984</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">262488.45</td>
    <td align="right">19.16113</td>
    <td align="right">19.16113</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">183465.45</td>
    <td align="right">5.34869</td>
    <td align="right">5.34869</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">155921.92</td>
    <td align="right">10.87526</td>
    <td align="right">10.87526</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">129525.54</td>
    <td align="right">4.27754</td>
    <td align="right">4.27754</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">373428.26</td>
    <td align="right">24.63678</td>
    <td align="right">24.63678</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">362117.06</td>
    <td align="right">10.55704</td>
    <td align="right">10.55704</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">1 ZONE VAV 6</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">115075.89</td>
    <td align="right">9.71492</td>
    <td align="right">9.71492</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">1 ZONE VAV 6</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">32618.06</td>
    <td align="right">4.65224</td>
    <td align="right">4.65224</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">472205.24</td>
    <td align="right">33.86034</td>
    <td align="right">33.86034</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">355061.30</td>
    <td align="right">10.35134</td>
    <td align="right">10.35134</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">229806.74</td>
    <td align="right">17.62806</td>
    <td align="right">17.62806</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">126543.82</td>
    <td align="right">3.68922</td>
    <td align="right">3.68922</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">163497.50</td>
    <td align="right">13.25347</td>
    <td align="right">13.25347</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">61997.44</td>
    <td align="right">2.98598</td>
    <td align="right">2.98598</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.71021</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.49960</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.71306</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.57568E-004</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.35412E-003</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.19311</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">61908.56917</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.35412E-003</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1237.62281</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 10 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">34.40787</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 10 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">8.29115E-002</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 10 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 10 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">24.08551</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 10 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.43336E-003</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 10 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 10 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.07335E-002</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 10 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">24.08551</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 10 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 10 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 10 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">490721.56785</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 10 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.07335E-002</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 10 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">9239.94612</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">13.53608</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.21076</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.06082</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.08467E-003</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.56982E-003</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.06082</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">71770.41296</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.56982E-003</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1327.46993</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">19.16113</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.14889</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">13.41279</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.58263E-003</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.23456E-003</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">13.41279</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">102161.43367</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.23456E-003</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1730.64769</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">10.87526</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.26232</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.61268</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
