
OS:Version,
  {e742e310-c66c-4fff-bae9-fe4c5262ace1}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:Facility,
  {6d79cc1c-b09c-43fa-80b8-097ae0d0feec}; !- Handle

OS:Site,
  {11fdd221-4af3-44a3-b1ec-7427c5eb91ad}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.8160067861328,                       !- Latitude {deg}
  -78.8513213710169,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {c4fdf137-2e8d-477d-9ed3-b7fc47133493}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {7742d8a6-ec6e-42dc-a091-b6ad70db8cd9}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {a3835f7e-b501-42f1-a200-3efed5c2cf82}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {57c267fb-314f-46e4-bd28-9d7889476c66}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {3c454a36-bf62-44cd-b87e-91cce8a5d047}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {5dda1cb2-fd37-4fea-8d77-cc0db514098c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {87cf1ec1-864e-4376-959b-fe2e5cd9907c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {e52952a2-407b-4aab-93c5-8ff84a0e3a3b}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {2c6d12bd-9748-464d-ae1b-44c07cca87b2}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  file:////Users/tkwasnik/github/urbanopt-example-geojson-reopt-project/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {8613388b-d3c4-4738-b839-bac43ef7cbd4}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {a60da1cf-4b8e-4075-80eb-2b7f730407c4}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b0de4de4-cf2d-44a9-8928-87fcf7b90581}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d609973b-ee32-423d-8c66-f35af5f21e25}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {2b1e80b4-af7d-4d26-84e5-08a31393289a}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:Node,
  {4e95b814-f3a5-4bea-a37b-71fecb2c4792}, !- Handle
  Node 1,                                 !- Name
  {5724e7e1-320f-47e8-9abf-bd693dd76ae5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5724e7e1-320f-47e8-9abf-bd693dd76ae5}, !- Handle
  {b5168d19-1316-4cb4-851b-549154d125c1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {4e95b814-f3a5-4bea-a37b-71fecb2c4792}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f14cfa32-b8e9-46aa-86f5-18edf33f58ca}, !- Handle
  {e7ff830a-93b0-4274-8e75-ad2a7e25d415}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {21273e4d-58b2-4c10-8d9c-1dd021179a56}, !- Handle
  {40d8081c-77e4-4d41-815c-255563306814}, !- Name
  ,                                       !- HVAC Component
  {2f880fb7-c7eb-4767-bd36-d8d22cc4dbde}; !- Port 1

OS:PortList,
  {41ae0231-739e-4dd5-907b-ba7cc34585a4}, !- Handle
  {ca96dcda-6533-4519-9249-9f03d41472d8}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ac0f4ff9-d5ce-40e2-b476-2c929f50abd6}, !- Handle
  Node 2,                                 !- Name
  {31b660e5-3a89-4ec1-a907-51018cf3acbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31b660e5-3a89-4ec1-a907-51018cf3acbc}, !- Handle
  {d5754198-ad10-4ddd-9cb8-ef37c8119c82}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ac0f4ff9-d5ce-40e2-b476-2c929f50abd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c48681c6-188e-4979-94bf-a06ddddc7ba2}, !- Handle
  {d948d5f0-a838-4440-ae3d-ab698d03cf62}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3be1d85c-1c76-4dca-b1af-79a445d869f0}, !- Handle
  {72cb2c62-b068-438d-aeb0-9093d7628d87}, !- Name
  ,                                       !- HVAC Component
  {8fe57d5f-bbfa-4eac-b1fd-b80abb58b250}; !- Port 1

OS:PortList,
  {565a5ddc-07b2-49ed-b681-c38e16bdbe8a}, !- Handle
  {b03a59b8-922e-4e92-b15b-e82969244128}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {95c861d8-bac5-47b6-b39d-da706f54ef47}, !- Handle
  Node 3,                                 !- Name
  {2830c60d-59d9-4b92-bc24-f898bb3bd51c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2830c60d-59d9-4b92-bc24-f898bb3bd51c}, !- Handle
  {c327d6bd-83e4-4e8d-8607-400edb91558a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {95c861d8-bac5-47b6-b39d-da706f54ef47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e05d607c-3fec-4644-bdb6-8c8494caffb2}, !- Handle
  {0c527457-f61f-4d43-816f-591f926d3a03}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a8ecd77c-4e80-433f-978b-6446e32b4795}, !- Handle
  {6127af95-7881-4c97-bc08-f041a47ce50d}, !- Name
  ,                                       !- HVAC Component
  {5136a4cd-476a-47ec-91e7-a991f413e38e}; !- Port 1

OS:PortList,
  {fee37d08-e4e3-40bd-8644-b95dc292ad70}, !- Handle
  {fbef7378-cd09-4f21-90a1-74bb5c11d845}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {2a996fd3-93dc-433c-8a2d-d474cb865abe}, !- Handle
  Node 4,                                 !- Name
  {1d8b7080-d73a-4483-93be-e091df324214}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d8b7080-d73a-4483-93be-e091df324214}, !- Handle
  {bbb8da53-5be1-4cea-9a46-0360f1311f1b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {2a996fd3-93dc-433c-8a2d-d474cb865abe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a410553f-0e61-455d-92f7-7d4c7f8fc55f}, !- Handle
  {a82159c6-e499-4d1a-a9e5-8a1a5e2c08cb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ea1a1a82-4cc7-40e0-9439-472cdcd80d27}, !- Handle
  {e6154b8a-6675-4eb3-95bd-bb1eee1159f5}, !- Name
  ,                                       !- HVAC Component
  {03592927-03b1-4422-820b-086aa51e8d79}; !- Port 1

OS:PortList,
  {cbad8331-3d95-4886-b5eb-ed7a0a1aef1f}, !- Handle
  {91c832e6-704c-411a-8c49-78680d4a3bd0}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5194e252-851a-4265-a129-ef235f52da32}, !- Handle
  Node 5,                                 !- Name
  {993f491f-3c58-46b4-bd6b-eea8f34b4a78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {993f491f-3c58-46b4-bd6b-eea8f34b4a78}, !- Handle
  {7d675ad0-059b-480d-939a-969b51c24547}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5194e252-851a-4265-a129-ef235f52da32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {caa11181-4459-4e57-9078-e5f78acbe290}, !- Handle
  {7b5ee87f-cbe9-4253-849d-614c97913c7f}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8adceab5-679a-491a-8aa7-eb64a7f69d5b}, !- Handle
  {9a322d45-f601-42e5-a122-0b70d93faf8d}, !- Name
  ,                                       !- HVAC Component
  {8f4f836a-8d9d-461c-8018-8f680fed8922}; !- Port 1

OS:PortList,
  {4309b05a-51c2-41a9-bd59-d26fc9f894b1}, !- Handle
  {1c2d83ff-67ca-4729-9a4f-62a493396ac3}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {9144fd9e-65f1-4103-b702-473d6a9c7712}, !- Handle
  Node 6,                                 !- Name
  {fe2b90bb-dd29-47da-8556-bb729c496807}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe2b90bb-dd29-47da-8556-bb729c496807}, !- Handle
  {1fc16954-c3b4-40ca-9a15-048ab72436ea}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {9144fd9e-65f1-4103-b702-473d6a9c7712}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2536e95c-66c7-41a7-9e4d-ef6fcecc4270}, !- Handle
  {9a8a89e7-936b-49af-86d3-b4846903efd5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d584ed32-69e3-464a-bcf6-8aba50c16400}, !- Handle
  {736ede11-d4a8-4cc6-b0fc-f35d4107cad0}, !- Name
  ,                                       !- HVAC Component
  {8458ed44-c75c-4df9-92ef-82c177636916}; !- Port 1

OS:PortList,
  {de93e0b9-4d85-416e-b5ff-99ed2266ec18}, !- Handle
  {e3267411-a617-4856-a28f-021b72a7889c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {7935683b-680b-4685-b970-3a353e0d1c0d}, !- Handle
  Node 7,                                 !- Name
  {b5d0c6c2-8a5b-4861-a1a1-4d70c2f1ce28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5d0c6c2-8a5b-4861-a1a1-4d70c2f1ce28}, !- Handle
  {fbf65fec-48bc-41bd-bcd2-199c2454801c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {7935683b-680b-4685-b970-3a353e0d1c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40600218-4037-425a-8825-18eb9bccf4b4}, !- Handle
  {697cf217-ce14-48f1-835b-6f72e28be2ba}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4ea7269c-678e-4908-a593-7eb7e595e423}, !- Handle
  {a63f567c-2cd9-4886-82e9-70f37361a9ed}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3eb81b2f-45be-4424-8722-968a36c50792}, !- Handle
  {c9993e31-6060-4dfb-895d-caefcebe4d9e}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3d722fe4-91fa-48bd-b930-0c49044b78ed}, !- Handle
  Node 8,                                 !- Name
  {5deda298-18ce-4848-84b5-537caf2f52c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5deda298-18ce-4848-84b5-537caf2f52c4}, !- Handle
  {6dc1d8eb-7aa4-4522-a339-99067617ca57}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3d722fe4-91fa-48bd-b930-0c49044b78ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c38977d-39d2-46de-968c-9da45d596306}, !- Handle
  {9058e6c7-b2d2-43fe-ab64-95b6e1a4280e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {277bd77d-7677-424d-9a04-d7e472d00fa4}, !- Handle
  {9df60ff9-633b-40b1-b219-5a3ed21d6ada}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a458f815-6a9e-4407-9315-f0611f3460e3}, !- Handle
  {0fbdc8c4-0e29-481c-b4e5-85bd854fa4ca}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5bc8e15b-a356-4469-8855-136aaf3663ab}, !- Handle
  Node 9,                                 !- Name
  {f5d124fc-2cd7-4007-9334-024b6294bab5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5d124fc-2cd7-4007-9334-024b6294bab5}, !- Handle
  {12b173a5-5bc4-4ba0-8c03-f3a81c3c5ddb}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5bc8e15b-a356-4469-8855-136aaf3663ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f843da7-f7c3-42f7-990b-99447e1bac4f}, !- Handle
  {d5ad81a8-5764-4262-9830-308548a7d29c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0f8b0392-3e22-4737-9af6-4b5b7bc9d37e}, !- Handle
  {d8b84c72-0872-41df-bb66-882cf9e865e8}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b024f2a5-af8f-43f9-b499-33dca735dd1c}, !- Handle
  {4f6f9519-21f8-4b3f-9eb6-158193f0548b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {19bad22f-e931-4898-9ce4-89d3f7fce510}, !- Handle
  Node 10,                                !- Name
  {f1c30300-8bf5-4774-b4c6-9c87033c620b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1c30300-8bf5-4774-b4c6-9c87033c620b}, !- Handle
  {cf7053c1-d4a1-4c3e-bd0f-f89f778b504f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {19bad22f-e931-4898-9ce4-89d3f7fce510}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f84feec-fbca-4015-aa41-56ddb21e4453}, !- Handle
  {fcd1ada2-7104-4756-a80f-360b2b9abdfb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b93eaa88-1091-441d-a2b1-f5f28bfb30f6}, !- Handle
  {0492f3ad-458a-41af-88c6-f103d5eb49e1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {dc036d34-0a9c-4d7a-8952-816a28be18b2}, !- Handle
  {7787e53e-bec1-45ff-8461-532d3fc77b77}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {d3a94549-d60c-4df5-ac24-b6e2d9d909b6}, !- Handle
  Node 11,                                !- Name
  {b06d9117-326b-46b4-a74d-1ecf0703f1ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b06d9117-326b-46b4-a74d-1ecf0703f1ca}, !- Handle
  {e0038e94-4d7c-4981-9508-125d726928f4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {d3a94549-d60c-4df5-ac24-b6e2d9d909b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46e185c2-22fd-4dd1-a7c2-9ad380896795}, !- Handle
  {6b222882-1d68-406d-8d9e-a161d25329c7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {da356866-6644-4625-9f14-b91b5aee7e01}, !- Handle
  {b48d735b-e068-4484-b976-71bbf3773c88}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {89afc5a0-89ba-4cdf-9f8f-30a7e42f0e2e}, !- Handle
  {392dcfb9-3b97-4ce5-9ca6-cf01ee6e1b70}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {54450a06-ccef-428f-b824-d09a15a172f8}, !- Handle
  Node 12,                                !- Name
  {cbf9b436-1814-4395-948c-a61b5883e336}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbf9b436-1814-4395-948c-a61b5883e336}, !- Handle
  {059fb35b-a9bc-4b78-a709-af927607e7ce}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {54450a06-ccef-428f-b824-d09a15a172f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7f59141-2498-4af1-a0d6-4b26b804308d}, !- Handle
  {7827a7d9-f405-4e19-a980-cbeaa15fa901}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {38cd341f-5626-4fab-9e32-5f60034d1f18}, !- Handle
  {5f5f334d-719f-4801-8ea4-6a3bd00f7a83}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {799cbde9-7d6d-4473-ae1e-2da4ab43b325}, !- Handle
  {4d281343-bf27-4b81-a847-f37f25b3e130}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {d0a64b1c-0a8b-4477-990a-27652984fd6a}, !- Handle
  Node 13,                                !- Name
  {3134e7c2-2e66-4373-ae46-a672b0581222}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3134e7c2-2e66-4373-ae46-a672b0581222}, !- Handle
  {093f4bfd-b151-44f6-9682-7cd7890d7eed}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {d0a64b1c-0a8b-4477-990a-27652984fd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74be93ed-ade4-4dd2-acbb-357456c1a7b0}, !- Handle
  {3813fc7c-e41f-4cf2-a6ff-716a50b200b9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e5885ea8-9469-4f62-94d7-bbc87059a2ec}, !- Handle
  {8375654e-aedb-49f6-b2e2-9fd69134f67c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {950d17a9-8bf5-49c2-92b9-978783d7f57e}, !- Handle
  {348e8d66-6c5b-4648-8c10-e7fad0c9c906}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {dde09cf7-8cc8-417a-9a8c-047afe97907f}, !- Handle
  Node 14,                                !- Name
  {98d812ba-910b-4e18-942c-0d5aa37b7fc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98d812ba-910b-4e18-942c-0d5aa37b7fc3}, !- Handle
  {756260f0-33ca-424f-8dc2-d004c48b8df7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {dde09cf7-8cc8-417a-9a8c-047afe97907f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88b4bc00-d263-4943-92d1-4ee3cb39f388}, !- Handle
  {b864823a-c231-4a7b-be60-7a4f8dfd3644}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {550c953e-874e-4a32-b9d7-a06cec1d50be}, !- Handle
  {dcb81655-a5b4-4463-a8ae-2aee04fe394d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {20d13f1e-1545-4c1c-83e3-c82fe249990b}, !- Handle
  {ab2c7aed-80ef-414e-a76b-acf8bc560989}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5e34bb57-4d1f-4a37-8e30-78d997beb628}, !- Handle
  Node 15,                                !- Name
  {27d9e874-faa1-4dcf-b799-64d84a84aa87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27d9e874-faa1-4dcf-b799-64d84a84aa87}, !- Handle
  {25bccb2e-9609-41a2-a7f2-1088ceef9688}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5e34bb57-4d1f-4a37-8e30-78d997beb628}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21d7a6b2-a0f4-4a78-898c-21f02ffda094}, !- Handle
  {60781d3b-6b6a-4c01-bd1a-e74648b8270b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {17f7103b-b552-4ce7-b783-71b2f373930e}, !- Handle
  {0081847e-b919-4602-90d9-4416faef87f7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8bb39cc7-43d5-47f5-99e7-2a5bca40ccaa}, !- Handle
  {7e049294-d127-4207-a30b-6c4698f5e308}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3352d9e7-5f84-427d-b40c-df3f359fa5cb}, !- Handle
  Node 16,                                !- Name
  {6b779f43-0576-484d-a709-d883451c939b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b779f43-0576-484d-a709-d883451c939b}, !- Handle
  {544a8ace-0d15-4f42-8efc-81f47c3752de}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3352d9e7-5f84-427d-b40c-df3f359fa5cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e52ffa2-2d28-457f-8afa-b1a7cd3c7bcf}, !- Handle
  {e11cb2fd-8004-4cf4-897d-3ebbbd5a2911}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {91b4fabb-7243-4973-83f8-211ea1018fff}, !- Handle
  {0691a2e9-ed7f-4a6c-97a2-7c6b9a1a8080}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4a5e807b-9342-4291-bdc9-5e3953039e47}, !- Handle
  {ee1c9702-8925-4bee-9376-073a4ada384a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {f1e80ae8-19d3-4867-a7ca-135c843ba064}, !- Handle
  Node 17,                                !- Name
  {50b5ab98-3ad2-4340-9da5-7de9668dba73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50b5ab98-3ad2-4340-9da5-7de9668dba73}, !- Handle
  {7e4341df-43a5-4ae4-a3e2-a48fa38cea66}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {f1e80ae8-19d3-4867-a7ca-135c843ba064}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0db557b-0edf-43a5-8be1-e2df8dae0b12}, !- Handle
  {f9591069-8880-42fb-ab16-7e02e0c1872a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f75d29e0-7055-44b3-a5a8-dcca1d8bfcab}, !- Handle
  {74549de3-75af-497f-a81e-ec7a77d31235}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f608a092-686b-4880-8554-f0991a1cd8f2}, !- Handle
  {7ad11ee5-2eda-48d5-b407-44758ca8841f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {59427c51-612c-4745-9a88-855fca41d65a}, !- Handle
  Node 18,                                !- Name
  {567a5376-f08d-4605-bfd0-1eac532e3635}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {567a5376-f08d-4605-bfd0-1eac532e3635}, !- Handle
  {a93476db-52fb-4b7c-aa4d-009a7cb8baaa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {59427c51-612c-4745-9a88-855fca41d65a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc0285ae-a2f4-4fc6-852f-5be2b355084f}, !- Handle
  {8c46dbae-ee35-4443-bf9e-d16b4d92f49d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {73acbc8e-7fd9-4462-b5bb-851f36104fa0}, !- Handle
  {a2c75d60-66bb-47ac-8e40-972309218115}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1796d468-a3f7-4167-ba6e-6c8c688565cb}, !- Handle
  {b1006e1b-b91a-4a3b-a2c7-9a5d2e92d993}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {49c91dee-5fe8-4a44-ba54-68383cbf7fea}, !- Handle
  Node 19,                                !- Name
  {8914ecd4-d16d-4276-82b2-8056a75f150d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8914ecd4-d16d-4276-82b2-8056a75f150d}, !- Handle
  {0888d551-adb2-4c2f-a503-b20dee6688f2}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {49c91dee-5fe8-4a44-ba54-68383cbf7fea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ccf193a3-3b9f-4e21-b8b0-eb6aab4019ef}, !- Handle
  {d8b13e75-c345-4b9a-a99e-a8ebf8d56cbb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f804494c-c153-4fcd-bd1e-177debd40e80}, !- Handle
  {491186b0-0946-4472-9489-7e02699a52ff}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4485f20a-cb8b-4bac-8252-c5c9574a2259}, !- Handle
  {1cab10f2-dd9e-492f-bb97-894781a01e42}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5d9eab51-b070-4de7-8dda-a32a28250d63}, !- Handle
  Node 20,                                !- Name
  {6289e907-5dc4-43c7-b20c-6241cedef3a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6289e907-5dc4-43c7-b20c-6241cedef3a2}, !- Handle
  {beed33c6-1188-4a88-9722-deb051ca3bfe}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5d9eab51-b070-4de7-8dda-a32a28250d63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a7cb35e-5b65-4f08-b011-0182e3558e8a}, !- Handle
  {1081a343-a923-4dba-8e0a-08b942310994}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5004a5a7-6bf7-4736-a84c-e3c3633cf459}, !- Handle
  {2a1ed043-1dc0-4d07-8b24-2ce56c609257}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1c72cb75-bbfe-47d0-a2e4-82829572f29b}, !- Handle
  {ece1a300-40c7-4d17-b884-6cde41e03c55}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {92f395ac-9f5f-424f-9658-57e46fcbfca4}, !- Handle
  Node 21,                                !- Name
  {d50ed3fa-9263-4858-84a8-64c301ba8316}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d50ed3fa-9263-4858-84a8-64c301ba8316}, !- Handle
  {7319cce1-b8ab-4599-b998-b3c1710cd5ee}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {92f395ac-9f5f-424f-9658-57e46fcbfca4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a39f84f0-d6b8-461a-acba-a23a83b3f322}, !- Handle
  {66dd8a95-31ae-4a82-953c-96da87041955}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {cbcdffa9-e240-4510-9145-3e42bda64335}, !- Handle
  {0148f74d-4198-4caf-9ae3-02987c214770}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e5763c4c-4b84-425d-b190-812b6194a536}, !- Handle
  {8d89e29a-394e-4c52-8f09-069be8d2ae29}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {d85793e5-e4e8-40d9-b5e3-ebb0726fe5d8}, !- Handle
  Node 22,                                !- Name
  {f7f33e60-7948-41bf-b525-ad2ad876fcd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7f33e60-7948-41bf-b525-ad2ad876fcd3}, !- Handle
  {87ad2c35-dfee-4bef-8251-685b39e4be53}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {d85793e5-e4e8-40d9-b5e3-ebb0726fe5d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d41df78c-2085-455f-a74f-2714c6d66cb6}, !- Handle
  {5f6be2f9-603f-48c6-b012-e93d70399910}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2c13314f-fde8-49e6-8302-741956d56513}, !- Handle
  {ee5e7b49-01cf-41bf-89ae-2a8604092ae2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {91b7c045-29a1-4673-9e96-9a67855c2fc7}, !- Handle
  {95a6d35e-7fcd-4cc5-8601-3342117f869c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {becb7565-f0ca-49f2-9077-0bc3c77c9003}, !- Handle
  Node 23,                                !- Name
  {c5130ccc-e528-462f-b605-c490e14b2350}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5130ccc-e528-462f-b605-c490e14b2350}, !- Handle
  {20b9dd3d-7d2e-4325-a4aa-a40844aaaa7e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {becb7565-f0ca-49f2-9077-0bc3c77c9003}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1aa38bc-5180-4eeb-9ca6-40604c165a6f}, !- Handle
  {6f168037-15a8-4719-bd12-4412a53db60c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {aa4c9ade-b4bd-44ee-a5b8-574ecf689b42}, !- Handle
  {cdba7923-5523-476b-af8e-2f5df6ee340e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5fcefafb-519a-49d8-a108-58cab13ce4d1}, !- Handle
  {d6ee679b-70ea-43b3-8b60-d41fa5db5b06}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {0fac328d-d95d-42f0-87d8-b51c8b56307a}, !- Handle
  Node 24,                                !- Name
  {66a24a93-ebcb-464a-9434-ae0d91ed944d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66a24a93-ebcb-464a-9434-ae0d91ed944d}, !- Handle
  {a174dbc1-5e90-413c-9825-d42666b7744c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {0fac328d-d95d-42f0-87d8-b51c8b56307a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08cf7e27-35a8-40c4-9033-4171ec87121f}, !- Handle
  {3ab012e4-3dcd-47ed-b9fe-29df0e948694}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {16b32df1-fbe4-4574-a56c-727309f5cfd6}, !- Handle
  {a91d0a85-1740-44f9-a203-b22130d6cf1a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e4fefa9a-f8ce-403f-ba79-2141291aba6a}, !- Handle
  {2f582cc3-b016-4a9e-88cb-51e61268187f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {d2a35af1-6fc5-478e-96d5-d8086d46008a}, !- Handle
  Node 25,                                !- Name
  {3471dbf5-1701-48b1-8751-f7fcc283a2bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3471dbf5-1701-48b1-8751-f7fcc283a2bb}, !- Handle
  {83604bce-5854-4759-a1ef-5e191354f8b7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {d2a35af1-6fc5-478e-96d5-d8086d46008a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f57822d5-c43c-4d42-be98-f93f45926bb2}, !- Handle
  {2e6edae6-7f6c-47a8-96c8-cc6eae6d3fd1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {024ca27c-e6ec-470f-ac4e-cd8367c158b1}, !- Handle
  {32d13dbf-bb1a-4065-a634-8767906ad505}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3acbd495-c1b4-4c8f-9492-105c5b7d3a2a}, !- Handle
  {d40fe23c-0d6a-4c11-b8ef-537fc60f2c2f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {8397b16e-815b-445b-871b-0d955c5dec07}, !- Handle
  Node 26,                                !- Name
  {55a629c6-8936-44b1-82f8-76bad45f4ba9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55a629c6-8936-44b1-82f8-76bad45f4ba9}, !- Handle
  {cd9a3734-29f7-4f08-aeb6-6b31b4652bf5}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {8397b16e-815b-445b-871b-0d955c5dec07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40b513b3-787b-4ab0-9522-0fd02696b33d}, !- Handle
  {b4fc3e80-adf3-4547-b78f-ac1b2ea2e93b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {87357c54-a195-490c-97c6-b88d3306dd7a}, !- Handle
  {c978134b-9ac0-4798-a3c2-1fe7d2bfb1b7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {05ecd94e-83e0-4989-bc05-b91e71ba39ea}, !- Handle
  {4c979325-7d46-4b3b-b765-e4100bf035d9}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {c4aefb02-9ba4-4697-ac28-34cdcd3df280}, !- Handle
  Node 27,                                !- Name
  {fbb6e9e4-fe6e-4314-9824-0371a2b07f26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbb6e9e4-fe6e-4314-9824-0371a2b07f26}, !- Handle
  {f85b8a11-5a3c-4427-aaaa-e9ff6191f5ff}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {c4aefb02-9ba4-4697-ac28-34cdcd3df280}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {467cb6d7-a13e-4ec2-95ad-7756080653fe}, !- Handle
  {d2dbb15c-d030-49ed-b42d-c7b26e091865}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c627c6a3-9532-4a19-a6bf-2b6accd1345c}, !- Handle
  {8ba3410c-9ddc-415b-b3ee-44f290db7745}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f9bcf8c5-1a83-4509-8e78-2e105a84929f}, !- Handle
  {a4ddf7a0-a464-46f3-83cf-ca7891fdac8e}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {31a51916-6322-42fb-9240-233985c16cc4}, !- Handle
  Node 28,                                !- Name
  {54ee6c8a-be2b-40e1-89a8-92812eb4923d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54ee6c8a-be2b-40e1-89a8-92812eb4923d}, !- Handle
  {f8090d18-e257-44d1-93ba-abea94ef8821}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {31a51916-6322-42fb-9240-233985c16cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ada5ff4-8afd-4131-8e87-c17a646648a4}, !- Handle
  {e4a3a8a6-e8ff-4b48-ba78-82b5d82e067c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e0b8511d-992b-4ff3-8be9-4e9c3ad61ce3}, !- Handle
  {5b18ea9d-0d2c-4e4a-8dfe-a290a61d0660}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {350063c9-3951-49fd-8b1c-959d2b0142bd}, !- Handle
  {c332e266-2166-405b-a333-025016e727cd}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {fe7b703d-dde2-45e7-a0f7-5e58ba4c690d}, !- Handle
  Node 29,                                !- Name
  {0494d673-94ea-48f3-b5ad-d865a908b2d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0494d673-94ea-48f3-b5ad-d865a908b2d0}, !- Handle
  {60ee6550-9919-4f28-8011-783166ab67e5}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {fe7b703d-dde2-45e7-a0f7-5e58ba4c690d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f37ca68-3144-4f77-83cd-88241340f148}, !- Handle
  {e4623f7a-1b76-4247-9948-b1da3a82e3a0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c8653641-0bcc-4eb1-91d3-57328ef31945}, !- Handle
  {c817adf1-1208-43c1-956b-84da9bd874cd}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {04ab143a-d053-4a1f-8d58-8e04958f0552}, !- Handle
  {2d3b6ed9-47e0-4396-85c3-0e575a5bba54}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {bb9e2de6-0af5-4efd-9440-7d7ac5984d92}, !- Handle
  Node 30,                                !- Name
  {5891b419-2ce5-4c7b-bf1b-479cea665e3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5891b419-2ce5-4c7b-bf1b-479cea665e3b}, !- Handle
  {5da1af5e-f7ab-4e3c-ad84-118f0d82c30c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {bb9e2de6-0af5-4efd-9440-7d7ac5984d92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a0515a0-86f4-4bd1-832d-a99476860458}, !- Handle
  {03db337f-2cd6-4e7b-bf8d-5b0024a2f69c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bdf3694b-2204-40a4-bb7c-7eade7608a9a}, !- Handle
  {d18403b5-7074-448b-a859-f2d25e02f73d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {87679e47-71d7-4ff6-ad1d-13ce20e0a11c}, !- Handle
  {3f9cc391-0930-4c82-bd44-0d63cdb84850}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {560ee5d2-523c-43ce-bb42-58c9e1bd1346}, !- Handle
  Node 31,                                !- Name
  {c12d927e-9da8-4e73-88c3-f1def0181954}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c12d927e-9da8-4e73-88c3-f1def0181954}, !- Handle
  {57b2b7ec-219f-4a44-87f1-53539c12c21b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {560ee5d2-523c-43ce-bb42-58c9e1bd1346}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d92aa8af-7236-497b-87e1-ed20ad17b5a5}, !- Handle
  {5fa36a9a-35fe-4266-b248-2d2d492112d9}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {91860776-48f6-44d9-a68a-4cc01428b5e1}, !- Handle
  {cbe5637e-a08e-4843-82fc-5487f5bd00de}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {825af823-1e1d-4b7f-bfd6-a9601bd0e3e9}, !- Handle
  {6889b1b7-279a-4938-b6e5-4b7997f90506}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {03ac0e51-e52c-4f18-a483-588e368af348}, !- Handle
  Node 32,                                !- Name
  {d6b06505-eda7-4ded-9bf6-728c38c92d34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6b06505-eda7-4ded-9bf6-728c38c92d34}, !- Handle
  {784e4b64-160d-4c90-af0d-21b61ca04c54}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {03ac0e51-e52c-4f18-a483-588e368af348}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dffdd831-51d8-42f0-ba78-05073ace9dca}, !- Handle
  {4fd02e6e-dba4-4748-bf5f-7432109bb4c1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {331ae367-f951-46a9-aff9-bfb64ceb7974}, !- Handle
  {082e096f-b440-486f-a117-3e2f0575252d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f9bb1386-a5be-49fa-b356-de13ba616c05}, !- Handle
  {b4c50917-ce7a-47dc-a768-1ea63c8ba3c4}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {43fc03cb-8524-400b-90f0-61165fff669a}, !- Handle
  Node 33,                                !- Name
  {229fa863-0306-45b6-8db9-a004755c67e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {229fa863-0306-45b6-8db9-a004755c67e4}, !- Handle
  {90b40b81-690b-49c6-9b94-77711c8fcbe9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {43fc03cb-8524-400b-90f0-61165fff669a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {634e99fc-92af-48b9-b91c-3ec048b2487a}, !- Handle
  {6c353aae-952f-4527-956b-1ae3e81715ab}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bf4d31a8-5447-4a0e-9973-83d12b702c4a}, !- Handle
  {f4b10fbd-4504-42a0-ade1-9b29a1379bc1}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {78e3dfb3-60ff-45dd-9991-ffa1e14a6fcd}, !- Handle
  {55e53b18-d721-4d89-8238-0fd991f28027}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {2ffe0003-255f-4b50-bb26-d6bc78bca518}, !- Handle
  Node 34,                                !- Name
  {fc5a6f4a-938a-4b4c-8cc3-a1ee12208436}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc5a6f4a-938a-4b4c-8cc3-a1ee12208436}, !- Handle
  {39ba756e-743e-4c4e-9c25-a1f108338800}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {2ffe0003-255f-4b50-bb26-d6bc78bca518}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {275a3c3b-c12a-48fa-aa69-61c78350f993}, !- Handle
  {30f66a22-a1ec-4238-863b-fe6e5d1b1c5d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1554dd02-e62d-463a-a07c-2a283c0bd124}, !- Handle
  {a8baf212-32c2-4f92-8455-864e86b38ebd}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {99e8439d-3fe6-459b-9514-28f6d5100344}, !- Handle
  {981ed3a8-78d7-4025-9424-6505955cb530}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3099969d-3b3b-4727-ae6a-ec69b212fc41}, !- Handle
  Node 35,                                !- Name
  {9eb1a291-a1d5-46aa-8674-2359ada1971d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9eb1a291-a1d5-46aa-8674-2359ada1971d}, !- Handle
  {374600d7-634d-4235-9eae-685827f9b6f1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3099969d-3b3b-4727-ae6a-ec69b212fc41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c86f7d10-137f-4cea-a6e3-6601c238bb5c}, !- Handle
  {621340c1-98b0-43b1-9386-47c0a382108d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {558d5400-ce05-49ae-b99d-32ad3572d1c5}, !- Handle
  {57aa540c-6619-406d-ae63-55481b0115aa}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bbf0735f-7f1a-49aa-9b39-600d01bc94da}, !- Handle
  {ee0f8e29-6a7e-4b11-95b2-d1b372ad4c73}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {6ed31ba4-c58c-4518-bd4a-2035b8efdc62}, !- Handle
  Node 36,                                !- Name
  {2ec628b8-c3aa-4453-b766-af0e56f0fa65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ec628b8-c3aa-4453-b766-af0e56f0fa65}, !- Handle
  {4cfebab6-74f8-4ab7-a98e-e87d65078233}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6ed31ba4-c58c-4518-bd4a-2035b8efdc62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eef607e5-0df7-4753-a1b2-1c185c9c5ad7}, !- Handle
  {c41bda61-fe9d-4b80-a9ae-232a31d73cbe}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9ac7ae42-d9b4-41e0-b62e-9bee2dec0fdc}, !- Handle
  {d103ded2-8813-439e-a694-1a016e12d0f3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e3f681e7-4890-422d-83d7-76fd8178a585}, !- Handle
  {9f24e0d8-2c35-4363-bf30-6c8b6ea3e120}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {53889f37-476a-441c-af7c-013ba3c3ae7c}, !- Handle
  Node 37,                                !- Name
  {7c6840f4-3fab-4f35-a378-2a9c8cf3ffbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c6840f4-3fab-4f35-a378-2a9c8cf3ffbe}, !- Handle
  {418f86eb-4c48-4b48-a67e-04876c03c163}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {53889f37-476a-441c-af7c-013ba3c3ae7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c14893e3-8172-441e-be82-9f3dc5277a24}, !- Handle
  {4f2262b1-6329-4fa0-93a9-4fc3be25aa76}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {75a8f257-7090-4385-9697-b2a6b2a1b46b}, !- Handle
  {d7feb309-64a6-47f3-8fff-49e6def08b9d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {50125792-57e2-4972-aa2f-f18033d384a4}, !- Handle
  {569e58b3-754a-41b4-902a-61d97c204c01}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {78862120-de7d-4ff8-b47c-a344272a9497}, !- Handle
  Node 38,                                !- Name
  {de7e2bde-fb7f-49c7-855d-44e36bdf2a66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de7e2bde-fb7f-49c7-855d-44e36bdf2a66}, !- Handle
  {923f21f2-6284-4370-a179-e3d899713e1a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {78862120-de7d-4ff8-b47c-a344272a9497}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5f46749-3fa1-4115-a64d-c2f5dd9993fa}, !- Handle
  {2428751a-3984-489c-b5ec-39b0428def8e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {53df7fb3-676f-41ad-8b5d-4f304c55ca45}, !- Handle
  {e052f921-0704-4343-aa86-11bf0d663144}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2a73dcc8-2efd-41a9-9965-5e90e60d9b0e}, !- Handle
  {d2d75c21-bb31-4cb9-929c-769541e61607}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {846b58a5-0404-4ce0-af6d-da396412c1e8}, !- Handle
  Node 39,                                !- Name
  {9dd5d8f8-3ec7-48ac-8b8e-0dd6302cf346}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dd5d8f8-3ec7-48ac-8b8e-0dd6302cf346}, !- Handle
  {15dd9620-33e2-4570-b8c4-282cb2a1e418}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {846b58a5-0404-4ce0-af6d-da396412c1e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20730a47-c3a4-4c07-b551-f53485bdb064}, !- Handle
  {96d96120-4276-48a9-848c-237a628b0d2c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3570426d-1877-4b04-af18-35b4658b6e62}, !- Handle
  {cf9259cc-db6d-4a0f-9e0e-d2fb87ec9ffa}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b50ca820-c99a-4c44-a75d-872ca6c73957}, !- Handle
  {3504cd1e-4b7c-49f3-a80c-bacdaba24b69}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {19aa25f2-b96c-4800-b1fd-0b56c15473a2}, !- Handle
  Node 40,                                !- Name
  {d3e0792c-4b82-493d-abb3-d638ea43f9f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3e0792c-4b82-493d-abb3-d638ea43f9f3}, !- Handle
  {703bf686-9e94-44c5-84e4-70c0da12ce28}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {19aa25f2-b96c-4800-b1fd-0b56c15473a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4057f97d-bb9b-4329-9fdc-3c92ca8f3b45}, !- Handle
  {24f83df5-e7fb-4809-b0fe-46212f7117f4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a6034902-421f-42d9-ae0e-626b5a83e584}, !- Handle
  {af25844c-8a9b-4346-b273-92559ea58499}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f7700d87-c7f8-4caf-878c-368a3aaf1dec}, !- Handle
  {64c1ab5a-3e5f-4df8-bff1-29e6e9293e67}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {570101ff-0d1f-4c91-b7a8-3a88edde976f}, !- Handle
  Node 41,                                !- Name
  {416b3eef-36a9-47ae-b0c4-6d60b38028ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {416b3eef-36a9-47ae-b0c4-6d60b38028ac}, !- Handle
  {ab63312a-dfd4-4137-93aa-c1a219a8d593}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {570101ff-0d1f-4c91-b7a8-3a88edde976f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {872d9ab4-342d-46bf-86bc-50ac4bb228ae}, !- Handle
  {74479597-bf34-4af4-b593-f7d363c9db6a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {38fcfff3-475e-414f-a058-cee2e691cfe5}, !- Handle
  {5947a715-dc62-43f2-be2e-fa712a6f23fe}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0b04e4d0-05c1-47f5-ac22-9890e0c5d6f3}, !- Handle
  {0c578a56-9a57-400d-b2fd-9605481048ae}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {b655d9be-e5c8-484f-bad9-4afb92bcd840}, !- Handle
  Node 42,                                !- Name
  {7bce6abe-93b2-4986-95ad-49bf767506aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bce6abe-93b2-4986-95ad-49bf767506aa}, !- Handle
  {e5f1a1c2-826e-4c20-89d7-79390eea6968}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {b655d9be-e5c8-484f-bad9-4afb92bcd840}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17bf1eda-d412-4432-99bc-05531648240e}, !- Handle
  {7a8a5add-3c76-47fd-8137-d8c15ff44572}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7db59022-1143-4b7b-8bc6-9b922d76d548}, !- Handle
  {0b7aa0bb-8ded-4f53-ae36-45f5c6945499}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d61ac8c2-0e9a-4202-b571-1098c56f9dc8}, !- Handle
  {50c1cfc5-1558-4f87-b06b-dfbd32904552}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {328dbb44-060e-4b6c-8d4e-3ab625aed88e}, !- Handle
  Node 43,                                !- Name
  {2a9f8019-c8f7-476f-a0e9-01eeb356f6a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a9f8019-c8f7-476f-a0e9-01eeb356f6a5}, !- Handle
  {fa35f9ac-374a-4236-b092-ba0cae620ca3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {328dbb44-060e-4b6c-8d4e-3ab625aed88e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4aee989b-11e8-47d2-8923-375aeaaba896}, !- Handle
  {57c48d51-f586-4204-98a2-37b1742dc98c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bc8a2672-6f27-4761-abc7-53e87cbf7a85}, !- Handle
  {884a32ac-fa97-4759-b1e9-0847621ed8bc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2c746b74-d43e-4d27-99b6-c8a274be6b39}, !- Handle
  {6fe43cfc-0c6a-43bd-87c6-032d5b377445}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ab8f72c2-56cb-4d22-b6f0-29a28301d81e}, !- Handle
  Node 44,                                !- Name
  {aeb93641-7f9b-4901-8d9e-bf7f6a1eaa65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aeb93641-7f9b-4901-8d9e-bf7f6a1eaa65}, !- Handle
  {415ce569-5be4-41b1-a7db-e079f2226f36}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ab8f72c2-56cb-4d22-b6f0-29a28301d81e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ca93346-8fb1-4f6a-ac4c-b4103c865412}, !- Handle
  {356add09-74a6-4154-8be1-000e501d7cb7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bdc2f271-95ce-4f43-9785-4006dffcad97}, !- Handle
  {d51bd7b4-ab12-4c0e-bbab-f23a93c83452}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1c093988-9761-44ec-a2ad-193b08cd0350}, !- Handle
  {967c167b-2751-4794-90cd-49ac88762e11}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {031c4b8c-9962-4512-8dd8-f06b9d31dcab}, !- Handle
  Node 45,                                !- Name
  {1be84717-884d-4b61-a419-9720a1946a5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1be84717-884d-4b61-a419-9720a1946a5f}, !- Handle
  {41924011-8dc1-4372-9234-6cdb2b952fa1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {031c4b8c-9962-4512-8dd8-f06b9d31dcab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fa9fc95-eecc-4e9a-ac93-fa9fd6ef4676}, !- Handle
  {e140e7d2-8107-4619-890e-485e92d9332d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {edf33f70-8829-436f-84ca-ae6c3130c9be}, !- Handle
  {16bdfcf2-0623-4186-b500-b081ca6cfc34}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5eca9a55-486b-4e8c-89ec-3c959886a7d5}, !- Handle
  {be4644a9-b331-4549-9481-ed4ead604354}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {d39bef35-f446-42de-8a90-79267e8d7089}, !- Handle
  Node 46,                                !- Name
  {5176b42c-2805-419b-a4de-39b3dc59f158}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5176b42c-2805-419b-a4de-39b3dc59f158}, !- Handle
  {134d6397-56e8-49ed-9848-b6ce3b4ce27a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {d39bef35-f446-42de-8a90-79267e8d7089}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1df648e9-c700-49cd-b456-2df4fe4dbb74}, !- Handle
  {cfb9dc87-1ebf-4735-92c2-3b1557d8a3d2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e9d9db50-d582-403a-b529-90cf1dd74979}, !- Handle
  {cd6c6617-2bbd-45f3-bbc6-5e311e63121a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4841c788-8c7b-4d22-84fa-1560f912c217}, !- Handle
  {17612a9e-0cc5-45b1-a3ba-135e61846eab}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {8c2e21f0-d0d3-4d5d-9c8c-3f67a9f21651}, !- Handle
  Node 47,                                !- Name
  {8e8dc627-47f1-4131-b8fe-f65cac154be0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e8dc627-47f1-4131-b8fe-f65cac154be0}, !- Handle
  {0c1986a1-70c1-4f3e-a7bd-273e8f62852a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {8c2e21f0-d0d3-4d5d-9c8c-3f67a9f21651}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c21a303f-0f40-4ff8-8ed9-e5080dd0fcb6}, !- Handle
  {9b680f27-d471-4bef-9492-3844550d75b7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {bc4394f2-82cd-4948-b6fc-98e5b0a41739}, !- Handle
  {d68e1c9e-4a98-4f77-9a9f-dd6234d69ea2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {67bb6902-a07e-410e-9ddf-762fcf7962f5}, !- Handle
  {e8620e27-fb8d-45f3-9a04-84376593f24b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {5736711b-272e-42b4-a61e-49d2353902e9}, !- Handle
  Node 48,                                !- Name
  {deda25fe-58b8-410f-ae33-908887cfea91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {deda25fe-58b8-410f-ae33-908887cfea91}, !- Handle
  {95868051-4c31-4886-96b4-7abcb3d712b1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {5736711b-272e-42b4-a61e-49d2353902e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b44b7576-d9fc-4681-a0d0-cbaa75ae5ab6}, !- Handle
  {09117a05-4a1b-479c-96ed-d761e2bec795}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9ed971bf-0495-4c55-ada2-a72ace04a449}, !- Handle
  {5c1932b8-25f0-4527-99ac-b6acf4901497}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a1834933-7ed4-4f23-8eb3-402fa50ba003}, !- Handle
  {6296d31d-65b5-4ee1-a867-2e00a8159d40}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {2739a10c-278a-479a-98cd-12df7d11089a}, !- Handle
  Node 49,                                !- Name
  {7630539e-a22d-4d78-a8a8-6045e07d2612}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7630539e-a22d-4d78-a8a8-6045e07d2612}, !- Handle
  {c8ba5fc2-3da1-45cb-a441-9ee9ff58ea19}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {2739a10c-278a-479a-98cd-12df7d11089a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40a830f0-0a80-4ce4-9cd7-e38805b7872b}, !- Handle
  {bb69df95-7efd-48cb-a9d4-43ff0eb3035a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3e739fac-5fdb-4f1d-b87c-31b54c0725bc}, !- Handle
  {21cdd46a-50fb-4acb-9818-cb484d2fb5fc}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c5ba13e0-4419-4456-b406-f8270fe59bb8}, !- Handle
  {bbb67113-6af2-4777-92b7-f6df00b724f8}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {74815613-2dbd-4cd3-8198-4f5bbf5db610}, !- Handle
  Node 50,                                !- Name
  {6cfe3602-a69a-480e-a13c-a25f73300ed6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6cfe3602-a69a-480e-a13c-a25f73300ed6}, !- Handle
  {55358f1b-43fa-44c4-80ec-3879652af3a7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {74815613-2dbd-4cd3-8198-4f5bbf5db610}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac38c395-4e8d-40c6-b3fb-c1a84f10ee00}, !- Handle
  {9041db1b-4fbd-45e1-95b3-47d14c94bee7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ccca3658-fea6-4dd4-948a-d8075044df3b}, !- Handle
  {c3cb3dcb-fd9a-4adb-afea-0204da056538}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {2318773a-e0a8-4103-a1ed-327bb80ea0a6}, !- Handle
  {afab51d0-2977-4f3b-8198-2460329eca65}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {65646be7-2acd-4cb1-aa92-85d41d445169}, !- Handle
  Node 51,                                !- Name
  {9d053b97-6c8e-40d1-819c-9394d7d49b44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d053b97-6c8e-40d1-819c-9394d7d49b44}, !- Handle
  {55737d60-bae4-4fd0-a1fa-eebc48ed8144}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {65646be7-2acd-4cb1-aa92-85d41d445169}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e56ba99a-0f35-42f5-b719-1598ba12bd68}, !- Handle
  {336ecb51-cd18-48f8-8222-afc6e253785a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {22246673-ae67-4a65-a094-4e3df2b537d1}, !- Handle
  {cbb8f156-d25f-4543-a3e3-119eb75d8c53}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e4265b60-9113-47c7-9ad7-dda86dcc30f8}, !- Handle
  {eca9b92c-84ca-40bd-b026-8d0d78061bb1}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {fd492ee3-2a2f-4e00-a4db-6045001ef992}, !- Handle
  Node 52,                                !- Name
  {03089fc0-2094-4d1e-aa1a-ca57f8dbf716}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03089fc0-2094-4d1e-aa1a-ca57f8dbf716}, !- Handle
  {18bf57e3-2b25-4772-a1fa-a27ca695f33c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {fd492ee3-2a2f-4e00-a4db-6045001ef992}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5081ed7e-0085-4219-b99c-aec0ecf5438b}, !- Handle
  {b21360ed-74f8-414c-9892-1a4fb5eb7545}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {50a08c86-38e4-4e58-af98-e38cfb739b30}, !- Handle
  {d33ec3d4-af2d-4081-a9d4-296d0cbe304a}, !- Name
  ,                                       !- HVAC Component
  {b4ec87be-9e95-48f9-ae97-d698a3652404}; !- Port 1

OS:PortList,
  {38124405-a145-4d9b-bac3-8963578a47d6}, !- Handle
  {cfbc043f-dc7d-43b0-94ee-7a586381fa6f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {b1556400-bf05-47e6-8fab-4265cabc9716}, !- Handle
  Node 53,                                !- Name
  {1fdf58a7-5de5-4451-99b4-a544e38e6e54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fdf58a7-5de5-4451-99b4-a544e38e6e54}, !- Handle
  {93a5d66f-2eb9-4ce5-8506-825025bf170f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {b1556400-bf05-47e6-8fab-4265cabc9716}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc1dba64-2a9b-4d9f-961b-4d7826e73832}, !- Handle
  {e7108f17-1788-43a9-8583-3805b6c1c6ae}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d03405d9-7489-46c2-9d31-90515c6e909f}, !- Handle
  {59ba811d-cda8-41a6-b44f-7cfc619c463d}, !- Name
  ,                                       !- HVAC Component
  {74379341-4355-4976-ba72-95e6d0f3a87d}; !- Port 1

OS:PortList,
  {680648d1-1ad0-4bc8-a792-fc1f1dd19f74}, !- Handle
  {eabb40e9-d436-491c-b1f0-84b67332fd98}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {2b287f87-029d-436d-9df3-406b8bb8b516}, !- Handle
  Node 54,                                !- Name
  {30d199c4-4dae-40cb-a5eb-11690dd23191}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30d199c4-4dae-40cb-a5eb-11690dd23191}, !- Handle
  {203888cb-4921-4300-af34-32de5ac513ff}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {2b287f87-029d-436d-9df3-406b8bb8b516}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {314927b8-8669-47ed-ad55-c6a9ab44e0cd}, !- Handle
  {235f8354-8e19-48c9-a1df-d5784850bec0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d476fe60-009d-4dc3-a4c0-b9e249371a46}, !- Handle
  {63412115-73f0-43da-ade8-4bd5968166ff}, !- Name
  ,                                       !- HVAC Component
  {19e9d592-0289-4a8b-a98e-703530d406e8}; !- Port 1

OS:PortList,
  {690f81e6-4c3f-4186-b1e4-2c721fb92ae1}, !- Handle
  {cd656e5f-95e2-4203-b0ec-8428f878d50f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {efc0ae05-e74d-4b39-ac3b-da51777d58d1}, !- Handle
  Node 55,                                !- Name
  {b7f4bce5-840d-429a-9889-58edb8afb50a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7f4bce5-840d-429a-9889-58edb8afb50a}, !- Handle
  {4a458717-c537-4aac-b321-edab0650e1cf}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {efc0ae05-e74d-4b39-ac3b-da51777d58d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cbe6b64-49d8-4383-b823-f5a37416a963}, !- Handle
  {3caab0a0-2c8a-43f2-af71-d21bbec6cef2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9c791313-52df-4528-80de-246687bfc13c}, !- Handle
  {da322e92-a3c8-498a-86bd-825ea8e8b5f7}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {97c33417-d3b1-434b-b382-f4c9be798ae3}, !- Handle
  {032a1c09-79ad-4aed-b518-53048c7d924f}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ffdeba10-deb7-4082-a768-a168bb4c19ce}, !- Handle
  Node 56,                                !- Name
  {2f3b3230-1d56-4b95-9376-c955228b6c2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f3b3230-1d56-4b95-9376-c955228b6c2f}, !- Handle
  {41798bd7-2180-48ad-91ef-0c4638e17630}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ffdeba10-deb7-4082-a768-a168bb4c19ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f597550c-4bc5-4f52-9637-0abf3640732f}, !- Handle
  {652454d7-db1a-40ec-bcea-997831b1bf69}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7fa3c373-90fd-42e7-9817-a762d1520219}, !- Handle
  {9860c3d0-a8c6-4ac9-94e4-8a5eb4982e03}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6790b30c-9905-486d-b515-271e948b2b7b}, !- Handle
  {a1fee25c-b0ba-4956-944c-d82309db138d}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {6fa9d2bf-3821-4bc2-afb5-4aa0b61d10aa}, !- Handle
  Node 57,                                !- Name
  {4b815f19-db26-4c11-be86-743670a68b36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b815f19-db26-4c11-be86-743670a68b36}, !- Handle
  {7cedd4c1-89b6-4e45-8792-91cca948606c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6fa9d2bf-3821-4bc2-afb5-4aa0b61d10aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f534f91-3959-480b-a807-29d2780b933f}, !- Handle
  {b0b5b132-6048-4bb4-aa2f-3f7969889faf}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {a7c2f300-13b4-4821-8601-75383d33ab0d}, !- Handle
  {6cf6484e-20bd-4195-9b7a-8fc57e2d903a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {86e76ca1-34d8-4a7c-b6f1-0648ca8fe132}, !- Handle
  {48a2af09-8886-4af6-8e11-43300c6d671e}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {2245e94f-e53b-4fb1-8bc0-8900365d8f1d}, !- Handle
  Node 58,                                !- Name
  {84342acc-9009-4344-93d4-ba726030cf41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84342acc-9009-4344-93d4-ba726030cf41}, !- Handle
  {2f8240a4-a6ff-4c4c-981c-0de3ac945686}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {2245e94f-e53b-4fb1-8bc0-8900365d8f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88b635bb-d100-4587-8bf4-38cefb8c0b1e}, !- Handle
  {38379bba-b3e4-4808-8411-2f2dae1a6ccb}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {83967ce9-72fc-4d48-9b43-243c3e343e91}, !- Handle
  {eaca9883-c619-4ec1-8631-9fa34e952dc2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {9b419670-b066-4003-aeb1-446903b6eac6}, !- Handle
  {ad1f1dcd-9887-461c-a0cc-faf17db95c56}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {24e1cb64-bf99-42f2-b4c4-c8532ebc76e5}, !- Handle
  Node 59,                                !- Name
  {d78714c2-542d-4b02-9e27-f663d2631126}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d78714c2-542d-4b02-9e27-f663d2631126}, !- Handle
  {2ada8baa-df93-4626-8254-faa3bbd7b4b0}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {24e1cb64-bf99-42f2-b4c4-c8532ebc76e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd8ed3fa-a9c1-42c9-972c-5cd471fe5b31}, !- Handle
  {95729bd3-622a-4427-a506-5e065f122a7b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {1362d757-85ea-4df8-8507-b9b39f7cfdf3}, !- Handle
  {e53fb4de-5093-41be-83a7-b039f1b88f3e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {db3093da-75ae-4736-b638-5ab8601d76ca}, !- Handle
  {265f35b8-5550-4ebe-ae48-b131ba5fbc9b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {033f5fe4-3a23-4192-9b81-b9a0c6e0231c}, !- Handle
  Node 60,                                !- Name
  {377f91bb-9044-4385-8bf5-a7ac61e72241}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {377f91bb-9044-4385-8bf5-a7ac61e72241}, !- Handle
  {87df9f25-0159-4728-b37a-5207798f85f9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {033f5fe4-3a23-4192-9b81-b9a0c6e0231c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e81d8f8e-062d-4c69-b5d6-623d0e7225d3}, !- Handle
  {18e03c94-d6c2-4d05-9036-7e7e33ab13d3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4a96e295-e824-4439-a3da-7bbffd54cdba}, !- Handle
  {73224758-40ee-4213-8b93-158798acdf8d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {558f507d-792f-4b0a-a5d2-ecf669d814af}, !- Handle
  {6201915b-88ee-48bd-a8d9-276386ee6797}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1775c71c-b136-4353-b2fd-0cc45f64d45f}, !- Handle
  Node 61,                                !- Name
  {a8848811-9a8a-4c3d-bb2e-3efad80cd528}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8848811-9a8a-4c3d-bb2e-3efad80cd528}, !- Handle
  {d8358344-9092-4cfe-a185-bd1057531329}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1775c71c-b136-4353-b2fd-0cc45f64d45f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {054f447f-1994-4f1f-95b3-da3f3e6be776}, !- Handle
  {98c223a2-f53b-4356-84e0-908be7c98f0a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b002da51-5355-4248-8cfc-4f6e9cf99e5b}, !- Handle
  {5df3df24-b36d-40a8-a64b-8d6e716e376a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {b62d992e-b2ba-4333-bb44-ba5c6f94c4c3}, !- Handle
  {2bae9bd9-baf4-44f1-b87d-ea34d19163fd}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {58dd63af-2ec6-4fcc-b49f-259ed1fcc8f4}, !- Handle
  Node 62,                                !- Name
  {240e6e86-abf7-456e-a99e-56c2f7b56993}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {240e6e86-abf7-456e-a99e-56c2f7b56993}, !- Handle
  {2c957c8b-b0c0-42c9-923b-22d9a56b7237}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {58dd63af-2ec6-4fcc-b49f-259ed1fcc8f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a753f5ae-d494-4cd9-b9ad-e95d0619a50b}, !- Handle
  {a778ab07-264a-4166-af86-ea3311902a22}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d6a058d2-c30a-49f1-929b-36aa419beb8a}, !- Handle
  {5e3223bd-44f1-4149-9e0c-bbcbaaa7f071}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {fea7008f-4aef-4e47-affd-8254918d86a8}, !- Handle
  {4674d44e-9348-49a8-ac23-cf5d0a841b02}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {b9f6636e-b936-4589-86a0-a9e9bfeab0c9}, !- Handle
  Node 63,                                !- Name
  {f784f655-be1c-4a19-aae3-8cb92d6cf693}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f784f655-be1c-4a19-aae3-8cb92d6cf693}, !- Handle
  {e370ca70-2880-4c30-8cae-a93b2fee785b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {b9f6636e-b936-4589-86a0-a9e9bfeab0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b875b3f5-a198-422a-a1fe-044a3873624a}, !- Handle
  {acbf8bab-4e21-4c05-b899-5af4147260f6}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {27b54e30-e356-4bab-82cd-d8062154bc84}, !- Handle
  {d8a53f33-3f59-4e7b-bd1e-6dd8bc682461}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d20593aa-f3eb-4371-86fe-a4a4bf252603}, !- Handle
  {9251357c-a6b9-438b-bc8a-9b5b673a5d97}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {016eeb98-e340-4ae6-a6c7-139fee490e4b}, !- Handle
  Node 64,                                !- Name
  {987bde59-4f38-4f6b-b5a5-b3cc0a3dc6eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {987bde59-4f38-4f6b-b5a5-b3cc0a3dc6eb}, !- Handle
  {1854e612-852f-4484-9ca0-f601076ea5af}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {016eeb98-e340-4ae6-a6c7-139fee490e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {676c4932-b54d-48f8-ace6-49454d9da32c}, !- Handle
  {79bdc535-6377-4826-826f-42f6feacdc7d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {5fd72003-ef86-43d1-90a4-662b10d5cc72}, !- Handle
  {9515e2f4-26dc-46fc-bffa-dce7d4c03acd}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c905a42e-bfb4-481e-b6b0-1b9d0f44c7b3}, !- Handle
  {36f95906-2911-4a0d-8288-362d300c311c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {18e99990-d4ca-4b70-984e-9dabd1b7670e}, !- Handle
  Node 65,                                !- Name
  {3090a6ba-820a-4793-912a-9c8bd7ac817a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3090a6ba-820a-4793-912a-9c8bd7ac817a}, !- Handle
  {63bd2f82-78ce-4874-a422-2534f80af5fc}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {18e99990-d4ca-4b70-984e-9dabd1b7670e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b16a9408-7320-4a9d-81eb-b5686159114f}, !- Handle
  {397aafa6-48de-479e-985a-d78c65390248}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {edb7d028-9f18-4683-974e-77e28249e65c}, !- Handle
  {540240f5-9038-4956-9386-8ab954509ff0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c91861c6-f5f3-41ec-91aa-b085083cbdd5}, !- Handle
  {d14c6201-28d9-486a-aaad-4afa08002f09}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {7d21fe34-4fb2-4109-9bad-2668cc0ae4be}, !- Handle
  Node 66,                                !- Name
  {772522a6-edda-4b95-80a9-c888c4cbc8ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {772522a6-edda-4b95-80a9-c888c4cbc8ee}, !- Handle
  {06a9b806-c93e-4fcb-8adc-bbc4ea9750f0}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {7d21fe34-4fb2-4109-9bad-2668cc0ae4be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bfbaf0b-4b93-40e9-817b-4322d668a8e4}, !- Handle
  {fae705c4-59f1-4c82-ac2b-2783cbe747c4}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {3b4ae9cb-2138-4440-957e-28645eb59ccd}, !- Handle
  {95e8651d-8fa7-42fc-b0cd-f9ffa5a998f3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ee952b0d-104f-403c-a8ee-1847bfe9fce2}, !- Handle
  {80051e32-2f99-4ffe-bdf5-cb2d79c5f42b}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {9adf10e7-09ba-4a53-928a-76545234f7db}, !- Handle
  Node 67,                                !- Name
  {152ffa4f-980e-4c33-8357-8b85bc3cc176}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {152ffa4f-980e-4c33-8357-8b85bc3cc176}, !- Handle
  {5201523c-776f-4888-b186-82d5823f0b84}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {9adf10e7-09ba-4a53-928a-76545234f7db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {996918af-ed6f-4333-8535-d52a4b32548d}, !- Handle
  {46ddabac-f133-4712-9b24-d591476298b0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7752ecf1-f763-40cf-b42c-de5edb512ee8}, !- Handle
  {4350164a-5219-499c-af7e-57a4324c39aa}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {4a2f3818-8e2b-4149-bde0-23ab652a3f94}, !- Handle
  {e7a5a9a7-a0f6-4e7e-8e5c-23b546f1efbd}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {3cdbfa0a-164a-4ded-902d-d1945d27feb3}, !- Handle
  Node 68,                                !- Name
  {32e852cb-98dc-413e-a38f-db6cad6eb2cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32e852cb-98dc-413e-a38f-db6cad6eb2cf}, !- Handle
  {9e58f46d-2035-4692-9174-06da851829e5}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {3cdbfa0a-164a-4ded-902d-d1945d27feb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7a14cc3-a92b-4505-962e-8f589f14d143}, !- Handle
  {095475bd-9da0-4494-9bcb-e7beb7818acd}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8a63c021-5cea-4b3a-bc01-c2846fcb20d0}, !- Handle
  {ad0988a9-8702-4ff3-8fc9-bc9dbd77c7c5}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {fec6a308-94b3-46a6-9c23-d457fe3f4ba8}, !- Handle
  {e9caa71b-de0d-4775-a735-e5c61f19bffa}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {1cf32c48-1564-4379-8715-c71ed23cb905}, !- Handle
  Node 69,                                !- Name
  {f777f7b3-6064-40f5-9d33-dcbf3bd62434}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f777f7b3-6064-40f5-9d33-dcbf3bd62434}, !- Handle
  {d95e498c-d198-47a0-80cc-906178fe4719}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {1cf32c48-1564-4379-8715-c71ed23cb905}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10fbcfa4-bc5f-43c1-ab05-c872354817de}, !- Handle
  {5548b598-7858-4081-a9c5-5d3f623f4c61}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {23780907-b115-437a-b061-2459c7f57b2c}, !- Handle
  {196ad7f6-fe85-4e08-b373-fd81957e224c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {d1249993-48d1-4561-a15f-db9f7d42e584}, !- Handle
  {0408449d-4730-4c74-9ce1-22796ece99e7}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ecd5f01d-d7e1-4394-a649-59fbfd6846d9}, !- Handle
  Node 70,                                !- Name
  {78ee63c9-c338-43e7-9a52-f722500f50c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78ee63c9-c338-43e7-9a52-f722500f50c2}, !- Handle
  {b95d0e61-8ab0-490f-a57f-b9ebdecc936f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ecd5f01d-d7e1-4394-a649-59fbfd6846d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d412905-ce82-4f1a-850a-b5b505f2b999}, !- Handle
  {0863250b-5855-4d18-b918-8495769c3430}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {f3080f96-da3b-4ec9-b6c3-6fb406769be9}, !- Handle
  {1b57079e-9572-44d1-94e4-15a7b89e61e2}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {7244c700-517e-41b5-b2d4-65319fbd0cdd}, !- Handle
  {20770a22-5848-4d34-b579-c78074ff0d5c}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {54feaf37-c251-4ef7-b5c3-948c283eb837}, !- Handle
  Node 71,                                !- Name
  {a30d80fb-84db-4999-8ac2-f6a1c64159f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a30d80fb-84db-4999-8ac2-f6a1c64159f3}, !- Handle
  {d71c6884-3a74-47c1-9d37-dfea749dc48e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {54feaf37-c251-4ef7-b5c3-948c283eb837}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57767a9d-7abe-4da6-8dfe-458bf96e787e}, !- Handle
  {697f5f12-3f67-4ab6-a0b8-901573e105bf}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {ff5b1c00-a760-48b7-8a5b-9b73488887a9}, !- Handle
  {9bdf54d8-ef01-447c-b43a-c686f96c15b3}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {323bbb90-18e0-4b23-a484-095bc7782a02}, !- Handle
  {9a0481a9-983f-4f5c-b673-54d5b95c0201}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {0293f5f8-58e8-4255-a798-cf7b8337dbda}, !- Handle
  Node 72,                                !- Name
  {d059d767-3483-448b-9e81-54a9dd9022fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d059d767-3483-448b-9e81-54a9dd9022fe}, !- Handle
  {1a76ec62-d0ee-40cc-b332-10cec25aaaba}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {0293f5f8-58e8-4255-a798-cf7b8337dbda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a808043e-4364-446c-a313-1ae01e48fc29}, !- Handle
  {11e5c9e0-b2fe-48b9-80d2-233848b02884}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {e15732c6-64e6-424a-a93d-14c84d396137}, !- Handle
  {8a1c72d1-89bb-4218-a4e0-47a6b7015e10}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {90a1bfe4-88d7-46d0-bee4-f389ada9f7cb}, !- Handle
  {2aca2288-b7e3-48bd-88c0-e827c7aab805}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {6e7a4896-15bd-40bb-998b-1d241b72c2c5}, !- Handle
  Node 73,                                !- Name
  {48565e3b-58a7-4a8a-ab98-2c3b69dbd816}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48565e3b-58a7-4a8a-ab98-2c3b69dbd816}, !- Handle
  {38fed444-6f4e-446c-ae86-3e927ad0aa79}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {6e7a4896-15bd-40bb-998b-1d241b72c2c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fb5e667-0743-45af-a883-1699da6052db}, !- Handle
  {4efbe284-3b81-455e-bab7-5aacb0b88649}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {599ee018-ba70-443b-8176-70351450267f}, !- Handle
  {5ddd87a0-7720-482b-99c8-820774070e7c}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {c53a1ff0-a82a-4a44-8baf-bd8c87f5380c}, !- Handle
  {ea3194d9-3234-46e2-8ea5-56f0eae4583a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {686f214c-5676-4c72-b9f8-07b37871e160}, !- Handle
  Node 74,                                !- Name
  {7d9ec128-980c-41af-93e7-c800fce10577}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d9ec128-980c-41af-93e7-c800fce10577}, !- Handle
  {2b130ed2-f991-4475-b44a-69257038ed1a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {686f214c-5676-4c72-b9f8-07b37871e160}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aae88181-33a9-4b27-8afb-f265d7794494}, !- Handle
  {21af1967-0086-4b51-a916-c79ca8ed917a}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {fefba5cd-61c3-4fd3-9380-8b7f426e059e}, !- Handle
  {68862cc4-c632-47fe-843e-389a6e96b130}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {062adfb4-2b2e-4146-a870-5bad4e13b0db}, !- Handle
  {5982e79e-c2cd-421d-9a70-9032668d449a}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {ab57e3bd-ebc4-4392-a33b-be5c0329ac0b}, !- Handle
  Node 75,                                !- Name
  {7fa9e4dd-c9f4-4a8c-b785-4e08424c6edc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fa9e4dd-c9f4-4a8c-b785-4e08424c6edc}, !- Handle
  {3b69fc7a-9a42-4389-bb0b-567133e50f2a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {ab57e3bd-ebc4-4392-a33b-be5c0329ac0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {003d3021-5b6e-47ac-a278-24a8995ad2d4}, !- Handle
  {acaef9a0-5fb4-492d-ba3e-d84202942c9e}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {508c0cc0-f63a-4fc7-bdf3-bacbb980b142}, !- Handle
  {15cbddf2-c992-4b4a-8c6a-af08f3a24d7b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {aa9951dc-3359-4fcb-94cb-dba14cc4a9f4}, !- Handle
  {9d77e532-3525-416c-8efb-9bdaddb211af}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {be7d4f4e-1e51-4b6a-ba52-157fbc3cdb19}, !- Handle
  Node 76,                                !- Name
  {0ee0da2c-ab63-4c7f-8a1d-52c1f4b301eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ee0da2c-ab63-4c7f-8a1d-52c1f4b301eb}, !- Handle
  {6a180b9f-832b-4eb5-b3be-0a44d35acabc}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {be7d4f4e-1e51-4b6a-ba52-157fbc3cdb19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {539d77c8-e116-4e02-88c1-917233520ae3}, !- Handle
  {7de9b35f-b742-4ab4-a795-f3cefeda7c50}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {006b841b-3290-4a3e-b4f2-bc5aee46a17c}, !- Handle
  {a5fb0b61-3dba-4cc8-aa31-c49182894461}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {6bbea7c5-ec01-417c-8e5d-72a84360dbd2}, !- Handle
  {a7946e5d-a55e-48c9-8471-ae9f9dbb4bf8}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {17971ed6-020c-48c7-9c0b-af22a25258be}, !- Handle
  Node 77,                                !- Name
  {a0f8503f-dc7e-4053-b96f-3bef62d6efbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0f8503f-dc7e-4053-b96f-3bef62d6efbf}, !- Handle
  {355b8fd6-a6db-4c5d-aadb-356f2cccdd7d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {17971ed6-020c-48c7-9c0b-af22a25258be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc974289-e08e-45d5-8fba-5fe8bf86325a}, !- Handle
  {12a059e9-1087-478a-8d14-5289a40fed2b}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {0e6d1b04-cf62-44f8-a19e-5346b1ab78ab}, !- Handle
  {1c9c6bf8-943a-4bb2-928d-763b7ee39d89}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {aa07982a-3bd9-4194-87ef-cb45ed1a2eb4}, !- Handle
  {4aa8cdff-7d57-4a34-b1ff-e6aa4ecdf6d3}, !- Name
  ;                                       !- HVAC Component

OS:Node,
  {220eca2f-c8a2-427a-b173-23c5171004b5}, !- Handle
  Node 78,                                !- Name
  {222bd034-175c-49c4-b1a2-6cec481ffbb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {222bd034-175c-49c4-b1a2-6cec481ffbb1}, !- Handle
  {1a49d9da-e602-4de3-b293-2ebae58d2805}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {220eca2f-c8a2-427a-b173-23c5171004b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86c98eae-d801-40fa-adb3-d31524c51599}, !- Handle
  {f2141cb9-8336-4f85-b708-46c1ca8b62a0}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {87b170a6-6430-4506-a032-bbedafffe095}, !- Handle
  {7c7a1746-4215-411f-ab93-7296f822968d}, !- Name
  ;                                       !- HVAC Component

OS:PortList,
  {8be2237b-364c-4dbd-90fd-43789f9e16e2}, !- Handle
  {ff2650fe-bd88-46c3-96d3-b47c71d26a99}, !- Name
  ;                                       !- HVAC Component

OS:RunPeriodControl:DaylightSavingTime,
  {8a0ee858-ad1e-4b50-a5fa-4f61221a7d2a}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {1d36b9f9-663d-46bc-a57f-4208fa5294cf}, !- Handle
  Hospital Radiology People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {598628e6-bae4-4db5-97a9-58b410028869}, !- Handle
  Clothing Schedule,                      !- Name
  {033c83aa-2dd5-4605-b5ce-81433666d33b}, !- Schedule Type Limits Name
  {1edd1acb-812f-4508-8084-e2ae40b3b7e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1edd1acb-812f-4508-8084-e2ae40b3b7e5}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {033c83aa-2dd5-4605-b5ce-81433666d33b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e916fbef-4064-465d-99a6-797652c14e4d}, !- Handle
  Schedule Rule 1,                        !- Name
  {598628e6-bae4-4db5-97a9-58b410028869}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f1cf3cd-9d36-4401-ac94-522abcbc7070}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2f1cf3cd-9d36-4401-ac94-522abcbc7070}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {033c83aa-2dd5-4605-b5ce-81433666d33b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {033c83aa-2dd5-4605-b5ce-81433666d33b}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6292fe3c-9f1a-436b-9256-a9e9edc19f7c}, !- Handle
  Air Velocity Schedule,                  !- Name
  {e858a8c6-76bf-4cb3-b00e-09ab8f28a712}, !- Schedule Type Limits Name
  {00a47a96-902b-49d3-8d47-333e0e1241c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00a47a96-902b-49d3-8d47-333e0e1241c1}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {e858a8c6-76bf-4cb3-b00e-09ab8f28a712}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e858a8c6-76bf-4cb3-b00e-09ab8f28a712}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {422b45e2-af2b-4373-b711-05043a8a5f5a}, !- Handle
  Work Efficiency Schedule,               !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {454d97d1-3076-44c2-bbee-d1b57105ec25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {454d97d1-3076-44c2-bbee-d1b57105ec25}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {df43f67a-6aa6-4e3d-8206-66e319296ba2}, !- Handle
  Hospital Radiology Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {c651a755-817f-469e-8c89-43b32737b7ef}, !- Handle
  {df43f67a-6aa6-4e3d-8206-66e319296ba2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {9cb59c3a-e64f-4f03-9dc8-c1c6202928c1}, !- Handle
  Hospital Radiology Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {7af0e2aa-6c9c-45e5-8acf-e65312a4c2f5}, !- Handle
  Hospital Radiology Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {aa37119d-6f28-4a76-9ab2-04b4537c20fa}, !- Handle
  Hospital Radiology Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7bd93433-1966-4adc-8ad4-a8d996f24b44}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {511fb197-379e-488d-8caa-efcaeb12f442}, !- Lighting Schedule Name
  {1b49a9f7-5b39-453e-acf1-392e5e468615}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7bd93433-1966-4adc-8ad4-a8d996f24b44}, !- Handle
  Hospital BLDG_OCC_SCH,                  !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {2e3d42a2-2a04-424c-850d-005f56e0009f}, !- Default Day Schedule Name
  {2116cbd1-cd4b-47a5-bff7-74dea42200e5}, !- Summer Design Day Schedule Name
  {99771e67-26d7-416b-b655-191764af4d2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e3d42a2-2a04-424c-850d-005f56e0009f}, !- Handle
  Hospital BLDG_OCC_SCH Default,          !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {deace9b3-cd4f-4f58-847c-d7278dab094d}, !- Handle
  Schedule Rule 2,                        !- Name
  {7bd93433-1966-4adc-8ad4-a8d996f24b44}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {96cc5a00-99e6-4a05-826f-f263b36f3539}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96cc5a00-99e6-4a05-826f-f263b36f3539}, !- Handle
  Hospital BLDG_OCC_SCH Sat Day,          !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {2116cbd1-cd4b-47a5-bff7-74dea42200e5}, !- Handle
  Hospital BLDG_OCC_SCH Summer Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66b61d97-d199-495f-babd-7a917f0064fe}, !- Handle
  Schedule Rule 3,                        !- Name
  {7bd93433-1966-4adc-8ad4-a8d996f24b44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73ef8b79-a802-4237-97fd-ab123a59381f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73ef8b79-a802-4237-97fd-ab123a59381f}, !- Handle
  Hospital BLDG_OCC_SCH Wkdy Day,         !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {99771e67-26d7-416b-b655-191764af4d2e}, !- Handle
  Hospital BLDG_OCC_SCH Winter Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {257023f7-970d-435b-b764-d80c022b59b3}, !- Handle
  Hospital ACTIVITY_SCH,                  !- Name
  {32d00878-e38f-4f09-bfd0-395ffaf7c5cb}, !- Schedule Type Limits Name
  {4ecb5ffd-0cb6-4fa6-8b3d-b25ee99bc648}, !- Default Day Schedule Name
  {7389467d-886a-4a56-a889-e4ca7b8b510c}, !- Summer Design Day Schedule Name
  {ffa12640-44f1-4c8d-8388-652ce7333ad7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ecb5ffd-0cb6-4fa6-8b3d-b25ee99bc648}, !- Handle
  Hospital ACTIVITY_SCH Default,          !- Name
  {32d00878-e38f-4f09-bfd0-395ffaf7c5cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ffa12640-44f1-4c8d-8388-652ce7333ad7}, !- Handle
  Hospital ACTIVITY_SCH Winter Design Day, !- Name
  {32d00878-e38f-4f09-bfd0-395ffaf7c5cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7389467d-886a-4a56-a889-e4ca7b8b510c}, !- Handle
  Hospital ACTIVITY_SCH Summer Design Day, !- Name
  {32d00878-e38f-4f09-bfd0-395ffaf7c5cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {32d00878-e38f-4f09-bfd0-395ffaf7c5cb}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {511fb197-379e-488d-8caa-efcaeb12f442}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH,      !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {833b4ef3-29e0-40a4-ab47-976b3d753585}, !- Default Day Schedule Name
  {626338c6-5c14-4912-8d1b-1f799679f16e}, !- Summer Design Day Schedule Name
  {11d520df-6401-4a85-97a9-f317272b09b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {833b4ef3-29e0-40a4-ab47-976b3d753585}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Default, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {9506629f-a7cc-4092-b57f-4543b9c378f4}, !- Handle
  Schedule Rule 4,                        !- Name
  {511fb197-379e-488d-8caa-efcaeb12f442}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {766afe73-0cf5-4c22-b0b2-e51eacac8b98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {766afe73-0cf5-4c22-b0b2-e51eacac8b98}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Sat Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {626338c6-5c14-4912-8d1b-1f799679f16e}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Summer Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87e07852-caa2-4266-888f-0231e1abbedc}, !- Handle
  Schedule Rule 5,                        !- Name
  {511fb197-379e-488d-8caa-efcaeb12f442}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8cd1425-fd6f-4ef0-95bf-944059d77648}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8cd1425-fd6f-4ef0-95bf-944059d77648}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Wkdy Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {11d520df-6401-4a85-97a9-f317272b09b9}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Winter Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b49a9f7-5b39-453e-acf1-392e5e468615}, !- Handle
  Hospital BLDG_EQUIP_SCH,                !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {7c578cd7-dab5-4c8f-83be-f85552e69f4b}, !- Default Day Schedule Name
  {8cd70e07-f5e4-4c15-ae07-8b7cd05ac1bb}, !- Summer Design Day Schedule Name
  {f354eece-7025-419c-be43-40c805564d81}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c578cd7-dab5-4c8f-83be-f85552e69f4b}, !- Handle
  Hospital BLDG_EQUIP_SCH Default,        !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2619511698,                           !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3492682264,                           !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2619511698;                           !- Value Until Time 3

OS:Schedule:Rule,
  {4c09dc25-ea10-4fdd-9bb0-11615ef2d6a9}, !- Handle
  Schedule Rule 6,                        !- Name
  {1b49a9f7-5b39-453e-acf1-392e5e468615}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52521d0e-e391-4c30-853b-0fcb37bd0864}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52521d0e-e391-4c30-853b-0fcb37bd0864}, !- Handle
  Hospital BLDG_EQUIP_SCH Sat Day,        !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3492682264,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4870009145,                           !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.63310118885,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3492682264;                           !- Value Until Time 4

OS:Schedule:Day,
  {8cd70e07-f5e4-4c15-ae07-8b7cd05ac1bb}, !- Handle
  Hospital BLDG_EQUIP_SCH Summer Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac8e6a7a-df03-4195-b2e0-244b80c021fd}, !- Handle
  Schedule Rule 7,                        !- Name
  {1b49a9f7-5b39-453e-acf1-392e5e468615}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bf4c273-a10c-4745-9b51-a0ac5aa1ba9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bf4c273-a10c-4745-9b51-a0ac5aa1ba9b}, !- Handle
  Hospital BLDG_EQUIP_SCH Wkdy Day,       !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3492682264,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6818012803,                           !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8766016461,                           !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.584401097,                            !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5239023396,                           !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3492682264;                           !- Value Until Time 6

OS:Schedule:Day,
  {f354eece-7025-419c-be43-40c805564d81}, !- Handle
  Hospital BLDG_EQUIP_SCH Winter Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Handle
  Hospital INFIL_SCH_PNNL,                !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {a6cc4be1-9f05-44ac-a7d9-5635b774e848}, !- Default Day Schedule Name
  {77b17b6e-31ed-49bd-a928-a03b1d2ead9a}, !- Summer Design Day Schedule Name
  {def17489-eec5-4692-9581-98807ad80aba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6cc4be1-9f05-44ac-a7d9-5635b774e848}, !- Handle
  Hospital INFIL_SCH_PNNL Default,        !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {def17489-eec5-4692-9581-98807ad80aba}, !- Handle
  Hospital INFIL_SCH_PNNL Winter Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {77b17b6e-31ed-49bd-a928-a03b1d2ead9a}, !- Handle
  Hospital INFIL_SCH_PNNL Summer Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d5de8b7b-02cc-4beb-b7cb-abc0b4758c0a}, !- Handle
  Schedule Rule 8,                        !- Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4ce1a22-2281-49d5-8bf6-c7df2623a216}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4ce1a22-2281-49d5-8bf6-c7df2623a216}, !- Handle
  Hospital INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:People:Definition,
  {592c94aa-1ebb-42b2-be26-4b6834cf0b32}, !- Handle
  Hospital PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {3774b706-ea01-40c5-b3d6-8d49a80b55fc}, !- Handle
  Hospital PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {3c5f9a68-b866-4239-9415-cb374d6a074a}, !- Handle
  {3774b706-ea01-40c5-b3d6-8d49a80b55fc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7afb5e14-db0e-4d2e-a84c-b8a327574b92}, !- Handle
  Hospital PhysTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {d5eb86f4-d349-4871-ad5c-005761209d04}, !- Handle
  Hospital PhysTherapy Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e66ba260-19d5-42a4-ae6c-3d8cab28edb5}, !- Handle
  Hospital PhysTherapy Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7bd93433-1966-4adc-8ad4-a8d996f24b44}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {64a150c5-7112-4a36-995c-47a20765c088}, !- Lighting Schedule Name
  {1b49a9f7-5b39-453e-acf1-392e5e468615}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {64a150c5-7112-4a36-995c-47a20765c088}, !- Handle
  Hospital BLDG_LIGHT_SCH,                !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {cd8eeadf-d1fd-41eb-83ef-f18b6be0a1a5}, !- Default Day Schedule Name
  {0d8618ca-f49d-43cd-9bf7-e59205b8a730}, !- Summer Design Day Schedule Name
  {3d4f574f-acb7-4bec-a23e-28739778420d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd8eeadf-d1fd-41eb-83ef-f18b6be0a1a5}, !- Handle
  Hospital BLDG_LIGHT_SCH Default,        !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {3c591f06-7704-4104-8efd-622ba96cd7d5}, !- Handle
  Schedule Rule 9,                        !- Name
  {64a150c5-7112-4a36-995c-47a20765c088}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4210c6a6-ba87-4f60-8f7a-96da92628037}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4210c6a6-ba87-4f60-8f7a-96da92628037}, !- Handle
  Hospital BLDG_LIGHT_SCH Sat Day,        !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {0d8618ca-f49d-43cd-9bf7-e59205b8a730}, !- Handle
  Hospital BLDG_LIGHT_SCH Summer Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0fbf282-b7af-48b6-b1a6-d5b75eaa9103}, !- Handle
  Schedule Rule 10,                       !- Name
  {64a150c5-7112-4a36-995c-47a20765c088}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90c502b5-efa4-46d7-b059-0fbe8b812d42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90c502b5-efa4-46d7-b059-0fbe8b812d42}, !- Handle
  Hospital BLDG_LIGHT_SCH Wkdy Day,       !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {3d4f574f-acb7-4bec-a23e-28739778420d}, !- Handle
  Hospital BLDG_LIGHT_SCH Winter Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {83e75382-e8d2-4e49-85d4-f1c67983e36e}, !- Handle
  Hospital PatRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {aa5c07ef-ae5b-4621-95aa-e741e0f1e28b}, !- Handle
  Hospital PatRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {395a5c43-8e97-492a-a0db-c5893547f4a9}, !- Handle
  {aa5c07ef-ae5b-4621-95aa-e741e0f1e28b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {cf34d8fb-5ad3-4218-a372-7b9c33ee65b2}, !- Handle
  Hospital PatRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {88e0e59b-f36a-4b65-9914-0d7df4680bdf}, !- Handle
  Hospital PatRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4dd1f377-3a94-49b4-b423-6b2ff40f0f24}, !- Handle
  Hospital PatRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9da00af4-21b4-438d-8e7f-17a473cc6df7}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {64a150c5-7112-4a36-995c-47a20765c088}, !- Lighting Schedule Name
  {23f2c42d-0c3b-4154-b1e7-7680076464ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9da00af4-21b4-438d-8e7f-17a473cc6df7}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH,             !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {e4a4bf2e-cd55-4663-a18d-a8310e976b08}, !- Default Day Schedule Name
  {aa6c42ea-90d3-47b9-b727-ba357700a05b}, !- Summer Design Day Schedule Name
  {97fc45cc-6663-42cc-93e6-6b5282731c91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4a4bf2e-cd55-4663-a18d-a8310e976b08}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Default,     !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {369fe780-200b-4e5b-bca4-adfaa94db061}, !- Handle
  Schedule Rule 11,                       !- Name
  {9da00af4-21b4-438d-8e7f-17a473cc6df7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {602f401f-984c-4ec5-b5ca-93f05b00bb4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {602f401f-984c-4ec5-b5ca-93f05b00bb4c}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Sat Day,     !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {aa6c42ea-90d3-47b9-b727-ba357700a05b}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Summer Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7149ed02-62bd-4117-9300-b5d62966d9d0}, !- Handle
  Schedule Rule 12,                       !- Name
  {9da00af4-21b4-438d-8e7f-17a473cc6df7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec07e6f4-c3ac-4000-910d-2940d6549bd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec07e6f4-c3ac-4000-910d-2940d6549bd9}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Wkdy Day,    !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4;                                    !- Value Until Time 7

OS:Schedule:Day,
  {97fc45cc-6663-42cc-93e6-6b5282731c91}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Winter Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {23f2c42d-0c3b-4154-b1e7-7680076464ab}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH,           !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {1d15db2e-03aa-4344-808d-3bc76ed7f08a}, !- Default Day Schedule Name
  {d56c1ebc-ce82-4a33-9ac9-39411268eaaf}, !- Summer Design Day Schedule Name
  {458825f3-bc28-49a1-862c-975631169466}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d15db2e-03aa-4344-808d-3bc76ed7f08a}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Default,   !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {4ec12b38-fe5f-4031-b3af-68cbdbb94f16}, !- Handle
  Schedule Rule 13,                       !- Name
  {23f2c42d-0c3b-4154-b1e7-7680076464ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce84d202-c421-4d32-8979-c72a7b65caee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce84d202-c421-4d32-8979-c72a7b65caee}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Sat Day,   !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.65,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4;                                    !- Value Until Time 4

OS:Schedule:Day,
  {d56c1ebc-ce82-4a33-9ac9-39411268eaaf}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Summer Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e13b61ba-58f6-4b69-8390-f65111bd32cd}, !- Handle
  Schedule Rule 14,                       !- Name
  {23f2c42d-0c3b-4154-b1e7-7680076464ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7da2138c-d71a-431a-8bf3-939a27d74077}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7da2138c-d71a-431a-8bf3-939a27d74077}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Wkdy Day,  !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {458825f3-bc28-49a1-862c-975631169466}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Winter Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {ef7ec3e6-05c5-48fb-95d2-04d41ed93be9}, !- Handle
  Hospital PatCorridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {93ce2bdf-bca0-4a96-8abe-09d17c333768}, !- Handle
  Hospital PatCorridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {10da0674-cd65-4d6b-bd1b-6c80740f98f6}, !- Handle
  {93ce2bdf-bca0-4a96-8abe-09d17c333768}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {52dbccaa-6562-4874-9982-8b6b49fdfd7e}, !- Handle
  Hospital BLDG_LIGHT_CORRIDOR_SCH,       !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {a849025c-3b19-4d15-a780-54c58338a66a}, !- Default Day Schedule Name
  {7e4b80a4-0c80-4251-90b0-f8b95489fbe5}, !- Summer Design Day Schedule Name
  {85af9891-d2c1-4d8e-91fd-6c2709c97201}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a849025c-3b19-4d15-a780-54c58338a66a}, !- Handle
  Hospital BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {c8d56174-ccec-4b17-a63e-ea0c043ef633}, !- Handle
  Schedule Rule 15,                       !- Name
  {52dbccaa-6562-4874-9982-8b6b49fdfd7e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {404ffb1f-89d3-48e0-bffd-d7cbbc00f5d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {404ffb1f-89d3-48e0-bffd-d7cbbc00f5d0}, !- Handle
  Hospital BLDG_LIGHT_CORRIDOR_SCH Sat Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {7e4b80a4-0c80-4251-90b0-f8b95489fbe5}, !- Handle
  Hospital BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b63d0a86-b064-4844-ae37-caf2e1c869e4}, !- Handle
  Schedule Rule 16,                       !- Name
  {52dbccaa-6562-4874-9982-8b6b49fdfd7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d0901eb-2f88-4c0d-8b3e-de122bb7b9fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d0901eb-2f88-4c0d-8b3e-de122bb7b9fd}, !- Handle
  Hospital BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {85af9891-d2c1-4d8e-91fd-6c2709c97201}, !- Handle
  Hospital BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {14ddf15a-5113-416d-8ca3-fd0600b3ba98}, !- Handle
  Hospital Office People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0753473729169681,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {b79536d3-0548-43f5-ad17-a1324185bd4a}, !- Handle
  Hospital Office Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {48d73b74-dbee-446a-9708-0133b7f527c1}, !- Handle
  {b79536d3-0548-43f5-ad17-a1324185bd4a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {dfa0eb67-25bc-4434-9113-b0686df1d445}, !- Handle
  Hospital Office Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {5ccc0d74-803b-4b89-b739-053d8d59b53f}, !- Handle
  Hospital Office Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7e1bce82-4712-471f-99ab-9d5007d22e1d}, !- Handle
  Hospital Office Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7bd93433-1966-4adc-8ad4-a8d996f24b44}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {f1395769-c9d0-4c43-ad29-4d2467ee71c9}, !- Lighting Schedule Name
  {1b49a9f7-5b39-453e-acf1-392e5e468615}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f1395769-c9d0-4c43-ad29-4d2467ee71c9}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH,         !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {731adc11-cef1-497f-a380-6eacc941c2a5}, !- Default Day Schedule Name
  {7b82b206-883e-4389-90b3-a28a8bcb18d4}, !- Summer Design Day Schedule Name
  {6434e12e-22f0-41be-91d6-911da90095d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {731adc11-cef1-497f-a380-6eacc941c2a5}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c6c2b44a-ea16-40c7-b3ca-50e7327c624e}, !- Handle
  Schedule Rule 17,                       !- Name
  {f1395769-c9d0-4c43-ad29-4d2467ee71c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b12b146-b42b-478b-a59b-7a0da3bfa909}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b12b146-b42b-478b-a59b-7a0da3bfa909}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Sat Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {7b82b206-883e-4389-90b3-a28a8bcb18d4}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7904b0db-d7ba-4c8e-a68b-9f2530ae8c70}, !- Handle
  Schedule Rule 18,                       !- Name
  {f1395769-c9d0-4c43-ad29-4d2467ee71c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aae899b6-0c60-4b9d-b460-116e39758aab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aae899b6-0c60-4b9d-b460-116e39758aab}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {6434e12e-22f0-41be-91d6-911da90095d6}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {aff78946-ddab-4f24-be14-30f1ae9ea243}, !- Handle
  Hospital Lobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0143482925854741,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {33ae56ce-c0b2-4063-8d3e-460ba5795a71}, !- Handle
  Hospital Lobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {cccb44ed-99ea-4d21-93dc-0135821e2487}, !- Handle
  {33ae56ce-c0b2-4063-8d3e-460ba5795a71}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d27b78e7-1e76-4b4c-8c0d-01df7f193f8f}, !- Handle
  Hospital Lobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {d81ac06c-b510-4980-a3e1-74e3e5613626}, !- Handle
  Hospital Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {76ef84a9-a318-410b-9df8-fbf0f52997f9}, !- Handle
  Hospital Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7bd93433-1966-4adc-8ad4-a8d996f24b44}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {2930c36e-6150-4316-8ed6-dcbf1ed943c5}, !- Lighting Schedule Name
  {1b49a9f7-5b39-453e-acf1-392e5e468615}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2930c36e-6150-4316-8ed6-dcbf1ed943c5}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH,      !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {4b9d06bd-c8e3-4a97-bb52-23633d3a08c3}, !- Default Day Schedule Name
  {ebb689b8-3e65-46f9-8ed5-445da597c28a}, !- Summer Design Day Schedule Name
  {b94be52f-47d0-4df4-a850-583459d53fa8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b9d06bd-c8e3-4a97-bb52-23633d3a08c3}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Default, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {7b4cd7e1-a9ef-4462-a135-220e5bdfb004}, !- Handle
  Schedule Rule 19,                       !- Name
  {2930c36e-6150-4316-8ed6-dcbf1ed943c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee4c1e6f-8a21-43db-b8e5-1094bf5d5e44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee4c1e6f-8a21-43db-b8e5-1094bf5d5e44}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Sat Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
  {ebb689b8-3e65-46f9-8ed5-445da597c28a}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Summer Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8db09fff-bf8b-47a3-a509-733865efb02e}, !- Handle
  Schedule Rule 20,                       !- Name
  {2930c36e-6150-4316-8ed6-dcbf1ed943c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2042b41b-668d-4d49-80a7-51131adc516d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2042b41b-668d-4d49-80a7-51131adc516d}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {b94be52f-47d0-4df4-a850-583459d53fa8}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Winter Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {d2985bc3-dff2-4d94-97b5-7b602a2896f2}, !- Handle
  Hospital ICU_PatRm People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {a1d2e54b-6a3c-4a18-8ce6-49e3bf090252}, !- Handle
  Hospital ICU_PatRm Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {62722f2f-4e10-448c-b09b-8942360bbaf3}, !- Handle
  {a1d2e54b-6a3c-4a18-8ce6-49e3bf090252}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {1db0f4a8-fca8-448c-b77d-a8cc8b2f2d98}, !- Handle
  Hospital ICU_PatRm Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {2b6d3a04-ec2f-4093-ae0b-0f354bae2a99}, !- Handle
  Hospital ICU_PatRm Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6c6a69f6-5c7d-422b-b514-03de1724b81d}, !- Handle
  Hospital ICU_PatRm Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9da00af4-21b4-438d-8e7f-17a473cc6df7}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {e671b4c8-8199-43c9-b013-831c48c0a215}, !- Lighting Schedule Name
  {23f2c42d-0c3b-4154-b1e7-7680076464ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e671b4c8-8199-43c9-b013-831c48c0a215}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH,           !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {6b321a45-3d88-4fc5-905c-b8b4043bae23}, !- Default Day Schedule Name
  {874a3815-0889-4efc-8a77-fe1ae27132ee}, !- Summer Design Day Schedule Name
  {5a1965ee-7629-4ee6-8ff7-a481194ed6e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b321a45-3d88-4fc5-905c-b8b4043bae23}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Default,   !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {c1f94ac1-7abc-481d-a097-95f6a101bbc8}, !- Handle
  Schedule Rule 21,                       !- Name
  {e671b4c8-8199-43c9-b013-831c48c0a215}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c12806a9-c5ab-41eb-adba-bf6b45f6380d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c12806a9-c5ab-41eb-adba-bf6b45f6380d}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Sat Day,   !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {874a3815-0889-4efc-8a77-fe1ae27132ee}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Summer Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a9e8002-830b-4d4a-ab64-c59a8b87c803}, !- Handle
  Schedule Rule 22,                       !- Name
  {e671b4c8-8199-43c9-b013-831c48c0a215}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d268e05e-4b2f-4e0f-93c3-a9cf3674a4b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d268e05e-4b2f-4e0f-93c3-a9cf3674a4b0}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Wkdy Day,  !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {5a1965ee-7629-4ee6-8ff7-a481194ed6e5}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Winter Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {36eef4ef-5fe1-4a31-8501-ffdbf9561a60}, !- Handle
  Hospital OR People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {9918f9a8-6433-454f-bd1f-44c6986d7669}, !- Handle
  Hospital OR Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6806029167614,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {6ccab0e9-06cc-4067-845f-4351fd082d36}, !- Handle
  {9918f9a8-6433-454f-bd1f-44c6986d7669}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {6e00edd6-d603-480d-9520-b882642101cf}, !- Handle
  Hospital OR Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {0a47f389-0bd6-4977-8e53-7d242ff130a4}, !- Handle
  Hospital OR Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c7cb4be4-312d-4d61-b7d2-341615e0e877}, !- Handle
  Hospital OR Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9da00af4-21b4-438d-8e7f-17a473cc6df7}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {e671b4c8-8199-43c9-b013-831c48c0a215}, !- Lighting Schedule Name
  {23f2c42d-0c3b-4154-b1e7-7680076464ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f4e1878a-5047-49f1-8cae-8d5788df7a10}, !- Handle
  Hospital ICE_Open Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2fe182fb-f0e2-4b58-b4c4-7ef9abf63c00}, !- Handle
  Hospital ICE_Open Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {1dd07a86-91fa-4086-9179-fe345b860bed}, !- Handle
  Hospital ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0143482925854741,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {ed55816d-a515-4341-8f42-cddc5e5c0b58}, !- Handle
  Hospital ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {d4b69ecc-126f-4d99-be3e-8064fc5116c3}, !- Handle
  {ed55816d-a515-4341-8f42-cddc5e5c0b58}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {17a92b6d-aa43-4ae1-905d-3141d43da240}, !- Handle
  Hospital ICU_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {5939230f-80d0-4d76-84bb-4b2dee810433}, !- Handle
  Hospital ICU_NurseStn Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {071345bd-b9dc-416c-af54-94122a7b4de7}, !- Handle
  Hospital ICU_NurseStn Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9da00af4-21b4-438d-8e7f-17a473cc6df7}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {e671b4c8-8199-43c9-b013-831c48c0a215}, !- Lighting Schedule Name
  {23f2c42d-0c3b-4154-b1e7-7680076464ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6dff733c-f096-4ac7-9808-881f5aa7badd}, !- Handle
  Hospital NurseStn People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0143482925854741,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {3afbfa4b-bf34-45c7-9028-38ebffeec85b}, !- Handle
  Hospital NurseStn Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {20a6b9f2-1e4e-4c60-bb02-782145f0d4ef}, !- Handle
  {3afbfa4b-bf34-45c7-9028-38ebffeec85b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8d3a39e4-7cef-42b0-99ce-1132d17ef5df}, !- Handle
  Hospital NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {86229be1-cebf-475b-8ada-bd076817c29a}, !- Handle
  Hospital NurseStn Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {43aae2e8-5410-4784-8ec3-270e8695a414}, !- Handle
  Hospital NurseStn Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7bd93433-1966-4adc-8ad4-a8d996f24b44}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {20671f11-86a4-4823-bda4-13425262153b}, !- Lighting Schedule Name
  {1b49a9f7-5b39-453e-acf1-392e5e468615}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {20671f11-86a4-4823-bda4-13425262153b}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH,    !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {5697ddd2-5e5f-479c-8251-2687f8666ff6}, !- Default Day Schedule Name
  {e3af8ba6-f7a2-4d1c-874c-36705f1c4574}, !- Summer Design Day Schedule Name
  {779a1448-2609-4621-ac76-895879981db1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5697ddd2-5e5f-479c-8251-2687f8666ff6}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Default, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {17391a36-2756-4269-b4b3-2deaf1179973}, !- Handle
  Schedule Rule 23,                       !- Name
  {20671f11-86a4-4823-bda4-13425262153b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25f8b168-c540-4967-a44b-5c69281b8bc7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25f8b168-c540-4967-a44b-5c69281b8bc7}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Sat Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {e3af8ba6-f7a2-4d1c-874c-36705f1c4574}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Summer Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56555272-d9b6-4402-8fa6-9ead2e6481d0}, !- Handle
  Schedule Rule 24,                       !- Name
  {20671f11-86a4-4823-bda4-13425262153b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5ae5fc6-32e6-42cd-9377-cbfd4fd8be43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5ae5fc6-32e6-42cd-9377-cbfd4fd8be43}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Wkdy Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {779a1448-2609-4621-ac76-895879981db1}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Winter Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {46a3a0bb-2eed-4624-8aee-a1c98a2b0eaf}, !- Handle
  Hospital ER_Triage People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {efc28d86-d473-4bf0-95de-c7efd89135fc}, !- Handle
  Hospital ER_Triage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {b7d40e6b-328f-48d7-9f1c-6ed3bec250a8}, !- Handle
  {efc28d86-d473-4bf0-95de-c7efd89135fc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ea9a9707-de07-4bae-a990-ebd4e4539e90}, !- Handle
  Hospital ER_Triage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {2ab433be-1441-4a70-9918-5bbd90fa374e}, !- Handle
  Hospital ER_Triage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {07d5bccc-3111-4812-880b-d1dbc803125f}, !- Handle
  Hospital ER_Triage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9da00af4-21b4-438d-8e7f-17a473cc6df7}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {e671b4c8-8199-43c9-b013-831c48c0a215}, !- Lighting Schedule Name
  {23f2c42d-0c3b-4154-b1e7-7680076464ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {60b13d77-b2a2-4b60-9361-47f02cf810b2}, !- Handle
  Hospital Corridor People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {14f8688d-7452-42b2-83ff-3f19ab59ec19}, !- Handle
  Hospital Corridor Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {98dff087-7a31-4669-90b8-805bb421578e}, !- Handle
  {14f8688d-7452-42b2-83ff-3f19ab59ec19}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {4819243a-3feb-4714-b209-ea6ce1cbc4cf}, !- Handle
  Hospital Corridor Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ba567168-5cc9-47af-af01-de7b17c88252}, !- Handle
  Hospital Corridor Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7bd93433-1966-4adc-8ad4-a8d996f24b44}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {52dbccaa-6562-4874-9982-8b6b49fdfd7e}, !- Lighting Schedule Name
  {1b49a9f7-5b39-453e-acf1-392e5e468615}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {f177dfdd-df7a-4064-a7a4-39162c1eb26d}, !- Handle
  Hospital ER_Trauma People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {c82c1a65-6a89-48ea-8a4b-4cf0407b4558}, !- Handle
  Hospital ER_Trauma Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {76071a80-519f-4074-9ca6-57cd115d8451}, !- Handle
  {c82c1a65-6a89-48ea-8a4b-4cf0407b4558}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {bd1222b7-5551-43bc-8195-cd72f94f7772}, !- Handle
  Hospital ER_Trauma Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {a6864f2b-2e43-41d3-812d-53ee85455ef4}, !- Handle
  Hospital ER_Trauma Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {de329353-fb70-4484-80c0-d00b1b648eca}, !- Handle
  Hospital ER_Trauma Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9da00af4-21b4-438d-8e7f-17a473cc6df7}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {e671b4c8-8199-43c9-b013-831c48c0a215}, !- Lighting Schedule Name
  {23f2c42d-0c3b-4154-b1e7-7680076464ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {310b2fee-acaf-4d31-8864-73bcea4bf344}, !- Handle
  Hospital ER_Exam People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {08b3b53e-6098-4a8e-ba60-43c4a86f1490}, !- Handle
  Hospital ER_Exam Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {1d389cd9-7705-4c4d-9731-b195dab94037}, !- Handle
  {08b3b53e-6098-4a8e-ba60-43c4a86f1490}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {52a2dc6b-7c07-4adb-8c86-ce9516557888}, !- Handle
  Hospital ER_Exam Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {fbc104ea-d647-4386-b855-6b7d7de76f76}, !- Handle
  Hospital ER_Exam Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {20a0fbb2-ae60-42fe-9016-2881bd772897}, !- Handle
  Hospital ER_Exam Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9da00af4-21b4-438d-8e7f-17a473cc6df7}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {e671b4c8-8199-43c9-b013-831c48c0a215}, !- Lighting Schedule Name
  {23f2c42d-0c3b-4154-b1e7-7680076464ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {56bbdd61-7d20-4e70-be3b-d92e58713635}, !- Handle
  Hospital Kitchen People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {204027fe-9960-4eb9-8b4d-fca31312a166}, !- Handle
  Hospital Kitchen Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {c51a79bd-2172-4115-a3e1-6cfa4b3392ac}, !- Handle
  {204027fe-9960-4eb9-8b4d-fca31312a166}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ad12308f-c394-4efd-a27f-2f364129b08d}, !- Handle
  Hospital Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:GasEquipment:Definition,
  {7b430841-ccca-460e-9124-415b6d72b79d}, !- Handle
  Hospital Kitchen Gas Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  161.388862517426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {850e2405-8a18-4eed-ad67-9fd77a79018f}, !- Handle
  Hospital Kitchen Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {48c5d8a5-ce1d-40da-8e1f-df0e9c64be84}, !- Handle
  Hospital Kitchen Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7bd93433-1966-4adc-8ad4-a8d996f24b44}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {64a150c5-7112-4a36-995c-47a20765c088}, !- Lighting Schedule Name
  {23f2c42d-0c3b-4154-b1e7-7680076464ab}, !- Electric Equipment Schedule Name
  {1b49a9f7-5b39-453e-acf1-392e5e468615}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {640280ef-7300-4b35-8895-6b1754c0dd92}, !- Handle
  Hospital ER_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0143482925854741,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {0a0ccd81-93b6-4c99-acf3-4f7c30920c74}, !- Handle
  Hospital ER_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {a81dbdcd-75f2-4076-ac63-64d4e3c63236}, !- Handle
  {0a0ccd81-93b6-4c99-acf3-4f7c30920c74}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ac9b30ec-5eb4-4686-94e8-fd3f2e0fde16}, !- Handle
  Hospital ER_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {7a0af8be-dc4b-4479-8cdf-223596b79361}, !- Handle
  Hospital ER_NurseStn Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {209f40bb-65e3-4e81-86c5-bc6708cf76bc}, !- Handle
  Hospital ER_NurseStn Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9da00af4-21b4-438d-8e7f-17a473cc6df7}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {ff9ca406-d888-46f0-8eda-2aceb1d68b82}, !- Lighting Schedule Name
  {23f2c42d-0c3b-4154-b1e7-7680076464ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ff9ca406-d888-46f0-8eda-2aceb1d68b82}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH,      !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {e5fd7f61-ac48-4c2e-8105-751510c1da58}, !- Default Day Schedule Name
  {a6477622-027a-4968-a3a1-d5e903df137e}, !- Summer Design Day Schedule Name
  {1d4fca43-88d1-4213-9060-b80aaa876d6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5fd7f61-ac48-4c2e-8105-751510c1da58}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Default, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {9f6a4d73-1faf-47d2-a68b-6a44bbeecfa5}, !- Handle
  Schedule Rule 25,                       !- Name
  {ff9ca406-d888-46f0-8eda-2aceb1d68b82}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75584a35-653b-40fe-a6e8-040516a6b798}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75584a35-653b-40fe-a6e8-040516a6b798}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Sat Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {a6477622-027a-4968-a3a1-d5e903df137e}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Summer Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e15d80d7-0510-4934-b0b8-a6bc1c29f9e3}, !- Handle
  Schedule Rule 26,                       !- Name
  {ff9ca406-d888-46f0-8eda-2aceb1d68b82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4679c88e-74ee-4195-b181-d3bd5cf5347b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4679c88e-74ee-4195-b181-d3bd5cf5347b}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Wkdy Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {1d4fca43-88d1-4213-9060-b80aaa876d6d}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Winter Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {c0bafd40-8a9d-447d-bfae-ab74a6c6a823}, !- Handle
  Hospital Lab People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {594c161b-c1e3-4e9d-8483-7fb8f46e2908}, !- Handle
  Hospital Lab Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {bd4b2b69-fe90-4ff4-a2c7-3603b5f3519d}, !- Handle
  {594c161b-c1e3-4e9d-8483-7fb8f46e2908}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ee25abbb-e3a3-40f8-95f2-77f02f77f8d6}, !- Handle
  Hospital Lab Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {4251938f-3104-468d-99d7-909633e7e21d}, !- Handle
  Hospital Lab Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4c99d3fd-d71c-432e-bd66-db1e4af80659}, !- Handle
  Hospital Lab Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7bd93433-1966-4adc-8ad4-a8d996f24b44}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {64a150c5-7112-4a36-995c-47a20765c088}, !- Lighting Schedule Name
  {1b49a9f7-5b39-453e-acf1-392e5e468615}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {31d04950-e3a9-449f-93f3-da27b918771e}, !- Handle
  Hospital Dining People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {85d78ee6-eecb-49fd-b503-eb9bf15b0c2b}, !- Handle
  Hospital Dining Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:AdditionalProperties,
  {da2bd1fd-b5f0-4a05-a489-2da06fda531a}, !- Handle
  {85d78ee6-eecb-49fd-b503-eb9bf15b0c2b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {548714a6-c1e1-438f-b53f-e2501200167d}, !- Handle
  Hospital Dining Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:DesignSpecification:OutdoorAir,
  {34501819-6b07-47e1-871a-38841738376f}, !- Handle
  Hospital Dining Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8c0b5d48-b1d4-4222-ab45-5949db5f7644}, !- Handle
  Hospital Dining Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7bd93433-1966-4adc-8ad4-a8d996f24b44}, !- Number of People Schedule Name
  {257023f7-970d-435b-b764-d80c022b59b3}, !- People Activity Level Schedule Name
  {64a150c5-7112-4a36-995c-47a20765c088}, !- Lighting Schedule Name
  {1b49a9f7-5b39-453e-acf1-392e5e468615}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0e74a8b6-96a4-4fff-895f-ee531f28a9b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {f46694d5-9050-44f6-af09-d6c35b6dade1}, !- Handle
  Res 90.1-2004 - Hospital - ASHRAE 169-2013-6A, !- Name
  {81beea51-8558-4fd9-ab15-01bc9ca7b952}, !- Default Exterior Surface Constructions Name
  {d776c5b7-58ba-4298-9e2c-248df9eab835}, !- Default Interior Surface Constructions Name
  {d683b850-0e12-4020-a880-fc4fe280e7a4}, !- Default Ground Contact Surface Constructions Name
  {51f65aeb-7950-4cba-b463-d7d1ba7b86d2}, !- Default Exterior SubSurface Constructions Name
  {6367d9e2-3937-4235-84d8-0caddbe92e72}, !- Default Interior SubSurface Constructions Name
  {c4b7a3b1-ceee-4d6b-8cb1-5aaf5b5faeaa}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {81beea51-8558-4fd9-ab15-01bc9ca7b952}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f9e6cf27-4d09-4037-9cbe-32d21849c033}, !- Floor Construction Name
  {c8aafe55-85c7-4d18-a655-191c28082380}, !- Wall Construction Name
  {26af9bd6-0901-42b2-9e98-519948f1a95a}; !- Roof Ceiling Construction Name

OS:Construction,
  {f9e6cf27-4d09-4037-9cbe-32d21849c033}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {2ca87f2e-218e-43b1-af42-98c1c30c9185}, !- Layer 1
  {2554920c-e660-4915-9089-afdca5d4da36}, !- Layer 2
  {e44bb880-146d-445c-ad22-14b09e1da12f}; !- Layer 3

OS:StandardsInformation:Construction,
  {cdcff807-47c1-4897-ab17-35d23f70a66c}, !- Handle
  {f9e6cf27-4d09-4037-9cbe-32d21849c033}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2ca87f2e-218e-43b1-af42-98c1c30c9185}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2554920c-e660-4915-9089-afdca5d4da36}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e44bb880-146d-445c-ad22-14b09e1da12f}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c8aafe55-85c7-4d18-a655-191c28082380}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {0d989a74-c80a-4166-bee8-a24939bf3cc2}, !- Layer 1
  {01929468-9a3d-47f0-8f87-414e2c24d6c3}, !- Layer 2
  {9c5b916d-0b59-4345-8d8f-b90ba90ae88c}, !- Layer 3
  {395c392d-3679-4bf7-8c50-821ff5c817e0}; !- Layer 4

OS:StandardsInformation:Construction,
  {ed923471-3c88-45ae-961d-6740dce14960}, !- Handle
  {c8aafe55-85c7-4d18-a655-191c28082380}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0d989a74-c80a-4166-bee8-a24939bf3cc2}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {01929468-9a3d-47f0-8f87-414e2c24d6c3}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9c5b916d-0b59-4345-8d8f-b90ba90ae88c}, !- Handle
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {395c392d-3679-4bf7-8c50-821ff5c817e0}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {26af9bd6-0901-42b2-9e98-519948f1a95a}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {35d1374a-d576-4420-be72-2fd1cd14b18d}, !- Layer 1
  {eea12335-6b6a-423a-b4e5-563ac0d6827b}, !- Layer 2
  {91e865c0-d02b-4672-b8f3-97f1f1326301}; !- Layer 3

OS:StandardsInformation:Construction,
  {0a506015-499a-4027-ad70-be2d9c7e88f2}, !- Handle
  {26af9bd6-0901-42b2-9e98-519948f1a95a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {35d1374a-d576-4420-be72-2fd1cd14b18d}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {eea12335-6b6a-423a-b4e5-563ac0d6827b}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {91e865c0-d02b-4672-b8f3-97f1f1326301}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d776c5b7-58ba-4298-9e2c-248df9eab835}, !- Handle
  Default Surface Constructions 2,        !- Name
  {b706e8e3-fa34-4e23-8a21-b5012603148e}, !- Floor Construction Name
  {cf733170-c64b-4926-ab7c-35306a3c81a6}, !- Wall Construction Name
  {4bdf9c44-548d-4aab-9e2a-338126d4583a}; !- Roof Ceiling Construction Name

OS:Construction,
  {b706e8e3-fa34-4e23-8a21-b5012603148e}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {ea499736-fb7f-41ee-8dba-072aee962705}, !- Layer 1
  {f89409e4-9723-45ff-8bcb-261c7aa5a564}; !- Layer 2

OS:StandardsInformation:Construction,
  {711efa91-58ac-4ed3-9230-fe3695634e7a}, !- Handle
  {b706e8e3-fa34-4e23-8a21-b5012603148e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ea499736-fb7f-41ee-8dba-072aee962705}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {f89409e4-9723-45ff-8bcb-261c7aa5a564}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {cf733170-c64b-4926-ab7c-35306a3c81a6}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {70520ca3-b5a0-4497-a4c0-0e2e2a4923bf}, !- Layer 1
  {70520ca3-b5a0-4497-a4c0-0e2e2a4923bf}; !- Layer 2

OS:StandardsInformation:Construction,
  {1d40a4f2-cafe-4462-a195-3f39c762a002}, !- Handle
  {cf733170-c64b-4926-ab7c-35306a3c81a6}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {70520ca3-b5a0-4497-a4c0-0e2e2a4923bf}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {4bdf9c44-548d-4aab-9e2a-338126d4583a}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {f89409e4-9723-45ff-8bcb-261c7aa5a564}, !- Layer 1
  {ea499736-fb7f-41ee-8dba-072aee962705}; !- Layer 2

OS:StandardsInformation:Construction,
  {36703497-1f1a-4cb7-a252-347ea5e2b431}, !- Handle
  {4bdf9c44-548d-4aab-9e2a-338126d4583a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d683b850-0e12-4020-a880-fc4fe280e7a4}, !- Handle
  Default Surface Constructions 3,        !- Name
  {84123459-213b-445b-bb16-2848ee9dc7da}, !- Floor Construction Name
  {d61800d6-faa1-4cde-8feb-f86b8af0e03d}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {84123459-213b-445b-bb16-2848ee9dc7da}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {4fc78d6f-a8e7-4fa2-8b68-3ed488d50e34}, !- Layer 1
  {e44bb880-146d-445c-ad22-14b09e1da12f}; !- Layer 2

OS:StandardsInformation:Construction,
  {46148512-cf0c-4985-a70b-9567444a4770}, !- Handle
  {84123459-213b-445b-bb16-2848ee9dc7da}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {4a1b6cd7-354e-4456-b12a-8ab6ae3bd65b}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4fc78d6f-a8e7-4fa2-8b68-3ed488d50e34}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d61800d6-faa1-4cde-8feb-f86b8af0e03d}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {fce9696a-9c49-4cd4-a373-c8cdabeb1111}; !- Layer 1

OS:StandardsInformation:Construction,
  {cd7fcdcc-100c-40ab-8866-ca97255b8618}, !- Handle
  {d61800d6-faa1-4cde-8feb-f86b8af0e03d}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {fce9696a-9c49-4cd4-a373-c8cdabeb1111}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {51f65aeb-7950-4cba-b463-d7d1ba7b86d2}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b8603ab9-981b-4c30-9eff-0021a8ca4de7}, !- Fixed Window Construction Name
  {b8603ab9-981b-4c30-9eff-0021a8ca4de7}, !- Operable Window Construction Name
  {576ff4c7-e644-4f7c-b6b1-a130901a9044}, !- Door Construction Name
  {b8603ab9-981b-4c30-9eff-0021a8ca4de7}, !- Glass Door Construction Name
  {88ed2234-eadd-47ac-b8ba-39090e356746}, !- Overhead Door Construction Name
  {dbf56123-6fb0-45eb-af06-b37b9ed792eb}, !- Skylight Construction Name
  {89157d27-25e6-490a-b6bc-cd8defb6fe2d}, !- Tubular Daylight Dome Construction Name
  {89157d27-25e6-490a-b6bc-cd8defb6fe2d}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b8603ab9-981b-4c30-9eff-0021a8ca4de7}, !- Handle
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  ,                                       !- Surface Rendering Name
  {1ce13c88-98fe-429f-9959-9ca20b261977}, !- Layer 1
  {d67306ab-a781-43da-a66a-23f8c1ad8eae}, !- Layer 2
  {d6d464ec-9fa3-4fea-9cfb-651fcfaa40a2}; !- Layer 3

OS:StandardsInformation:Construction,
  {b5f685c0-45dc-4825-9a79-54e05554b1ff}, !- Handle
  {b8603ab9-981b-4c30-9eff-0021a8ca4de7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {1ce13c88-98fe-429f-9959-9ca20b261977}, !- Handle
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {d67306ab-a781-43da-a66a-23f8c1ad8eae}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {d6d464ec-9fa3-4fea-9cfb-651fcfaa40a2}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {576ff4c7-e644-4f7c-b6b1-a130901a9044}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {ea01965d-d510-49c4-ab75-e00ae4c553e6}, !- Layer 1
  {4a1b6cd7-354e-4456-b12a-8ab6ae3bd65b}; !- Layer 2

OS:StandardsInformation:Construction,
  {07b58e56-6eee-40fb-93f3-56a084a99f4b}, !- Handle
  {576ff4c7-e644-4f7c-b6b1-a130901a9044}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ea01965d-d510-49c4-ab75-e00ae4c553e6}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {88ed2234-eadd-47ac-b8ba-39090e356746}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {5ec380e5-6dca-4218-8b29-1f2e8200e02f}; !- Layer 1

OS:StandardsInformation:Construction,
  {b77196d9-4707-4f46-9e60-09a18ddf2868}, !- Handle
  {88ed2234-eadd-47ac-b8ba-39090e356746}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {5ec380e5-6dca-4218-8b29-1f2e8200e02f}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dbf56123-6fb0-45eb-af06-b37b9ed792eb}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {8a0f6b75-69a0-43e9-b57b-acaa36b5cc98}; !- Layer 1

OS:StandardsInformation:Construction,
  {f6700d99-3ffa-4639-b0e0-07ac738f7101}, !- Handle
  {dbf56123-6fb0-45eb-af06-b37b9ed792eb}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {8a0f6b75-69a0-43e9-b57b-acaa36b5cc98}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {89157d27-25e6-490a-b6bc-cd8defb6fe2d}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {8fa7b9ee-4e0d-4277-9344-a27d500b8395}; !- Layer 1

OS:StandardsInformation:Construction,
  {e4a09392-3d23-40e4-9b08-49e5b21676c0}, !- Handle
  {89157d27-25e6-490a-b6bc-cd8defb6fe2d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8fa7b9ee-4e0d-4277-9344-a27d500b8395}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {6367d9e2-3937-4235-84d8-0caddbe92e72}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {89157d27-25e6-490a-b6bc-cd8defb6fe2d}, !- Fixed Window Construction Name
  {89157d27-25e6-490a-b6bc-cd8defb6fe2d}, !- Operable Window Construction Name
  {5b41a46a-6f2c-4e0e-91ac-dce73c43fabe}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5b41a46a-6f2c-4e0e-91ac-dce73c43fabe}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {45779ac6-00f4-4f77-8789-9ec85a32ed93}; !- Layer 1

OS:StandardsInformation:Construction,
  {c2ed25fe-7d3c-4c5f-9afd-9de5ebc318fb}, !- Handle
  {5b41a46a-6f2c-4e0e-91ac-dce73c43fabe}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {45779ac6-00f4-4f77-8789-9ec85a32ed93}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {c4b7a3b1-ceee-4d6b-8cb1-5aaf5b5faeaa}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {45779ac6-00f4-4f77-8789-9ec85a32ed93}; !- Layer 1

OS:StandardsInformation:Construction,
  {a9326f54-0564-4e3f-80be-be6ac8bc2462}, !- Handle
  {c4b7a3b1-ceee-4d6b-8cb1-5aaf5b5faeaa}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Handle
  Always On Discrete,                     !- Name
  {b629eadd-40d4-4d2f-9732-4e7e1314783f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b629eadd-40d4-4d2f-9732-4e7e1314783f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {ac4979c8-6959-4e8c-8ca2-2fc6be351b0d}, !- Handle
  Hospital Corridor A  - Story Top Infiltration, !- Name
  {01685be7-8388-464b-9e31-994d445d2b12}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.97705399519939e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9fb77ab-c4e1-419c-b855-7ba295908d4b}, !- Handle
  Hospital Corridor A end_a - Story Top Infiltration, !- Name
  {01685be7-8388-464b-9e31-994d445d2b12}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.84380227013835e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94e1f0ac-a423-4b8e-b8c4-c8b5eaae9000}, !- Handle
  Hospital Corridor B end_a - Story Top Infiltration, !- Name
  {01685be7-8388-464b-9e31-994d445d2b12}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.2578255398228e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0a79b92-e98e-42ee-b528-06322c0c6b93}, !- Handle
  Hospital Corridor C  - Story Top Infiltration, !- Name
  {01685be7-8388-464b-9e31-994d445d2b12}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.97705399519939e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4507359c-3677-4935-b89a-06a1f287f3e8}, !- Handle
  Hospital Corridor C end_a - Story Top Infiltration, !- Name
  {01685be7-8388-464b-9e31-994d445d2b12}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.84380227013835e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72eedc3b-173d-4121-9fbc-0e8cf69c99d9}, !- Handle
  Hospital Dining A  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.0456453632356e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12448e01-af57-4753-866b-ca54ea874d8a}, !- Handle
  Hospital Dining A end_b - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.46107572277296e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0208a333-3f72-4af5-b48b-b8fe1d85e7cf}, !- Handle
  Hospital Dining B end_b - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000195396131463258,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6fd70d13-a958-416b-b512-c80df36fb036}, !- Handle
  Hospital Dining C  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.0456453632356e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d4b8f16-fb4e-489e-9bbe-41f28b44ac25}, !- Handle
  Hospital Dining C end_b - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.46107572277296e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c9903773-03e2-4934-9a95-d98bdd8ff0e4}, !- Handle
  Hospital ER_Exam A  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.0429007692527e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97e4077d-89a1-4f0a-b45d-b01042432b8b}, !- Handle
  Hospital ER_Exam C  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.0429007692527e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b9083ac-47c8-482b-9ef3-0fe9ee6d27a9}, !- Handle
  Hospital ER_NurseStn A  - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.80442751371954e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b06aab5-8000-4801-b67a-6488d34b301a}, !- Handle
  Hospital ER_NurseStn C  - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.80442751371954e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {47591ccc-01e6-4e3e-ad73-07d91c5d39e2}, !- Handle
  Hospital ER_Trauma A  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.6335878011431e-06,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ad99157-dc15-420b-8276-b9dd56fa8688}, !- Handle
  Hospital ER_Trauma C  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.6335878011431e-06,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {acd56598-49ef-42d8-9212-67448e3dc037}, !- Handle
  Hospital ER_Triage A  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.26717560228649e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e5a66c6-4567-4279-978e-e460f8662994}, !- Handle
  Hospital ER_Triage C  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.26717560228649e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c6ef1c5-b09f-45f4-ba56-83018a4bd88f}, !- Handle
  Hospital ICE_Open A  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89694658125748e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b543b6b7-0fd5-4cae-885f-b9b13fea234a}, !- Handle
  Hospital ICE_Open C  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89694658125748e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5049f745-4b22-4c64-85d1-a374f9a5ae17}, !- Handle
  Hospital ICU_NurseStn A  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.13923665896267e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {68dc24e6-04a6-469c-8234-efa7e49ef177}, !- Handle
  Hospital ICU_NurseStn C  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.13923665896267e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d60530c2-4699-4f7e-af95-2bb75a8999e0}, !- Handle
  Hospital ICU_PatRm A  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.21145038852584e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d4eb161-8cc0-417e-9703-2af7cbc6e273}, !- Handle
  Hospital ICU_PatRm C  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.21145038852584e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ba3d791-9a66-480a-ac51-ca218cbe8add}, !- Handle
  Hospital Kitchen A  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7268667411313e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d064289a-8bc4-40e6-8dd3-cdc9ff04d603}, !- Handle
  Hospital Kitchen A  - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.03816796175271e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {26c8fb00-b6ae-46e4-8c28-16a0680c6ddf}, !- Handle
  Hospital Kitchen A end_a - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.46107572277295e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b68e6e0-d230-4edf-a650-170b9ad620c3}, !- Handle
  Hospital Kitchen B end_a - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000195396131463258,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00356d0f-e10d-483b-84d3-faa0eac12b99}, !- Handle
  Hospital Kitchen C  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.7268667411313e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b11f427-128d-4391-9dd0-7b73fa33828c}, !- Handle
  Hospital Kitchen C  - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.03816796175271e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e7ea9745-4e03-491a-aab2-8c886217d30c}, !- Handle
  Hospital Kitchen C end_a - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.46107572277295e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31143c1c-2481-48f4-a490-191487bdfb6c}, !- Handle
  Hospital Lab A  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.48610688427914e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e57f975-248a-4f0e-b3a1-b311d0e7fc56}, !- Handle
  Hospital Lab C  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.48610688427914e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc6e21fc-9304-45c7-80cf-cf49cd97b41d}, !- Handle
  Hospital Lobby A  - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.92106874140424e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2da0ac20-fa1d-4a30-9853-ab5787b3a2ff}, !- Handle
  Hospital Lobby C  - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.92106874140424e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf239938-a846-4c02-b833-dc4205e0bfab}, !- Handle
  Hospital NurseStn A  - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.99953851535186e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a66e0208-29a3-4a75-be50-c6da7783d5df}, !- Handle
  Hospital NurseStn A  - Story Top Infiltration, !- Name
  {01685be7-8388-464b-9e31-994d445d2b12}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.1196994476795e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bfdcb00b-e768-4f22-a539-86995b1be8b2}, !- Handle
  Hospital NurseStn A end_b - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.46107572277295e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0087e74-e44a-4828-8c4d-169c965d5314}, !- Handle
  Hospital NurseStn A end_b - Story Top Infiltration, !- Name
  {01685be7-8388-464b-9e31-994d445d2b12}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.84380227013835e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be58f8f2-dd75-480f-b542-6df9fb8c6dc3}, !- Handle
  Hospital NurseStn B end_b - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000195396131463258,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d299788b-65aa-4955-9343-c2dcf927e1ed}, !- Handle
  Hospital NurseStn B end_b - Story Top Infiltration, !- Name
  {01685be7-8388-464b-9e31-994d445d2b12}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.2578255398228e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6e70c1a-f7a4-451c-81fe-c4afe169b369}, !- Handle
  Hospital NurseStn C  - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.99953851535186e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ebd021f7-9632-4394-9a4e-e99618def7c3}, !- Handle
  Hospital NurseStn C  - Story Top Infiltration, !- Name
  {01685be7-8388-464b-9e31-994d445d2b12}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.1196994476795e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {284d94c1-659d-46ad-a52f-a76d9835cef9}, !- Handle
  Hospital NurseStn C end_b - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.46107572277295e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07599bda-7104-48d2-8257-09ab47786ce8}, !- Handle
  Hospital NurseStn C end_b - Story Top Infiltration, !- Name
  {01685be7-8388-464b-9e31-994d445d2b12}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.84380227013835e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eaa7db2f-5748-4421-990d-c5516040cb03}, !- Handle
  Hospital Office A  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.01282444450777e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab82cb39-460a-4675-8e0a-a09e5fb90a53}, !- Handle
  Hospital Office C  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.01282444450777e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e859ba4a-3b93-4232-b726-86a54b3d5bac}, !- Handle
  Hospital OR A  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.87587787884833e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a9cae76-a356-4c05-98e2-4dfa08457a53}, !- Handle
  Hospital OR C  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.87587787884833e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c9694d9-49d2-484a-9e83-fc4c5a83cd7f}, !- Handle
  Hospital PatRoom A  - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.67098890647742e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65780720-7d73-4614-9ed9-777e238eefdc}, !- Handle
  Hospital PatRoom A end_a - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.46107572277295e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22b9c21b-dd97-4a67-b42b-a4c76dd742e2}, !- Handle
  Hospital PatRoom B end_a - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000195396131463258,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c1ca9fd-2d73-498a-a296-da3fb517cce2}, !- Handle
  Hospital PatRoom C  - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.67098890647742e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64783c85-1787-42f2-9337-8484d526993e}, !- Handle
  Hospital PatRoom C end_a - Story Mid Infiltration, !- Name
  {b3236063-10df-430b-8d2c-fc5daf847b0a}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.46107572277295e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e68cfd3a-0868-4721-9950-11aa25aba7a1}, !- Handle
  Hospital PhysTherapy A  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.28595421139226e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38a0b85e-43da-46a5-b37c-efd4af9a8519}, !- Handle
  Hospital PhysTherapy C  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.28595421139226e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dcd21888-7276-4681-92ed-c67626dacf51}, !- Handle
  Hospital Radiology A  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.28595421139228e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0010cd45-88a8-4d37-ac6e-b584f1a7c38e}, !- Handle
  Hospital Radiology C  - Story Ground Infiltration, !- Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.28595421139228e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {2c2c4d19-f506-4584-940a-1ff1fec76c92}, !- Handle
  20.34,                                  !- January Ground Temperature {C}
  20.3,                                   !- February Ground Temperature {C}
  20.39,                                  !- March Ground Temperature {C}
  20.5,                                   !- April Ground Temperature {C}
  20.62,                                  !- May Ground Temperature {C}
  22.85,                                  !- June Ground Temperature {C}
  23.26,                                  !- July Ground Temperature {C}
  23.34,                                  !- August Ground Temperature {C}
  23.34,                                  !- September Ground Temperature {C}
  21.05,                                  !- October Ground Temperature {C}
  20.67,                                  !- November Ground Temperature {C}
  20.45;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {eb609083-e97d-4a6e-8e22-ab55a7aefbc8}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {afdf2740-7247-4ed2-9a7a-7d9678f0fd01}, !- Default Day Schedule Name
  {44d39e2d-caf1-460a-97c9-6505c285a417}, !- Summer Design Day Schedule Name
  {17debe22-6edb-4eb8-aab2-b95f3ed4c040}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {afdf2740-7247-4ed2-9a7a-7d9678f0fd01}, !- Handle
  78 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0255861163107122,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0707986298165204,                     !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662430704566939,                     !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0662430704566939,                     !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0406569541459816,                     !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0255861163107122,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0301416756705388,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:AdditionalProperties,
  {b090727e-5fa5-4b04-bede-21e0065d58da}, !- Handle
  {eb609083-e97d-4a6e-8e22-ab55a7aefbc8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  903.03939920160792,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  78,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-12-31 19:57:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-12-31 19:57:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {17debe22-6edb-4eb8-aab2-b95f3ed4c040}, !- Handle
  78 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44d39e2d-caf1-460a-97c9-6505c285a417}, !- Handle
  78 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc7c9671-7045-48e2-bd4f-335551025b5e}, !- Handle
  78 space(s) Occ Sch Saturday Rule,      !- Name
  {eb609083-e97d-4a6e-8e22-ab55a7aefbc8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0168cf4-e7af-40c5-9d47-cdec6cd19399}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0168cf4-e7af-40c5-9d47-cdec6cd19399}, !- Handle
  78 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0255861163107122,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0406569541459816,                     !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0150708378352694,                     !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.055727791981251,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0255861163107122,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {49c8197d-f102-4dfb-928c-4f4bf03d4898}, !- Handle
  78 space(s) Occ Sch Sunday Rule,        !- Name
  {eb609083-e97d-4a6e-8e22-ab55a7aefbc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc174423-b807-4314-9cdd-105a66048d2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc174423-b807-4314-9cdd-105a66048d2b}, !- Handle
  78 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0285659758685204,                     !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0285659758685204,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {c3df1f22-ff08-40b4-acea-077e24aeca32}, !- Handle
  Elevator Schedule 1,                    !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {ed782da8-1161-4233-a364-b340e404738f}, !- Default Day Schedule Name
  {c0fa2671-1e80-4029-a804-71edd7ef2a90}, !- Summer Design Day Schedule Name
  {d35889b7-82e5-4f8a-a8dd-8824e694b790}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5d21f81f-1250-4761-b623-5ded06cf6148}, !- Handle
  {c3df1f22-ff08-40b4-acea-077e24aeca32}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  903.03939920160792,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  78,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-12-31 19:57:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-12-31 19:57:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ed782da8-1161-4233-a364-b340e404738f}, !- Handle
  78 space(s) Occ Sch Default 1,          !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0255861163107122,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0707986298165204,                     !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662430704566939,                     !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0662430704566939,                     !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0406569541459816,                     !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0255861163107122,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0301416756705388,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {c0fa2671-1e80-4029-a804-71edd7ef2a90}, !- Handle
  78 space(s) Occ Sch Summer Design Day 1, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d35889b7-82e5-4f8a-a8dd-8824e694b790}, !- Handle
  78 space(s) Occ Sch Winter Design Day 1, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {272672ab-b2d4-49c5-b644-e642024692fc}, !- Handle
  78 space(s) Occ Sch Sunday Rule 1,      !- Name
  {c3df1f22-ff08-40b4-acea-077e24aeca32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc454244-f75d-4276-9136-5dc5594a3558}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc454244-f75d-4276-9136-5dc5594a3558}, !- Handle
  78 space(s) Occ Sch Sunday 1,           !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0285659758685204,                     !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0285659758685204,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8e3982d2-545b-4336-bcf7-129d8ee6f416}, !- Handle
  78 space(s) Occ Sch Saturday Rule 1,    !- Name
  {c3df1f22-ff08-40b4-acea-077e24aeca32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57277b8f-79ee-43f1-b59b-df2e7edc1942}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57277b8f-79ee-43f1-b59b-df2e7edc1942}, !- Handle
  78 space(s) Occ Sch Saturday 1,         !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0255861163107122,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0406569541459816,                     !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0150708378352694,                     !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.055727791981251,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0255861163107122,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {80894abe-141a-4ee7-b5c4-8dc09e378c9a}, !- Handle
  Elevator Schedule 2,                    !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {ba6957e1-d47c-4a20-bf29-11cf98d8f7f3}, !- Default Day Schedule Name
  {2a626edb-2b70-4e37-9289-4ecb3c87a377}, !- Summer Design Day Schedule Name
  {c4394755-eb08-4952-8dd8-2e16072bfe00}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {32d4f0b6-36b0-47cc-a6fe-0aab6e4ba6c6}, !- Handle
  {80894abe-141a-4ee7-b5c4-8dc09e378c9a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  903.03939920160792,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  78,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-12-31 19:57:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-12-31 19:57:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ba6957e1-d47c-4a20-bf29-11cf98d8f7f3}, !- Handle
  78 space(s) Occ Sch Default 2,          !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {2a626edb-2b70-4e37-9289-4ecb3c87a377}, !- Handle
  78 space(s) Occ Sch Summer Design Day 2, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4394755-eb08-4952-8dd8-2e16072bfe00}, !- Handle
  78 space(s) Occ Sch Winter Design Day 2, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efbb06dd-157a-4a0c-8b54-0ae3af6697d0}, !- Handle
  78 space(s) Occ Sch Sunday Rule 2,      !- Name
  {80894abe-141a-4ee7-b5c4-8dc09e378c9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe85bff3-c7c5-4979-948f-f356c8cd9f0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe85bff3-c7c5-4979-948f-f356c8cd9f0e}, !- Handle
  78 space(s) Occ Sch Sunday 2,           !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ead642a0-2450-47f1-9cb4-2e79925fa7f1}, !- Handle
  78 space(s) Occ Sch Saturday Rule 2,    !- Name
  {80894abe-141a-4ee7-b5c4-8dc09e378c9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {248577ea-5ea9-41e4-8833-5ed3c66dceb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {248577ea-5ea9-41e4-8833-5ed3c66dceb8}, !- Handle
  78 space(s) Occ Sch Saturday 2,         !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {f89c6833-bc68-413a-be9b-0160ee1f5e00}, !- Handle
  Elevator Schedule 3,                    !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {3cd898c5-f16a-489d-8096-2a25663fb78e}, !- Default Day Schedule Name
  {fc45b2f3-eaf1-4f81-9e8e-8eea6ad024ba}, !- Summer Design Day Schedule Name
  {1c0595b5-7a60-481c-bbb5-ca5e0c17d15e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bf2a9d0a-72bb-457b-ad0d-9e5c476897ec}, !- Handle
  {f89c6833-bc68-413a-be9b-0160ee1f5e00}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  903.03939920160792,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  78,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-12-31 19:57:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-12-31 19:57:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3cd898c5-f16a-489d-8096-2a25663fb78e}, !- Handle
  78 space(s) Occ Sch Default 3,          !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {fc45b2f3-eaf1-4f81-9e8e-8eea6ad024ba}, !- Handle
  78 space(s) Occ Sch Summer Design Day 3, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c0595b5-7a60-481c-bbb5-ca5e0c17d15e}, !- Handle
  78 space(s) Occ Sch Winter Design Day 3, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29c32f42-ea25-4254-93dd-79420542b204}, !- Handle
  78 space(s) Occ Sch Sunday Rule 3,      !- Name
  {f89c6833-bc68-413a-be9b-0160ee1f5e00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87cf1ed0-f277-44d9-b84a-7dc0478d30fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87cf1ed0-f277-44d9-b84a-7dc0478d30fc}, !- Handle
  78 space(s) Occ Sch Sunday 3,           !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5d33fac6-fa88-4dec-ac28-f4cbd20ddb32}, !- Handle
  78 space(s) Occ Sch Saturday Rule 3,    !- Name
  {f89c6833-bc68-413a-be9b-0160ee1f5e00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2acf3a00-d351-43be-92cf-ce4c40956ee8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2acf3a00-d351-43be-92cf-ce4c40956ee8}, !- Handle
  78 space(s) Occ Sch Saturday 3,         !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {2d45826d-f3a1-47a9-8d10-04e47d1879d0}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {32f62933-f168-4c3d-a190-171a5f571843}, !- Handle
  6 Elevator Lift Motors,                 !- Name
  {19c7ee4a-1b65-47e9-b439-a4d3e7e05e5f}, !- Electric Equipment Definition Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {c3df1f22-ff08-40b4-acea-077e24aeca32}, !- Schedule Name
  6,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {38181a48-637c-4ff4-b0e4-6017e2fc3b4e}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a2f1742d-40f3-457f-af9a-ceb3a57eed38}, !- Handle
  6 Elevator Fans,                        !- Name
  {6d73a3b4-02e8-463d-8357-9478b3c2892c}, !- Electric Equipment Definition Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {f89c6833-bc68-413a-be9b-0160ee1f5e00}, !- Schedule Name
  6,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {82f24798-2a11-4d19-8702-acf1607fb2b1}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {95a769e1-4cde-4579-8283-cab5400e5d49}, !- Handle
  6 Elevator Lights,                      !- Name
  {dc597bf2-1380-425c-be18-894818925a81}, !- Electric Equipment Definition Name
  {f3883b87-3598-4783-95d0-48514fc9e4bd}, !- Space or SpaceType Name
  {80894abe-141a-4ee7-b5c4-8dc09e378c9a}, !- Schedule Name
  6,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7a804f12-28b5-4a37-9a67-e160482fbdf6}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {2e9a38ed-f652-4274-98a5-fe10af465eab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e9a38ed-f652-4274-98a5-fe10af465eab}, !- Handle
  Schedule Day 31,                        !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {2c01f97e-326a-4f2a-8f16-077e532a5d07}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {23a0d0eb-9a1f-4e26-9a75-88bc5545c7aa}, !- Handle
  Parking Areas and Drives,               !- Name
  {2c01f97e-326a-4f2a-8f16-077e532a5d07}, !- Exterior Lights Definition Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  80659.3647842298,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5fb72f39-6d6e-4ae1-a465-c7ae56b9d34e}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {a8a95f30-35a9-4505-a762-fd625bac506f}, !- Handle
  Building Facades,                       !- Name
  {5fb72f39-6d6e-4ae1-a465-c7ae56b9d34e}, !- Exterior Lights Definition Name
  {7a804f12-28b5-4a37-9a67-e160482fbdf6}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12497.3655846499,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {216bf602-3b44-4ab1-a09c-5cd7b5f4513c}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {dac5c4d0-ad75-4d30-97d6-491c2a475bda}, !- Handle
  Main Entries,                           !- Name
  {216bf602-3b44-4ab1-a09c-5cd7b5f4513c}, !- Exterior Lights Definition Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  153.0512,                               !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2098c3f0-8e90-4f83-b2b8-66de40061674}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {09ac5fc3-1327-4419-a7df-4ec3f6527fdd}, !- Handle
  Other Doors,                            !- Name
  {2098c3f0-8e90-4f83-b2b8-66de40061674}, !- Exterior Lights Definition Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  145.39864,                              !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2c934586-058c-42df-a6ba-a97d5a0fa3ff}, !- Handle
  Emergency Canopies Def (W/ft^2),        !- Name
  0.5;                                    !- Design Level {W}

OS:Exterior:Lights,
  {bfa21e44-2809-4373-8b2d-6600ad0c44a2}, !- Handle
  Emergency Canopies,                     !- Name
  {2c934586-058c-42df-a6ba-a97d5a0fa3ff}, !- Exterior Lights Definition Name
  {d91279d4-71c3-41f3-9225-0b46f2ac9900}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  720,                                    !- Multiplier
  Emergency Canopies;                     !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Handle
  Hospital Kitchen_Exhaust_SCH,           !- Name
  {b629eadd-40d4-4d2f-9732-4e7e1314783f}, !- Schedule Type Limits Name
  {bb0fc41a-3f5c-4bb7-bf5d-0148b838363e}, !- Default Day Schedule Name
  {043af71e-1d38-472d-bb5d-ed7de085238d}, !- Summer Design Day Schedule Name
  {455b7a3a-2f37-47e0-a67a-8397bc48ede0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb0fc41a-3f5c-4bb7-bf5d-0148b838363e}, !- Handle
  Hospital Kitchen_Exhaust_SCH Default,   !- Name
  {b629eadd-40d4-4d2f-9732-4e7e1314783f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {455b7a3a-2f37-47e0-a67a-8397bc48ede0}, !- Handle
  Hospital Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {b629eadd-40d4-4d2f-9732-4e7e1314783f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {043af71e-1d38-472d-bb5d-ed7de085238d}, !- Handle
  Hospital Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {b629eadd-40d4-4d2f-9732-4e7e1314783f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {f2431c24-d5e9-4fd6-81fd-e5213dc8edfb}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Exhaust Fan, !- Name
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.164718784949377,                      !- Maximum Flow Rate {m3/s}
  {37613658-60b5-44a2-8f88-0077e30e2315}, !- Air Inlet Node Name
  {55e5368a-15fc-43da-8a12-9c4e64b49b91}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5e8d44e8-6f13-4e75-aeea-191d852ad2f3}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {03592927-03b1-4422-820b-086aa51e8d79}, !- Inlet Port
  {37613658-60b5-44a2-8f88-0077e30e2315}; !- Outlet Port

OS:Connection,
  {03592927-03b1-4422-820b-086aa51e8d79}, !- Handle
  {d5191dea-01d8-4ba3-8a8f-747fc70f04c2}, !- Name
  {ea1a1a82-4cc7-40e0-9439-472cdcd80d27}, !- Source Object
  3,                                      !- Outlet Port
  {5e8d44e8-6f13-4e75-aeea-191d852ad2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37613658-60b5-44a2-8f88-0077e30e2315}, !- Handle
  {13e56a57-bc4b-4330-95dc-797a0421696c}, !- Name
  {5e8d44e8-6f13-4e75-aeea-191d852ad2f3}, !- Source Object
  3,                                      !- Outlet Port
  {f2431c24-d5e9-4fd6-81fd-e5213dc8edfb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {deb9de40-120f-4a05-8b53-124a36ba1b91}, !- Handle
  Zone Hospital Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {55e5368a-15fc-43da-8a12-9c4e64b49b91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55e5368a-15fc-43da-8a12-9c4e64b49b91}, !- Handle
  {7ac7dbfc-9bd7-4101-8294-687ac5572480}, !- Name
  {f2431c24-d5e9-4fd6-81fd-e5213dc8edfb}, !- Source Object
  7,                                      !- Outlet Port
  {deb9de40-120f-4a05-8b53-124a36ba1b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {338af75a-febd-4406-967d-135312b2f25d}, !- Handle
  Zone Hospital Kitchen A  - Story Mid Exhaust Fan, !- Name
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0243929089034051,                     !- Maximum Flow Rate {m3/s}
  {f522c38c-a0e2-42ad-9dd6-0961776bd6e1}, !- Air Inlet Node Name
  {ec2284a5-7495-4429-8989-4227bad13d25}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {69669082-53e8-479a-a2ee-56ef72fa2a5f}, !- Handle
  Zone Hospital Kitchen A  - Story Mid Exhaust Fan Inlet Air Node, !- Name
  {b4ec87be-9e95-48f9-ae97-d698a3652404}, !- Inlet Port
  {f522c38c-a0e2-42ad-9dd6-0961776bd6e1}; !- Outlet Port

OS:Connection,
  {b4ec87be-9e95-48f9-ae97-d698a3652404}, !- Handle
  {59f2706c-c205-435c-9b50-4091acb16cc3}, !- Name
  {50a08c86-38e4-4e58-af98-e38cfb739b30}, !- Source Object
  3,                                      !- Outlet Port
  {69669082-53e8-479a-a2ee-56ef72fa2a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f522c38c-a0e2-42ad-9dd6-0961776bd6e1}, !- Handle
  {7fcb93ac-df28-4e34-991a-84ee5cf060c5}, !- Name
  {69669082-53e8-479a-a2ee-56ef72fa2a5f}, !- Source Object
  3,                                      !- Outlet Port
  {338af75a-febd-4406-967d-135312b2f25d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4271e196-084c-40a0-b664-6ebe171e46e5}, !- Handle
  Zone Hospital Kitchen A  - Story Mid Exhaust Fan Outlet Air Node, !- Name
  {ec2284a5-7495-4429-8989-4227bad13d25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec2284a5-7495-4429-8989-4227bad13d25}, !- Handle
  {0c8846ab-a023-4331-942b-e05f59884283}, !- Name
  {338af75a-febd-4406-967d-135312b2f25d}, !- Source Object
  7,                                      !- Outlet Port
  {4271e196-084c-40a0-b664-6ebe171e46e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {da7a6e96-778d-4d88-b74f-c29cd09ad1d8}, !- Handle
  Zone Hospital Kitchen A end_a - Story Ground Exhaust Fan, !- Name
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0743317223040001,                     !- Maximum Flow Rate {m3/s}
  {88988f02-2476-48e9-b265-b4e6888f04ca}, !- Air Inlet Node Name
  {4945a694-0e6e-4d55-9a90-735564a8e1f2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {58999bb4-116a-4a77-8591-c0e03b1e9132}, !- Handle
  Zone Hospital Kitchen A end_a - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {2f880fb7-c7eb-4767-bd36-d8d22cc4dbde}, !- Inlet Port
  {88988f02-2476-48e9-b265-b4e6888f04ca}; !- Outlet Port

OS:Connection,
  {2f880fb7-c7eb-4767-bd36-d8d22cc4dbde}, !- Handle
  {1ed6aeec-8a73-44a6-bb94-7fabef550ac4}, !- Name
  {21273e4d-58b2-4c10-8d9c-1dd021179a56}, !- Source Object
  3,                                      !- Outlet Port
  {58999bb4-116a-4a77-8591-c0e03b1e9132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88988f02-2476-48e9-b265-b4e6888f04ca}, !- Handle
  {6ed869a4-6ee9-49cf-bbc8-0539b1b2cd34}, !- Name
  {58999bb4-116a-4a77-8591-c0e03b1e9132}, !- Source Object
  3,                                      !- Outlet Port
  {da7a6e96-778d-4d88-b74f-c29cd09ad1d8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ec44fb59-b232-4ae7-a0df-f08b8fe954e6}, !- Handle
  Zone Hospital Kitchen A end_a - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {4945a694-0e6e-4d55-9a90-735564a8e1f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4945a694-0e6e-4d55-9a90-735564a8e1f2}, !- Handle
  {dbffd002-cc93-4072-8e66-5005be8acb82}, !- Name
  {da7a6e96-778d-4d88-b74f-c29cd09ad1d8}, !- Source Object
  7,                                      !- Outlet Port
  {ec44fb59-b232-4ae7-a0df-f08b8fe954e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7ee1b675-e201-428e-9f04-f18d1f53d22e}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Exhaust Fan, !- Name
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.6155565276287,                        !- Maximum Flow Rate {m3/s}
  {19e95755-c8df-4eaf-b3cd-eb655a728175}, !- Air Inlet Node Name
  {34c71ece-1c82-40c8-aec4-e43030f50276}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e205be8e-60f3-4d49-9465-d8ad4314eaf1}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {8f4f836a-8d9d-461c-8018-8f680fed8922}, !- Inlet Port
  {19e95755-c8df-4eaf-b3cd-eb655a728175}; !- Outlet Port

OS:Connection,
  {8f4f836a-8d9d-461c-8018-8f680fed8922}, !- Handle
  {f91b1e5f-c619-4d36-99df-5686c5a06d98}, !- Name
  {8adceab5-679a-491a-8aa7-eb64a7f69d5b}, !- Source Object
  3,                                      !- Outlet Port
  {e205be8e-60f3-4d49-9465-d8ad4314eaf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19e95755-c8df-4eaf-b3cd-eb655a728175}, !- Handle
  {8518368d-2fbf-4b7e-bcd6-c5634041db79}, !- Name
  {e205be8e-60f3-4d49-9465-d8ad4314eaf1}, !- Source Object
  3,                                      !- Outlet Port
  {7ee1b675-e201-428e-9f04-f18d1f53d22e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {36ca1064-09a9-411f-b672-e1401401b9f7}, !- Handle
  Zone Hospital Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {34c71ece-1c82-40c8-aec4-e43030f50276}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34c71ece-1c82-40c8-aec4-e43030f50276}, !- Handle
  {b46047b5-94cb-4a24-8151-0e206e786e73}, !- Name
  {7ee1b675-e201-428e-9f04-f18d1f53d22e}, !- Source Object
  7,                                      !- Outlet Port
  {36ca1064-09a9-411f-b672-e1401401b9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1c50cd90-a6c9-4a75-bb90-a5ec79308775}, !- Handle
  Zone Hospital Kitchen B  - Story Mid Exhaust Fan, !- Name
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.387333066655156,                      !- Maximum Flow Rate {m3/s}
  {1c950cc0-eb78-4e58-bb93-534a60b1f786}, !- Air Inlet Node Name
  {62c9cd7f-2816-45e1-96af-85d72d2a0f24}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {2717eabf-a8dc-4075-b3a3-0f1bcf75eba0}, !- Handle
  Zone Hospital Kitchen B  - Story Mid Exhaust Fan Inlet Air Node, !- Name
  {74379341-4355-4976-ba72-95e6d0f3a87d}, !- Inlet Port
  {1c950cc0-eb78-4e58-bb93-534a60b1f786}; !- Outlet Port

OS:Connection,
  {74379341-4355-4976-ba72-95e6d0f3a87d}, !- Handle
  {c1c1bc2f-739b-42a2-9af3-333683602125}, !- Name
  {d03405d9-7489-46c2-9d31-90515c6e909f}, !- Source Object
  3,                                      !- Outlet Port
  {2717eabf-a8dc-4075-b3a3-0f1bcf75eba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c950cc0-eb78-4e58-bb93-534a60b1f786}, !- Handle
  {41678d52-7cf9-41e8-87dd-c38465521d55}, !- Name
  {2717eabf-a8dc-4075-b3a3-0f1bcf75eba0}, !- Source Object
  3,                                      !- Outlet Port
  {1c50cd90-a6c9-4a75-bb90-a5ec79308775}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {33c7d9e4-39c7-4edd-88d5-3eec0561eca3}, !- Handle
  Zone Hospital Kitchen B  - Story Mid Exhaust Fan Outlet Air Node, !- Name
  {62c9cd7f-2816-45e1-96af-85d72d2a0f24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62c9cd7f-2816-45e1-96af-85d72d2a0f24}, !- Handle
  {54ffee89-3a2a-4e09-a098-1f2f716fb845}, !- Name
  {1c50cd90-a6c9-4a75-bb90-a5ec79308775}, !- Source Object
  7,                                      !- Outlet Port
  {33c7d9e4-39c7-4edd-88d5-3eec0561eca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1cb2b7b9-04bd-48a0-8072-765fc30df173}, !- Handle
  Zone Hospital Kitchen B end_a - Story Ground Exhaust Fan, !- Name
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.18030752559194,                       !- Maximum Flow Rate {m3/s}
  {5b1db456-f906-4355-8d81-bb8d31a62330}, !- Air Inlet Node Name
  {a47aaeeb-3ac7-4aee-b795-e02a5cfe66fb}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {18c84eaa-56c6-4e08-8713-f5c1c5e04366}, !- Handle
  Zone Hospital Kitchen B end_a - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {8fe57d5f-bbfa-4eac-b1fd-b80abb58b250}, !- Inlet Port
  {5b1db456-f906-4355-8d81-bb8d31a62330}; !- Outlet Port

OS:Connection,
  {8fe57d5f-bbfa-4eac-b1fd-b80abb58b250}, !- Handle
  {02312a0d-8661-4a23-b072-ea5d8f910d65}, !- Name
  {3be1d85c-1c76-4dca-b1af-79a445d869f0}, !- Source Object
  3,                                      !- Outlet Port
  {18c84eaa-56c6-4e08-8713-f5c1c5e04366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1db456-f906-4355-8d81-bb8d31a62330}, !- Handle
  {fec42262-7354-4e4d-b66c-a8cf32b2f470}, !- Name
  {18c84eaa-56c6-4e08-8713-f5c1c5e04366}, !- Source Object
  3,                                      !- Outlet Port
  {1cb2b7b9-04bd-48a0-8072-765fc30df173}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {674e30fa-e302-4b19-9bf3-51e2f09b277b}, !- Handle
  Zone Hospital Kitchen B end_a - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {a47aaeeb-3ac7-4aee-b795-e02a5cfe66fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a47aaeeb-3ac7-4aee-b795-e02a5cfe66fb}, !- Handle
  {a9fc7b09-f23a-439e-99df-c8f7afcd06cd}, !- Name
  {1cb2b7b9-04bd-48a0-8072-765fc30df173}, !- Source Object
  7,                                      !- Outlet Port
  {674e30fa-e302-4b19-9bf3-51e2f09b277b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8126f368-5ccb-4f52-96ea-c2704185cfd2}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Exhaust Fan, !- Name
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.164718784949377,                      !- Maximum Flow Rate {m3/s}
  {ea8891b5-9752-4d6a-9b72-6173fb0c5589}, !- Air Inlet Node Name
  {d2a053fa-ccf0-4f59-b890-b7fda162e0db}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {553dfab3-c04b-4060-b24a-d09f28a29b54}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {8458ed44-c75c-4df9-92ef-82c177636916}, !- Inlet Port
  {ea8891b5-9752-4d6a-9b72-6173fb0c5589}; !- Outlet Port

OS:Connection,
  {8458ed44-c75c-4df9-92ef-82c177636916}, !- Handle
  {004cb4e3-e7f8-4b03-9cec-163e03435788}, !- Name
  {d584ed32-69e3-464a-bcf6-8aba50c16400}, !- Source Object
  3,                                      !- Outlet Port
  {553dfab3-c04b-4060-b24a-d09f28a29b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea8891b5-9752-4d6a-9b72-6173fb0c5589}, !- Handle
  {9c61d037-f390-4d5a-ba8b-ec0747cbf289}, !- Name
  {553dfab3-c04b-4060-b24a-d09f28a29b54}, !- Source Object
  3,                                      !- Outlet Port
  {8126f368-5ccb-4f52-96ea-c2704185cfd2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {11e6d177-3ac7-4411-b415-25703d7d7f63}, !- Handle
  Zone Hospital Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {d2a053fa-ccf0-4f59-b890-b7fda162e0db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2a053fa-ccf0-4f59-b890-b7fda162e0db}, !- Handle
  {eb4a031d-7b1a-44a6-a3d1-191885913dec}, !- Name
  {8126f368-5ccb-4f52-96ea-c2704185cfd2}, !- Source Object
  7,                                      !- Outlet Port
  {11e6d177-3ac7-4411-b415-25703d7d7f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e87292f6-f108-46b9-8596-c66db3ae3ad4}, !- Handle
  Zone Hospital Kitchen C  - Story Mid Exhaust Fan, !- Name
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0243929089034051,                     !- Maximum Flow Rate {m3/s}
  {35fb3e2f-9d54-4255-901d-ddf3f163cae9}, !- Air Inlet Node Name
  {78af312f-322f-4e7d-ab78-d629175212f0}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c5ed1be5-7fb1-45d7-867b-0046bf344c9e}, !- Handle
  Zone Hospital Kitchen C  - Story Mid Exhaust Fan Inlet Air Node, !- Name
  {19e9d592-0289-4a8b-a98e-703530d406e8}, !- Inlet Port
  {35fb3e2f-9d54-4255-901d-ddf3f163cae9}; !- Outlet Port

OS:Connection,
  {19e9d592-0289-4a8b-a98e-703530d406e8}, !- Handle
  {2d5284ad-d32e-44db-983d-b7a30bf57621}, !- Name
  {d476fe60-009d-4dc3-a4c0-b9e249371a46}, !- Source Object
  3,                                      !- Outlet Port
  {c5ed1be5-7fb1-45d7-867b-0046bf344c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35fb3e2f-9d54-4255-901d-ddf3f163cae9}, !- Handle
  {7527b922-b132-42bb-a7f1-36c7e96a28ae}, !- Name
  {c5ed1be5-7fb1-45d7-867b-0046bf344c9e}, !- Source Object
  3,                                      !- Outlet Port
  {e87292f6-f108-46b9-8596-c66db3ae3ad4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a79e344-a4f9-4078-a55e-875033aadeed}, !- Handle
  Zone Hospital Kitchen C  - Story Mid Exhaust Fan Outlet Air Node, !- Name
  {78af312f-322f-4e7d-ab78-d629175212f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78af312f-322f-4e7d-ab78-d629175212f0}, !- Handle
  {27c163e0-4d5f-4b50-97b1-734f0d7a92d8}, !- Name
  {e87292f6-f108-46b9-8596-c66db3ae3ad4}, !- Source Object
  7,                                      !- Outlet Port
  {5a79e344-a4f9-4078-a55e-875033aadeed}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {2e8cc93d-045c-4cc8-a3a5-9333dcf36c87}, !- Handle
  Zone Hospital Kitchen C end_a - Story Ground Exhaust Fan, !- Name
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0743317223040001,                     !- Maximum Flow Rate {m3/s}
  {54cb10b9-9a41-4c2b-8b42-a2f8aff19d52}, !- Air Inlet Node Name
  {da3a6356-61fc-46c6-a72b-0d1ad0f16467}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7a02f871-92dc-43f9-a4d0-1064f4fb4a48}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {ec624063-36b4-444a-91f8-b86798d71aa4}, !- Handle
  Zone Hospital Kitchen C end_a - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {5136a4cd-476a-47ec-91e7-a991f413e38e}, !- Inlet Port
  {54cb10b9-9a41-4c2b-8b42-a2f8aff19d52}; !- Outlet Port

OS:Connection,
  {5136a4cd-476a-47ec-91e7-a991f413e38e}, !- Handle
  {1cc15146-a5a5-46c7-a2de-61fe1350c80a}, !- Name
  {a8ecd77c-4e80-433f-978b-6446e32b4795}, !- Source Object
  3,                                      !- Outlet Port
  {ec624063-36b4-444a-91f8-b86798d71aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54cb10b9-9a41-4c2b-8b42-a2f8aff19d52}, !- Handle
  {b19a3dfb-f46a-4d34-8a9a-1c2730dc3590}, !- Name
  {ec624063-36b4-444a-91f8-b86798d71aa4}, !- Source Object
  3,                                      !- Outlet Port
  {2e8cc93d-045c-4cc8-a3a5-9333dcf36c87}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {54daf9d6-625c-4615-b6b7-d206a5291495}, !- Handle
  Zone Hospital Kitchen C end_a - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {da3a6356-61fc-46c6-a72b-0d1ad0f16467}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da3a6356-61fc-46c6-a72b-0d1ad0f16467}, !- Handle
  {188ffc13-659e-481b-949e-3210eba73af9}, !- Name
  {2e8cc93d-045c-4cc8-a3a5-9333dcf36c87}, !- Source Object
  7,                                      !- Outlet Port
  {54daf9d6-625c-4615-b6b7-d206a5291495}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9bd6d299-ae8a-47fc-960e-276704ca826f}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH,             !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  {f4da5322-b10f-487b-8ea3-33e230fde4ad}, !- Default Day Schedule Name
  {43a0d6ff-9991-42d9-b391-97f25617019e}, !- Summer Design Day Schedule Name
  {aff467d5-4a3b-4b7c-b2f6-e85c85598c73}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4da5322-b10f-487b-8ea3-33e230fde4ad}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Default,     !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3;                                    !- Value Until Time 6

OS:Schedule:Day,
  {aff467d5-4a3b-4b7c-b2f6-e85c85598c73}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Winter Design Day, !- Name
  {1a9cdd91-c373-48e6-82f3-df17412316c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {01c3c16f-c7fb-4b1d-a68a-0cd3b5d720a7}, !- Handle
  Schedule Rule 27,                       !- Name
  {9bd6d299-ae8a-47fc-960e-276704ca826f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93c545c9-a41f-4e4e-b8e3-375633c1b256}, !- Day Schedule Name
  ,                                       !- Apply Sunday
