<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Hospital 2 RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280
  2019-12-31
  12:58:37
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.1.0-08d2e308bb, YMD=2019.12.31 12:58</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Hospital 2</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</b></p>
<p>Simulation Timestamp: <b>2019-12-31
  12:58:37</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    37453.35</td>
    <td align="right">     1405.57</td>
    <td align="right">     1405.57</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    37453.35</td>
    <td align="right">     1405.57</td>
    <td align="right">     1405.57</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    91721.92</td>
    <td align="right">     3442.18</td>
    <td align="right">     3442.18</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    91721.92</td>
    <td align="right">     3442.18</td>
    <td align="right">     3442.18</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    26646.46</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    26646.46</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     7900.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     4202.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     4905.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      332.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     9594.48</td>
    <td align="right">     3648.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     4033.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      585.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      163.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8419.35</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      725.31</td>
    <td align="right">     1361.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5469.01</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    24542.72</td>
    <td align="right">    12910.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13888.37</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     7900.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     3396.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">      805.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     4905.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Emergency Canopies</td>
    <td align="right">        5.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">       71.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">       45.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">      189.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">       41.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">     9553.35</td>
    <td align="right">     3648.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     4033.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      585.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      163.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8419.35</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Booster</td>
    <td align="right">      188.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      536.73</td>
    <td align="right">     1361.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5469.01</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      196.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      364.42</td>
    <td align="right">      347.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      360.07</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      921.05</td>
    <td align="right">      484.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      196.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      364.42</td>
    <td align="right">      347.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      360.07</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      921.05</td>
    <td align="right">      484.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   24542.720</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   24542.720</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   24542.720</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   24542.720</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    13888.37</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    13888.37</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    13888.37</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">     1779.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2797.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.1.0-08d2e308bb, YMD=2019.12.31 12:58</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       42.93</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -78.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     4754.72</td>
    <td align="right">     1248.25</td>
    <td align="right">     1131.66</td>
    <td align="right">     1240.82</td>
    <td align="right">     1133.99</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     4754.72</td>
    <td align="right">     1248.25</td>
    <td align="right">     1131.66</td>
    <td align="right">     1240.82</td>
    <td align="right">     1133.99</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1426.42</td>
    <td align="right">      374.48</td>
    <td align="right">      339.50</td>
    <td align="right">      372.24</td>
    <td align="right">      340.20</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     4754.72</td>
    <td align="right">     1248.25</td>
    <td align="right">     1131.66</td>
    <td align="right">     1240.82</td>
    <td align="right">     1133.99</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     4754.72</td>
    <td align="right">     1248.25</td>
    <td align="right">     1131.66</td>
    <td align="right">     1240.82</td>
    <td align="right">     1133.99</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1426.42</td>
    <td align="right">      374.48</td>
    <td align="right">      339.50</td>
    <td align="right">      372.24</td>
    <td align="right">      340.20</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     8882.15</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     8882.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    26646.46</td>
    <td align="right">        1.00</td>
    <td align="right">     1584.91</td>
    <td align="right">        0.00</td>
    <td align="right">      475.47</td>
    <td align="right">      475.47</td>
    <td align="right">     10.7639</td>
    <td align="right">       82.63</td>
    <td align="right">      8.0345</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     8882.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    26646.46</td>
    <td align="right">        1.00</td>
    <td align="right">     1584.91</td>
    <td align="right">        0.00</td>
    <td align="right">      475.47</td>
    <td align="right">      475.47</td>
    <td align="right">     11.9281</td>
    <td align="right">       15.97</td>
    <td align="right">     68.5663</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     8882.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    26646.46</td>
    <td align="right">        1.00</td>
    <td align="right">     1584.91</td>
    <td align="right">        0.00</td>
    <td align="right">      475.47</td>
    <td align="right">      475.47</td>
    <td align="right">     10.5751</td>
    <td align="right">       37.17</td>
    <td align="right">     18.3682</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    26646.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79939.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4754.72</td>
    <td align="right">        0.00</td>
    <td align="right">     1426.42</td>
    <td align="right">     1426.42</td>
    <td align="right">     11.0890</td>
    <td align="right">       29.52</td>
    <td align="right">     31.6563</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    26646.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79939.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4754.72</td>
    <td align="right">        0.00</td>
    <td align="right">     1426.42</td>
    <td align="right">     1426.42</td>
    <td align="right">     11.0890</td>
    <td align="right">       29.52</td>
    <td align="right">     31.6563</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">06-FEB-00:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">17-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  1455239.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   469144.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   473273.38</td>
    <td align="right">    74622.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   148050.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    25117.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    21787.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    35277.23</td>
    <td align="right">    44816.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1438585.65</td>
    <td align="right">  1574678.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">  1455239.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   272002.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Emergency Canopies</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">   473273.38</td>
    <td align="right">    74622.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   148050.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    25117.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">    21787.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Booster</td>
    <td align="right">    10361.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">    24916.13</td>
    <td align="right">    44816.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     8564.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    13308.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    15535.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     1052.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    30385.71</td>
    <td align="right">     3954.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    12774.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1855.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      516.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     2297.05</td>
    <td align="right">     1475.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    77726.80</td>
    <td align="right">    13995.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      321.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      499.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      583.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       39.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1140.33</td>
    <td align="right">      148.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      479.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       69.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       19.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       86.20</td>
    <td align="right">       55.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2916.97</td>
    <td align="right">      525.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      321.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      499.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      583.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       39.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1140.33</td>
    <td align="right">      148.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      479.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       69.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       19.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       86.20</td>
    <td align="right">       55.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2916.97</td>
    <td align="right">      525.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">       14.09</td>
    <td align="right">    0.480326</td>
    <td align="right">    0.300000</td>
    <td align="right">        4.23</td>
    <td align="right">    0.000476</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002422</td>
    <td align="right">        4.23</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">       70.86</td>
    <td align="right">    0.095513</td>
    <td align="right">    0.700000</td>
    <td align="right">       49.60</td>
    <td align="right">    0.005585</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.010747</td>
    <td align="right">       49.60</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">   110711.06</td>
    <td align="right">    0.002422</td>
    <td align="right">     2176.74</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">   491317.99</td>
    <td align="right">    0.010747</td>
    <td align="right">     8530.69</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">  1613611.45</td>
    <td align="right">    0.035294</td>
    <td align="right">    39256.19</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">    36035.11</td>
    <td align="right">    0.000788</td>
    <td align="right">      549.71</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">   321650.97</td>
    <td align="right">    0.007035</td>
    <td align="right">     4778.15</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right">       39.49</td>
    <td align="right">       39.49</td>
    <td align="right">       39.49</td>
    <td align="right">        5.41</td>
    <td align="right">        5.41</td>
    <td align="right">        5.41</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 2416KBTU/HR 9.3EER</td>
    <td align="right">       39.49</td>
    <td align="right">   769003.31</td>
    <td align="right">    0.783507</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC FAN</td>
    <td align="right">       39.49</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">        4.23</td>
    <td align="right">        4.23</td>
    <td align="right">       14.09</td>
    <td align="right">        4.23</td>
    <td align="right">       14.09</td>
    <td align="right">       14.09</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.300000</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">       49.60</td>
    <td align="right">       49.60</td>
    <td align="right">       70.86</td>
    <td align="right">       49.60</td>
    <td align="right">       71.61</td>
    <td align="right">       71.61</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.692687</td>
    <td align="right">       71.61</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV OA CONTROLLER</td>
    <td align="right">       14.09</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">       71.61</td>
    <td align="right">       12.05</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">       24.04</td>
    <td align="right">        6.67</td>
    <td align="right">       10.86</td>
    <td align="right">    0.009381</td>
    <td align="right">    0.008500</td>
    <td align="right">   259604.92</td>
    <td align="right">    0.011022</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">       25.09</td>
    <td align="right">        6.67</td>
    <td align="right">       10.86</td>
    <td align="right">    0.009516</td>
    <td align="right">    0.008500</td>
    <td align="right">  1438522.53</td>
    <td align="right">    0.061077</td>
    <td align="right">       71.61</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">       71.61</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">    0.011022</td>
    <td align="right">    0.000043</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.000788</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">    0.061077</td>
    <td align="right">    0.000008</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.007035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">    0.072099</td>
    <td align="right">    13662.89</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">    0.000135</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOSPITAL KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">    0.000989</td>
    <td align="right">    0.000002</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.056286</td>
    <td align="right">    14221.68</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.072099</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">HOSPITAL KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">    0.000135</td>
    <td align="right">    0.016191</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.086420</td>
    <td align="right">       10.37</td>
  </tr>
  <tr>
    <td align="right">HOSPITAL KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">    0.000989</td>
    <td align="right">    0.118733</td>
  </tr>
  <tr>
    <td align="right">HOSPITAL SHARED SERVICE WATER LOOP</td>
    <td align="right">    0.000172</td>
    <td align="right">    0.020666</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.056286</td>
    <td align="right">        6.75</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">    0.072099</td>
    <td align="right">     4630.63</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">    0.086420</td>
    <td align="right">    17813.10</td>
  </tr>
  <tr>
    <td align="right">HOSPITAL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000172</td>
    <td align="right">        8.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 447TONS 0.6KW/TON</td>
    <td align="right">    0.072099</td>
    <td align="right">  1698127.44</td>
    <td align="right">    0.086420</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:FluidToFluid</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:FluidToFluid-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
  </tr>
  <tr>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">    0.000135</td>
    <td align="right">    0.000135</td>
    <td align="right">      164.42</td>
    <td align="right">       17.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 35KBTU/HR 1.0 THERM EFF</td>
    <td align="right">    0.000135</td>
  </tr>
  <tr>
    <td align="right">184GAL NATURALGAS WATER HEATER - 184KBTU/HR 0.805 THERM EFF</td>
    <td align="right">    0.000989</td>
  </tr>
  <tr>
    <td align="right">141GAL ELECTRICITY WATER HEATER - 141KBTU/HR 1.0 THERM EFF</td>
    <td align="right">    0.000172</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantComponent:TemperatureSource</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantComponent:TemperatureSource-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">    0.000765</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">Low Fan Speed Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/K]</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">    0.086420</td>
    <td align="right">       65.09</td>
    <td align="right">   109545.68</td>
    <td align="right">       32.55</td>
    <td align="right">    65727.41</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER 8742KBTU/HR 0.75 THERMAL EFF</td>
    <td align="right">  2573326.58</td>
    <td align="right">    0.056286</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 1</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | SURFACE 2 | SURFACE 5 | SURFACE 12 | SURFACE 15 | SURFACE 22 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 10</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | SURFACE 9 | SURFACE 19 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 10</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 2</td>
    <td align="right">Mir-SHADING SURFACE 1 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SURFACE 2 | SURFACE 4 | SURFACE 12 | SURFACE 14 | SURFACE 22 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 3</td>
    <td align="right">Mir-SHADING SURFACE 1 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SURFACE 2 | SURFACE 4 | SURFACE 5 | SURFACE 9 | SURFACE 12 | SURFACE 14 | SURFACE 15 | SURFACE 19 | SURFACE 22 | SURFACE 24 | SURFACE 25 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 4</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 50 | SURFACE 5 | SURFACE 9 | SURFACE 15 | SURFACE 19 | SURFACE 25 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 5</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | SURFACE 2 | SURFACE 12 | SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 5</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 6</td>
    <td align="right">Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 6</td>
    <td align="right">Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 7</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 4 | SURFACE 14 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 8</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 9 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SHADING SURFACE 19 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 47 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 8</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 9 | SURFACE 19 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 9</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 8 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 4 | SURFACE 14 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 9</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 11</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | SURFACE 2 | SURFACE 5 | SURFACE 12 | SURFACE 15 | SURFACE 22 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 12</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | SURFACE 2 | SURFACE 12 | SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 12</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 13</td>
    <td align="right">SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 13</td>
    <td align="right">SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 14</td>
    <td align="right">Mir-SHADING SURFACE 1 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SURFACE 2 | SURFACE 4 | SURFACE 12 | SURFACE 14 | SURFACE 22 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 15</td>
    <td align="right">Mir-SHADING SURFACE 1 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SURFACE 2 | SURFACE 4 | SURFACE 5 | SURFACE 9 | SURFACE 12 | SURFACE 14 | SURFACE 15 | SURFACE 19 | SURFACE 22 | SURFACE 24 | SURFACE 25 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 16</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 4 | SURFACE 14 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 17</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 50 | SURFACE 5 | SURFACE 9 | SURFACE 15 | SURFACE 19 | SURFACE 25 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 18</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | SURFACE 9 | SURFACE 19 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 18</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 19</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 8 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 4 | SURFACE 14 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 19</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 20</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 9 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SHADING SURFACE 19 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 47 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 20</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 9 | SURFACE 19 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 21</td>
    <td align="right">Mir-SHADING SURFACE 1 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SURFACE 2 | SURFACE 4 | SURFACE 5 | SURFACE 9 | SURFACE 12 | SURFACE 14 | SURFACE 15 | SURFACE 19 | SURFACE 22 | SURFACE 24 | SURFACE 25 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 22</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | SURFACE 9 | SURFACE 19 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 22</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 23</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 50 | SURFACE 5 | SURFACE 9 | SURFACE 15 | SURFACE 19 | SURFACE 25 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 24</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 9 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SHADING SURFACE 19 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 47 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 24</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 9 | SURFACE 19 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 25</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 8 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 4 | SURFACE 14 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 25</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 26</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 4 | SURFACE 14 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 27</td>
    <td align="right">Mir-SHADING SURFACE 1 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SURFACE 2 | SURFACE 4 | SURFACE 12 | SURFACE 14 | SURFACE 22 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 28</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | SURFACE 2 | SURFACE 5 | SURFACE 12 | SURFACE 15 | SURFACE 22 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 29</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | SURFACE 2 | SURFACE 12 | SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 29</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 31</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 8 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 4 | SURFACE 14 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 31</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 32</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 4 | SURFACE 14 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 33</td>
    <td align="right">Mir-SHADING SURFACE 1 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SURFACE 2 | SURFACE 4 | SURFACE 12 | SURFACE 14 | SURFACE 22 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 34</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | SURFACE 2 | SURFACE 5 | SURFACE 12 | SURFACE 15 | SURFACE 22 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 35</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | SURFACE 2 | SURFACE 12 | SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 35</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 36</td>
    <td align="right">SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 36</td>
    <td align="right">SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 37</td>
    <td align="right">Mir-SHADING SURFACE 1 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SURFACE 2 | SURFACE 4 | SURFACE 5 | SURFACE 9 | SURFACE 12 | SURFACE 14 | SURFACE 15 | SURFACE 19 | SURFACE 22 | SURFACE 24 | SURFACE 25 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 38</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | SURFACE 9 | SURFACE 19 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 38</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 39</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 50 | SURFACE 5 | SURFACE 9 | SURFACE 15 | SURFACE 19 | SURFACE 25 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 40</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 9 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SHADING SURFACE 19 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 47 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 40</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 9 | SURFACE 19 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 41</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | SURFACE 2 | SURFACE 12 | SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 41</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 42</td>
    <td align="right">Mir-SHADING SURFACE 1 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 42</td>
    <td align="right">Mir-SHADING SURFACE 1 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 7 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 43</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 8 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 4 | SURFACE 14 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 43</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 44</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 4 | SURFACE 14 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 45</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 9 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SHADING SURFACE 19 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 47 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 45</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 9 | SURFACE 19 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 46</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | SURFACE 2 | SURFACE 5 | SURFACE 12 | SURFACE 15 | SURFACE 22 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 47</td>
    <td align="right">Mir-SHADING SURFACE 1 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SURFACE 2 | SURFACE 4 | SURFACE 12 | SURFACE 14 | SURFACE 22 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 48</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 50 | SURFACE 5 | SURFACE 9 | SURFACE 15 | SURFACE 19 | SURFACE 25 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 49</td>
    <td align="right">Mir-SHADING SURFACE 1 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | Mir-SHADING SURFACE 50 | SURFACE 2 | SURFACE 4 | SURFACE 5 | SURFACE 9 | SURFACE 12 | SURFACE 14 | SURFACE 15 | SURFACE 19 | SURFACE 22 | SURFACE 24 | SURFACE 25 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 50</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | SURFACE 9 | SURFACE 19 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 50</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 19 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | SURFACE 9 | SURFACE 19 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 9 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SHADING SURFACE 19 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 47 | SURFACE 5 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 8 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 4 | SURFACE 14 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | SURFACE 2 | SURFACE 12 | SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | SURFACE 19 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 9 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SHADING SURFACE 19 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 47 | SURFACE 15 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 8 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 14 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | SURFACE 12 | SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 2 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 47 | SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 9 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | SHADING SURFACE 19 | SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 42 | SHADING SURFACE 43 | Mir-SHADING SURFACE 44 | Mir-SHADING SURFACE 47 | SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 8 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SHADING SURFACE 10 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 40 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 48 | SHADING SURFACE 50 | SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">Mir-SHADING SURFACE 1 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 7 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 11 | SHADING SURFACE 12 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 13 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | SHADING SURFACE 18 | Mir-SHADING SURFACE 18 | SHADING SURFACE 19 | Mir-SHADING SURFACE 19 | SHADING SURFACE 20 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SHADING SURFACE 24 | Mir-SHADING SURFACE 24 | SHADING SURFACE 25 | Mir-SHADING SURFACE 25 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 40 | Mir-SHADING SURFACE 40 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">60</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20.34</td>
    <td align="right">20.30</td>
    <td align="right">20.39</td>
    <td align="right">20.50</td>
    <td align="right">20.62</td>
    <td align="right">22.85</td>
    <td align="right">23.26</td>
    <td align="right">23.34</td>
    <td align="right">23.34</td>
    <td align="right">21.05</td>
    <td align="right">20.67</td>
    <td align="right">20.45</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-2.87</td>
    <td align="right">-0.64</td>
    <td align="right">3.71</td>
    <td align="right">7.83</td>
    <td align="right">15.62</td>
    <td align="right">19.72</td>
    <td align="right">20.85</td>
    <td align="right">18.77</td>
    <td align="right">13.96</td>
    <td align="right">7.98</td>
    <td align="right">2.08</td>
    <td align="right">-1.81</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
    <td align="right">42.93</td>
    <td align="right">-78.73</td>
    <td align="right">-5.00</td>
    <td align="right">215.00</td>
    <td align="right">98769</td>
    <td align="right">1.1739</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">8.97</td>
    <td align="right">26.20</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Hospital 2</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">100</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">3</td>
    <td align="right">54</td>
    <td align="right">24</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">67.26</td>
    <td align="right">77.75</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.52E-010</td>
    <td align="right">157.03</td>
    <td align="right">1.14E-004</td>
    <td align="right">132.10</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">26646.46</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">8882.15</td>
    <td align="right">1584.91</td>
    <td align="right">1109.43</td>
    <td align="right">475.47</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">67.26</td>
    <td align="right">77.75</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.52E-010</td>
    <td align="right">157.03</td>
    <td align="right">1.14E-004</td>
    <td align="right">132.10</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">26646.46</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">8882.15</td>
    <td align="right">1584.91</td>
    <td align="right">1109.43</td>
    <td align="right">475.47</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">67.26</td>
    <td align="right">77.75</td>
    <td align="right">7.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.52E-010</td>
    <td align="right">157.03</td>
    <td align="right">1.14E-004</td>
    <td align="right">132.10</td>
    <td align="right">6.00</td>
    <td align="right">9.00</td>
    <td align="right">3.00</td>
    <td align="right">26646.46</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">8882.15</td>
    <td align="right">1584.91</td>
    <td align="right">1109.43</td>
    <td align="right">475.47</td>
    <td align="right">10</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">82.633</td>
    <td align="right">1.210E-002</td>
    <td align="right">10.764</td>
    <td align="right">8.035</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.798</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">15.971</td>
    <td align="right">6.261E-002</td>
    <td align="right">11.928</td>
    <td align="right">46.739</td>
    <td align="right">21.827</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">80.494</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">37.174</td>
    <td align="right">2.690E-002</td>
    <td align="right">10.575</td>
    <td align="right">16.141</td>
    <td align="right">2.227</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.943</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL DINING PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">107.0</td>
    <td align="right">1.205E-002</td>
    <td align="right">82.975</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">107</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_EXAM PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">68.2</td>
    <td align="right">7.673E-003</td>
    <td align="right">130.330</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">68</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_TRAUMA PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">17.2</td>
    <td align="right">1.938E-003</td>
    <td align="right">516.107</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">17</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_TRIAGE PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">34.4</td>
    <td align="right">3.875E-003</td>
    <td align="right">258.054</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">34</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ICU_NURSESTN PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">13.7</td>
    <td align="right">1.539E-003</td>
    <td align="right">649.626</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ICU_PATRM PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">19.8</td>
    <td align="right">2.228E-003</td>
    <td align="right">448.789</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">20</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL KITCHEN PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">64.7</td>
    <td align="right">7.279E-003</td>
    <td align="right">137.384</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">65</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL LAB PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">40.6</td>
    <td align="right">4.573E-003</td>
    <td align="right">218.690</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL OFFICE PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">68.9</td>
    <td align="right">7.758E-003</td>
    <td align="right">128.898</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">69</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL OR PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">47.0</td>
    <td align="right">5.290E-003</td>
    <td align="right">189.050</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">47</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL PHYSTHERAPY PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">37.3</td>
    <td align="right">4.205E-003</td>
    <td align="right">237.837</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">37</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL RADIOLOGY PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">37.3</td>
    <td align="right">4.205E-003</td>
    <td align="right">237.837</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">37</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL ER_NURSESTN PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_EXTD_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">25.3</td>
    <td align="right">2.846E-003</td>
    <td align="right">351.341</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL KITCHEN PEOPLE 2</td>
    <td align="right">HOSPITAL BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">6.6</td>
    <td align="right">7.427E-004</td>
    <td align="right">1346.367</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL LOBBY PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">30.1</td>
    <td align="right">3.394E-003</td>
    <td align="right">294.655</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">30</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL NURSESTN PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">31.5</td>
    <td align="right">3.545E-003</td>
    <td align="right">282.062</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">31</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL PATROOM PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_EXTD_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">145.4</td>
    <td align="right">1.637E-002</td>
    <td align="right">61.078</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">145</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL CORRIDOR PEOPLE 1</td>
    <td align="right">HOSPITAL BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">59.9</td>
    <td align="right">6.747E-003</td>
    <td align="right">148.222</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">60</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL NURSESTN PEOPLE 2</td>
    <td align="right">HOSPITAL BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">47.6</td>
    <td align="right">5.355E-003</td>
    <td align="right">186.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOSPITAL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">48</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL DINING LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">9634.098</td>
    <td align="right">1.085</td>
    <td align="right">17.323</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9634.098</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_EXAM LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">9200.409</td>
    <td align="right">1.036</td>
    <td align="right">16.543</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9200.409</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_TRAUMA LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">2323.336</td>
    <td align="right">0.262</td>
    <td align="right">4.178</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2323.336</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_TRIAGE LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">4646.671</td>
    <td align="right">0.523</td>
    <td align="right">8.355</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4646.671</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ICU_NURSESTN LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">10257.096</td>
    <td align="right">1.155</td>
    <td align="right">18.443</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10257.096</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ICU_PATRM LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">2770.793</td>
    <td align="right">0.312</td>
    <td align="right">4.982</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2770.793</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL KITCHEN LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">15516.439</td>
    <td align="right">1.747</td>
    <td align="right">27.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">15516.439</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL LAB LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">11372.297</td>
    <td align="right">1.280</td>
    <td align="right">20.449</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">11372.297</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL OFFICE LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">9844.059</td>
    <td align="right">1.108</td>
    <td align="right">17.701</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9844.059</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL OR LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">20672.523</td>
    <td align="right">2.327</td>
    <td align="right">37.171</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">20672.523</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL PHYSTHERAPY LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">6722.184</td>
    <td align="right">0.757</td>
    <td align="right">12.087</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">6722.184</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL RADIOLOGY LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_RADIOLOGY_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">2987.637</td>
    <td align="right">0.336</td>
    <td align="right">5.372</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2987.637</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL ER_NURSESTN LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_NURSEFLR1_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">18965.302</td>
    <td align="right">2.135</td>
    <td align="right">79.374</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">18965.302</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL KITCHEN LIGHTS 2</td>
    <td align="right">HOSPITAL BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">1583.310</td>
    <td align="right">0.178</td>
    <td align="right">6.627</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1583.310</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL LOBBY LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_LOBBYFLR1_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">29397.939</td>
    <td align="right">3.310</td>
    <td align="right">123.037</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">29397.939</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL NURSESTN LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_NURSEFLR234_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">23623.446</td>
    <td align="right">2.660</td>
    <td align="right">98.869</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">23623.446</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL PATROOM LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">20359.303</td>
    <td align="right">2.292</td>
    <td align="right">85.208</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">20359.303</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL CORRIDOR LIGHTS 1</td>
    <td align="right">HOSPITAL BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">59924.847</td>
    <td align="right">6.747</td>
    <td align="right">557.499</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">59924.847</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL NURSESTN LIGHTS 2</td>
    <td align="right">HOSPITAL BLDG_LIGHT_NURSEFLR234_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">35681.844</td>
    <td align="right">4.017</td>
    <td align="right">331.959</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">35681.844</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">448.115</td>
    <td align="right">5.045E-002</td>
    <td align="right">0.806</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">448.115</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">96279.337</td>
    <td align="right">10.840</td>
    <td align="right">173.121</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">96279.337</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">533.471</td>
    <td align="right">6.006E-002</td>
    <td align="right">0.959</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">533.471</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL DINING ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">10704.553</td>
    <td align="right">1.205</td>
    <td align="right">19.248</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10704.553</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_EXAM ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">5111.338</td>
    <td align="right">0.575</td>
    <td align="right">9.191</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">5111.338</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_TRAUMA ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">3441.979</td>
    <td align="right">0.388</td>
    <td align="right">6.189</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3441.979</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_TRIAGE ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">3441.979</td>
    <td align="right">0.388</td>
    <td align="right">6.189</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3441.979</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ICU_NURSESTN ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">20514.192</td>
    <td align="right">2.310</td>
    <td align="right">36.887</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">20514.192</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ICU_PATRM ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">11874.826</td>
    <td align="right">1.337</td>
    <td align="right">21.352</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">11874.826</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL KITCHEN ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">96977.746</td>
    <td align="right">10.918</td>
    <td align="right">174.376</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">96977.746</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL LAB ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">32492.278</td>
    <td align="right">3.658</td>
    <td align="right">58.425</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">32492.278</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL OFFICE ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">9844.059</td>
    <td align="right">1.108</td>
    <td align="right">17.701</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9844.059</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL OR ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_EXTD_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">37586.406</td>
    <td align="right">4.232</td>
    <td align="right">67.584</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">37586.406</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL PHYSTHERAPY ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">11203.640</td>
    <td align="right">1.261</td>
    <td align="right">20.145</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">11203.640</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL RADIOLOGY ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">74690.935</td>
    <td align="right">8.409</td>
    <td align="right">134.302</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">74690.935</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL ER_NURSESTN ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_EXTD_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">25792.811</td>
    <td align="right">2.904</td>
    <td align="right">107.949</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">25792.811</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL KITCHEN ELEC EQUIP 2</td>
    <td align="right">HOSPITAL BLDG_EQUIP_EXTD_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">9895.688</td>
    <td align="right">1.114</td>
    <td align="right">41.416</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9895.688</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL LOBBY ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">2261.380</td>
    <td align="right">0.255</td>
    <td align="right">9.464</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2261.380</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL NURSESTN ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">47246.892</td>
    <td align="right">5.319</td>
    <td align="right">197.739</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">47246.892</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL PATROOM ELEC EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_EXTD_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">58169.438</td>
    <td align="right">6.549</td>
    <td align="right">243.452</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">58169.438</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL NURSESTN ELEC EQUIP 2</td>
    <td align="right">HOSPITAL BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">71363.689</td>
    <td align="right">8.035</td>
    <td align="right">663.918</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">71363.689</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL KITCHEN GAS EQUIP 1</td>
    <td align="right">HOSPITAL BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">193871.651</td>
    <td align="right">21.827</td>
    <td align="right">348.602</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">193871.651</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL KITCHEN GAS EQUIP 2</td>
    <td align="right">HOSPITAL BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">19782.822</td>
    <td align="right">2.227</td>
    <td align="right">82.796</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">19782.822</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 35KBTU/HR 1.0 THERM EFF</td>
    <td align="right">2.2712E-002</td>
    <td align="right">10361.0</td>
    <td align="right">31.086</td>
    <td align="right">0.8774</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">184GAL NATURALGAS WATER HEATER - 184KBTU/HR 0.805 THERM EFF</td>
    <td align="right">0.6970</td>
    <td align="right">53964.0</td>
    <td align="right">0.973</td>
    <td align="right">0.4926</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">141GAL ELECTRICITY WATER HEATER - 141KBTU/HR 1.0 THERM EFF</td>
    <td align="right">0.5338</td>
    <td align="right">41328.1</td>
    <td align="right">1.565</td>
    <td align="right">0.8612</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL DINING A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">3.242E-002</td>
    <td align="right">3.650E-006</td>
    <td align="right">2.046E-005</td>
    <td align="right">4.380E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL DINING A END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">3.901E-002</td>
    <td align="right">4.391E-006</td>
    <td align="right">2.461E-005</td>
    <td align="right">5.270E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL DINING B END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">0.310</td>
    <td align="right">3.487E-005</td>
    <td align="right">1.954E-004</td>
    <td align="right">4.184E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL DINING C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">3.242E-002</td>
    <td align="right">3.650E-006</td>
    <td align="right">2.046E-005</td>
    <td align="right">4.380E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL DINING C END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">3.901E-002</td>
    <td align="right">4.391E-006</td>
    <td align="right">2.461E-005</td>
    <td align="right">5.270E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_EXAM A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">1.653E-002</td>
    <td align="right">1.861E-006</td>
    <td align="right">1.043E-005</td>
    <td align="right">2.233E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_EXAM C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">1.653E-002</td>
    <td align="right">1.861E-006</td>
    <td align="right">1.043E-005</td>
    <td align="right">2.233E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_TRAUMA A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">4.174E-003</td>
    <td align="right">4.699E-007</td>
    <td align="right">2.634E-006</td>
    <td align="right">5.639E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_TRAUMA C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">4.174E-003</td>
    <td align="right">4.699E-007</td>
    <td align="right">2.634E-006</td>
    <td align="right">5.639E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_TRIAGE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">8.348E-003</td>
    <td align="right">9.399E-007</td>
    <td align="right">5.267E-006</td>
    <td align="right">1.128E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_TRIAGE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">8.348E-003</td>
    <td align="right">9.399E-007</td>
    <td align="right">5.267E-006</td>
    <td align="right">1.128E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ICE_OPEN A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">4.591E-002</td>
    <td align="right">5.169E-006</td>
    <td align="right">2.897E-005</td>
    <td align="right">6.203E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ICE_OPEN C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">4.591E-002</td>
    <td align="right">5.169E-006</td>
    <td align="right">2.897E-005</td>
    <td align="right">6.203E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ICU_NURSESTN A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">4.975E-002</td>
    <td align="right">5.602E-006</td>
    <td align="right">3.139E-005</td>
    <td align="right">6.722E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ICU_NURSESTN C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">4.975E-002</td>
    <td align="right">5.602E-006</td>
    <td align="right">3.139E-005</td>
    <td align="right">6.722E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ICU_PATRM A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">1.920E-002</td>
    <td align="right">2.162E-006</td>
    <td align="right">1.211E-005</td>
    <td align="right">2.594E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ICU_PATRM C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">1.920E-002</td>
    <td align="right">2.162E-006</td>
    <td align="right">1.211E-005</td>
    <td align="right">2.594E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL KITCHEN A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">4.322E-002</td>
    <td align="right">4.866E-006</td>
    <td align="right">2.727E-005</td>
    <td align="right">5.839E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL KITCHEN A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">3.901E-002</td>
    <td align="right">4.391E-006</td>
    <td align="right">2.461E-005</td>
    <td align="right">5.270E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL KITCHEN B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">0.310</td>
    <td align="right">3.487E-005</td>
    <td align="right">1.954E-004</td>
    <td align="right">4.184E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL KITCHEN C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">4.322E-002</td>
    <td align="right">4.866E-006</td>
    <td align="right">2.727E-005</td>
    <td align="right">5.839E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL KITCHEN C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">3.901E-002</td>
    <td align="right">4.391E-006</td>
    <td align="right">2.461E-005</td>
    <td align="right">5.270E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL LAB A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">3.940E-002</td>
    <td align="right">4.436E-006</td>
    <td align="right">2.486E-005</td>
    <td align="right">5.323E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL LAB C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">3.940E-002</td>
    <td align="right">4.436E-006</td>
    <td align="right">2.486E-005</td>
    <td align="right">5.323E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL OFFICE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">4.775E-002</td>
    <td align="right">5.376E-006</td>
    <td align="right">3.013E-005</td>
    <td align="right">6.451E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL OFFICE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">4.775E-002</td>
    <td align="right">5.376E-006</td>
    <td align="right">3.013E-005</td>
    <td align="right">6.451E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL OR A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">4.558E-002</td>
    <td align="right">5.132E-006</td>
    <td align="right">2.876E-005</td>
    <td align="right">6.158E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL OR C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">4.558E-002</td>
    <td align="right">5.132E-006</td>
    <td align="right">2.876E-005</td>
    <td align="right">6.158E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL PHYSTHERAPY A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">3.623E-002</td>
    <td align="right">4.079E-006</td>
    <td align="right">2.286E-005</td>
    <td align="right">4.895E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL PHYSTHERAPY C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">3.623E-002</td>
    <td align="right">4.079E-006</td>
    <td align="right">2.286E-005</td>
    <td align="right">4.895E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL RADIOLOGY A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">3.623E-002</td>
    <td align="right">4.079E-006</td>
    <td align="right">2.286E-005</td>
    <td align="right">4.895E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL RADIOLOGY C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">556.1</td>
    <td align="right">3.623E-002</td>
    <td align="right">4.079E-006</td>
    <td align="right">2.286E-005</td>
    <td align="right">4.895E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL ER_NURSESTN A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">0.608</td>
    <td align="right">6.840E-005</td>
    <td align="right">5.804E-005</td>
    <td align="right">8.208E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL ER_NURSESTN C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">0.608</td>
    <td align="right">6.840E-005</td>
    <td align="right">5.804E-005</td>
    <td align="right">8.208E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL KITCHEN A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">4.227E-002</td>
    <td align="right">4.759E-006</td>
    <td align="right">4.038E-006</td>
    <td align="right">5.710E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL KITCHEN C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">4.227E-002</td>
    <td align="right">4.759E-006</td>
    <td align="right">4.038E-006</td>
    <td align="right">5.710E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL LOBBY A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">0.724</td>
    <td align="right">8.156E-005</td>
    <td align="right">6.921E-005</td>
    <td align="right">9.787E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL LOBBY C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">0.724</td>
    <td align="right">8.156E-005</td>
    <td align="right">6.921E-005</td>
    <td align="right">9.787E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL NURSESTN A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">0.628</td>
    <td align="right">7.070E-005</td>
    <td align="right">6.000E-005</td>
    <td align="right">8.484E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL NURSESTN A END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">0.258</td>
    <td align="right">2.900E-005</td>
    <td align="right">2.461E-005</td>
    <td align="right">3.480E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL NURSESTN B END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">2.045</td>
    <td align="right">2.303E-004</td>
    <td align="right">1.954E-004</td>
    <td align="right">0.276</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL NURSESTN C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">0.628</td>
    <td align="right">7.070E-005</td>
    <td align="right">6.000E-005</td>
    <td align="right">8.484E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL NURSESTN C END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">0.258</td>
    <td align="right">2.900E-005</td>
    <td align="right">2.461E-005</td>
    <td align="right">3.480E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL PATROOM A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">0.803</td>
    <td align="right">9.040E-005</td>
    <td align="right">7.671E-005</td>
    <td align="right">0.108</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL PATROOM A END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">0.258</td>
    <td align="right">2.900E-005</td>
    <td align="right">2.461E-005</td>
    <td align="right">3.480E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL PATROOM B END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">2.045</td>
    <td align="right">2.303E-004</td>
    <td align="right">1.954E-004</td>
    <td align="right">0.276</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL PATROOM C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">0.803</td>
    <td align="right">9.040E-005</td>
    <td align="right">7.671E-005</td>
    <td align="right">0.108</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL PATROOM C END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">238.9</td>
    <td align="right">0.258</td>
    <td align="right">2.900E-005</td>
    <td align="right">2.461E-005</td>
    <td align="right">3.480E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL CORRIDOR A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">3.133E-002</td>
    <td align="right">3.528E-006</td>
    <td align="right">1.977E-005</td>
    <td align="right">4.233E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL CORRIDOR A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">4.507E-003</td>
    <td align="right">5.074E-007</td>
    <td align="right">2.844E-006</td>
    <td align="right">6.089E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL CORRIDOR B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">3.578E-002</td>
    <td align="right">4.029E-006</td>
    <td align="right">2.258E-005</td>
    <td align="right">4.835E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL CORRIDOR C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">3.133E-002</td>
    <td align="right">3.528E-006</td>
    <td align="right">1.977E-005</td>
    <td align="right">4.233E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL CORRIDOR C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">4.507E-003</td>
    <td align="right">5.074E-007</td>
    <td align="right">2.844E-006</td>
    <td align="right">6.089E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL NURSESTN A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">1.775E-002</td>
    <td align="right">1.998E-006</td>
    <td align="right">1.120E-005</td>
    <td align="right">2.398E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL NURSESTN A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">4.507E-003</td>
    <td align="right">5.074E-007</td>
    <td align="right">2.844E-006</td>
    <td align="right">6.089E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL NURSESTN B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">3.578E-002</td>
    <td align="right">4.029E-006</td>
    <td align="right">2.258E-005</td>
    <td align="right">4.835E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL NURSESTN C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">1.775E-002</td>
    <td align="right">1.998E-006</td>
    <td align="right">1.120E-005</td>
    <td align="right">2.398E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL NURSESTN C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8882.15</td>
    <td align="right">107.5</td>
    <td align="right">4.507E-003</td>
    <td align="right">5.074E-007</td>
    <td align="right">2.844E-006</td>
    <td align="right">6.089E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">175815.26930</td>
    <td align="right">202187.55970</td>
    <td align="right">12.25291</td>
    <td align="right">14.09084</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">21.83700</td>
    <td align="right">1.33455E-002</td>
    <td align="right">8882.15226</td>
    <td align="right">107.48875</td>
    <td align="right">1.75078</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">55295.09214</td>
    <td align="right">69118.86518</td>
    <td align="right">2.43112</td>
    <td align="right">3.03890</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">8882.15226</td>
    <td align="right">107.48875</td>
    <td align="right">1.75078</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">832891.06485</td>
    <td align="right">957824.72458</td>
    <td align="right">61.61880</td>
    <td align="right">70.86162</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">22.68500</td>
    <td align="right">1.74574E-002</td>
    <td align="right">8882.15226</td>
    <td align="right">556.14000</td>
    <td align="right">12.04531</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">6233.11884</td>
    <td align="right">7791.39855</td>
    <td align="right">0.27402</td>
    <td align="right">12.04531</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">8882.15226</td>
    <td align="right">556.14000</td>
    <td align="right">12.04531</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">415185.13430</td>
    <td align="right">477462.90444</td>
    <td align="right">34.33666</td>
    <td align="right">39.48716</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.33455E-002</td>
    <td align="right">8882.15226</td>
    <td align="right">238.93572</td>
    <td align="right">5.41139</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">430838.28693</td>
    <td align="right">538547.85866</td>
    <td align="right">12.39821</td>
    <td align="right">15.49776</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">8882.15226</td>
    <td align="right">238.93572</td>
    <td align="right">5.41139</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">187233.81</td>
    <td align="right">14.09084</td>
    <td align="right">14.09084</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">47560.62</td>
    <td align="right">3.03890</td>
    <td align="right">3.03890</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1005182.28</td>
    <td align="right">71.60978</td>
    <td align="right">71.60978</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">413165.99</td>
    <td align="right">12.04531</td>
    <td align="right">12.04531</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">14.09084</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.48033</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.22725</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.75927E-004</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.42157E-003</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.22725</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">110711.06039</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.42157E-003</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2176.73707</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">70.86162</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.55129E-002</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">49.60313</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.58458E-003</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.70000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.07465E-002</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">49.60313</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">491317.98864</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.07465E-002</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">8530.69456</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">39.48716</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">39.48716</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">39.48716</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.41139</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.41139</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.41139</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1613611.45320</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.52943E-002</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">39256.18758</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 2416KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">39.48716</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 2416KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">769003.30949</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 2416KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78351</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">39.48716</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">4.22725</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">4.22725</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">14.09084</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.22725</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">14.09084</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">14.09084</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">49.60313</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">49.60313</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">70.86162</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">49.60313</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">71.60978</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">71.60978</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.69269</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">14.09084</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">71.60978</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">14.09084</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.75078</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.04202</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.86183</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.38066E-003</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">259604.91793</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.10223E-002</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">14.09084</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">36035.10573</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.88190E-004</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">549.70536</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">14.09084</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.10223E-002</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">4.32024E-005</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.88190E-004</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">71.60978</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">1 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">12.04531</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.09277</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.86230</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.51583E-003</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">1438522.52532</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.10769E-002</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">71.60978</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">321650.97172</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.03542E-003</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4778.15106</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">71.60978</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.10769E-002</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">7.79657E-006</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.03542E-003</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">7.20992E-002</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">13662.89330</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">7.20992E-002</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">8.65191</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">7.20992E-002</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">4630.62678</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 447TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">7.20992E-002</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 447TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">1698127.44325</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 447TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">8.64199E-002</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOSPITAL KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.34924E-004</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOSPITAL KITCHEN - 90.1-2004 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.61909E-002</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.34924E-004</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">1.34924E-004</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">1.34924E-004</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">164.42272</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
    <td align="right">17.22222</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 35KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.34924E-004</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">7.64571E-004</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">8.64199E-002</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">10.37039</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">8.64199E-002</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">17813.09680</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">8.64199E-002</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">65.09493</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">109545.67848</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Low Fan Speed Air Flow Rate [m3/s]</td>
    <td align="right">32.54747</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/K]</td>
    <td align="right">65727.40709</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOSPITAL KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">9.89445E-004</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOSPITAL KITCHEN - 90.1-2004 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.11873</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOSPITAL KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">9.89445E-004</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOSPITAL KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1.53760E-006</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">184GAL NATURALGAS WATER HEATER - 184KBTU/HR 0.805 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">9.89445E-004</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOSPITAL SHARED SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.72219E-004</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOSPITAL SHARED SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.06662E-002</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">HOSPITAL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.72219E-004</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">HOSPITAL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">7.99958</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">141GAL ELECTRICITY WATER HEATER - 141KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.72219E-004</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.62860E-002</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.75432</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.62860E-002</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">14221.68243</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 8742KBTU/HR 0.75 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2573326.57968</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 8742KBTU/HR 0.75 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.62860E-002</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">104707.19</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">464491.44</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">1598477.72</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">30867.68</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">257484.01</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 2416KBTU/HR 9.3EER</td>
    <td align="right">738344.3</td>
    <td align="right">2.75</td>
    <td align="right">9.39</td>
    <td align="right">9.96</td>
    <td align="right">9.49</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">375488.47</td>
    <td align="right">254564.79</td>
    <td align="right">120923.68</td>
    <td align="right">0.68</td>
    <td align="right">51507.51</td>
    <td align="right">522.42</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">1955632.36</td>
    <td align="right">1312941.42</td>
    <td align="right">642690.93</td>
    <td align="right">0.67</td>
    <td align="right">258581.76</td>
    <td align="right">2622.68</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 447TONS 0.6KW/TON</td>
    <td align="right">5.13</td>
    <td align="right">17.50</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2018</td>
    <td align="right">12/31/2018</td>
    <td align="right">Monday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/11</td>
    <td align="right">11/04</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1532391438</td>
    <td align="right">0.2044727844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3828357335E-002</td>
    <td align="right">0.2108798321</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4332803008</td>
    <td align="right">1.8162197628</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2488637664</td>
    <td align="right">0.3825805536</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2291602646E-002</td>
    <td align="right">0.1423688578</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3142364609</td>
    <td align="right">2.2697086065</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     8866.94</td>
    <td align="right">     3074.21</td>
    <td align="right">        0.00</td>
    <td align="right">     3033.08</td>
    <td align="right">    24332.16</td>
    <td align="right">    39306.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       30.30</td>
    <td align="right">        9.30</td>
    <td align="right">       21.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.80</td>
    <td align="right">        9.30</td>
    <td align="right">       23.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -16.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.10</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      296.03</td>
    <td align="right">      207.22</td>
    <td align="right">      341.78</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      139.39</td>
    <td align="right">       97.57</td>
    <td align="right">       71.65</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      342.08</td>
    <td align="right">      239.46</td>
    <td align="right">      161.78</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      131.24</td>
    <td align="right">       91.87</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       71.53</td>
    <td align="right">       50.07</td>
    <td align="right">      161.15</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      378.00</td>
    <td align="right">      264.60</td>
    <td align="right">      251.65</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      120.06</td>
    <td align="right">       84.04</td>
    <td align="right">      341.78</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      106.60</td>
    <td align="right">       74.62</td>
    <td align="right">       72.54</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">     8882.15</td>
    <td align="right">     8882.15</td>
    <td align="right">      251.65</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      296.03</td>
    <td align="right">      207.22</td>
    <td align="right">      341.78</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      139.39</td>
    <td align="right">       97.57</td>
    <td align="right">       71.65</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      342.08</td>
    <td align="right">      239.46</td>
    <td align="right">      161.78</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      131.24</td>
    <td align="right">       91.87</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       71.53</td>
    <td align="right">       50.07</td>
    <td align="right">      161.15</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      378.00</td>
    <td align="right">      264.60</td>
    <td align="right">      251.65</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      120.06</td>
    <td align="right">       84.04</td>
    <td align="right">      341.78</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      106.60</td>
    <td align="right">       74.62</td>
    <td align="right">       72.54</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      296.03</td>
    <td align="right">      207.22</td>
    <td align="right">      341.78</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      139.39</td>
    <td align="right">       97.57</td>
    <td align="right">       71.65</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      342.08</td>
    <td align="right">      239.46</td>
    <td align="right">      161.78</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      131.24</td>
    <td align="right">       91.87</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       71.53</td>
    <td align="right">       50.07</td>
    <td align="right">      161.15</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      378.00</td>
    <td align="right">      264.60</td>
    <td align="right">      251.65</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      120.06</td>
    <td align="right">       84.04</td>
    <td align="right">      341.78</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      106.60</td>
    <td align="right">       74.62</td>
    <td align="right">       72.54</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">     8882.15</td>
    <td align="right">     8882.15</td>
    <td align="right">      251.65</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       88.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.81</td>
    <td align="right">       88.81</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      341.78</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       41.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.82</td>
    <td align="right">       41.82</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 3</td>
    <td align="right">       71.65</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      102.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.62</td>
    <td align="right">      102.62</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">      161.78</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       39.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.37</td>
    <td align="right">       39.37</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       21.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.46</td>
    <td align="right">       21.46</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 6</td>
    <td align="right">      161.15</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      113.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.40</td>
    <td align="right">      113.40</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 7</td>
    <td align="right">      251.65</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       36.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.02</td>
    <td align="right">       36.02</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">      341.78</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       31.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.98</td>
    <td align="right">       31.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 9</td>
    <td align="right">       72.54</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       88.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.81</td>
    <td align="right">       88.81</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 12</td>
    <td align="right">      341.78</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       41.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.82</td>
    <td align="right">       41.82</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 13</td>
    <td align="right">       71.65</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      102.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.62</td>
    <td align="right">      102.62</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">      161.78</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       39.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.37</td>
    <td align="right">       39.37</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       21.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.46</td>
    <td align="right">       21.46</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 16</td>
    <td align="right">      161.15</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      113.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.40</td>
    <td align="right">      113.40</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">      251.65</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       36.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.02</td>
    <td align="right">       36.02</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 18</td>
    <td align="right">      341.78</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       31.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.98</td>
    <td align="right">       31.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">       72.54</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       88.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.81</td>
    <td align="right">       88.81</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 22</td>
    <td align="right">      341.78</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       41.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.82</td>
    <td align="right">       41.82</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">       71.65</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      102.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.62</td>
    <td align="right">      102.62</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 24</td>
    <td align="right">      161.78</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       39.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.37</td>
    <td align="right">       39.37</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 25</td>
    <td align="right">       72.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       21.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.46</td>
    <td align="right">       21.46</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 26</td>
    <td align="right">      161.15</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">      113.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.40</td>
    <td align="right">      113.40</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 27</td>
    <td align="right">      251.65</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       36.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.02</td>
    <td align="right">       36.02</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 28</td>
    <td align="right">      341.78</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       31.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.98</td>
    <td align="right">       31.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 29</td>
    <td align="right">       72.54</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1426.42</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      374.48</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1051.94</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      1.0847</td>
    <td align="right">     8882.15</td>
    <td align="right">     9634.10</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_SCH</td>
    <td align="right">       60.14</td>
    <td align="right">      167.98</td>
    <td align="right">       60.14</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      108.75</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_EXAM LIGHTS 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      1.0358</td>
    <td align="right">     8882.15</td>
    <td align="right">     9200.41</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_EXTD_SCH</td>
    <td align="right">      104.60</td>
    <td align="right">      167.98</td>
    <td align="right">      104.60</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      180.64</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_TRAUMA LIGHTS 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      0.2616</td>
    <td align="right">     8882.15</td>
    <td align="right">     2323.34</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_EXTD_SCH</td>
    <td align="right">      104.60</td>
    <td align="right">      167.98</td>
    <td align="right">      104.60</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       45.62</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ER_TRIAGE LIGHTS 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      0.5231</td>
    <td align="right">     8882.15</td>
    <td align="right">     4646.67</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_EXTD_SCH</td>
    <td align="right">      104.60</td>
    <td align="right">      167.98</td>
    <td align="right">      104.60</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       91.23</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ICU_NURSESTN LIGHTS 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      1.1548</td>
    <td align="right">     8882.15</td>
    <td align="right">    10257.10</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_EXTD_SCH</td>
    <td align="right">      104.60</td>
    <td align="right">      167.98</td>
    <td align="right">      104.60</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      201.39</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL ICU_PATRM LIGHTS 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      0.3120</td>
    <td align="right">     8882.15</td>
    <td align="right">     2770.79</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_EXTD_SCH</td>
    <td align="right">      104.60</td>
    <td align="right">      167.98</td>
    <td align="right">      104.60</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       54.40</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      1.7469</td>
    <td align="right">     8882.15</td>
    <td align="right">    15516.44</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_SCH</td>
    <td align="right">       60.14</td>
    <td align="right">      167.98</td>
    <td align="right">       60.14</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      175.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL LAB LIGHTS 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      1.2804</td>
    <td align="right">     8882.15</td>
    <td align="right">    11372.30</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_SCH</td>
    <td align="right">       60.14</td>
    <td align="right">      167.98</td>
    <td align="right">       60.14</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      128.38</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      1.1083</td>
    <td align="right">     8882.15</td>
    <td align="right">     9844.06</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">       60.14</td>
    <td align="right">      167.98</td>
    <td align="right">       60.14</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      111.12</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL OR LIGHTS 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      2.3274</td>
    <td align="right">     8882.15</td>
    <td align="right">    20672.52</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_EXTD_SCH</td>
    <td align="right">      104.60</td>
    <td align="right">      167.98</td>
    <td align="right">      104.60</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      405.89</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL PHYSTHERAPY LIGHTS 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      0.7568</td>
    <td align="right">     8882.15</td>
    <td align="right">     6722.18</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_SCH</td>
    <td align="right">       60.14</td>
    <td align="right">      167.98</td>
    <td align="right">       60.14</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       75.88</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE HOSPITAL RADIOLOGY LIGHTS 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      0.3364</td>
    <td align="right">     8882.15</td>
    <td align="right">     2987.64</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_RADIOLOGY_SCH</td>
    <td align="right">       60.14</td>
    <td align="right">      167.98</td>
    <td align="right">       60.14</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       33.73</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL ER_NURSESTN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      2.1352</td>
    <td align="right">     8882.15</td>
    <td align="right">    18965.30</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_NURSEFLR1_SCH</td>
    <td align="right">      104.60</td>
    <td align="right">      167.98</td>
    <td align="right">      104.60</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      372.37</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL KITCHEN LIGHTS 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      0.1783</td>
    <td align="right">     8882.15</td>
    <td align="right">     1583.31</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_SCH</td>
    <td align="right">       60.14</td>
    <td align="right">      167.98</td>
    <td align="right">       60.14</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       17.87</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL LOBBY LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      3.3098</td>
    <td align="right">     8882.15</td>
    <td align="right">    29397.94</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_LOBBYFLR1_SCH</td>
    <td align="right">       60.14</td>
    <td align="right">      167.98</td>
    <td align="right">       60.14</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      331.86</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL NURSESTN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      2.6597</td>
    <td align="right">     8882.15</td>
    <td align="right">    23623.45</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_NURSEFLR234_SCH</td>
    <td align="right">      104.60</td>
    <td align="right">      167.98</td>
    <td align="right">      104.60</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      463.82</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE HOSPITAL PATROOM LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      2.2922</td>
    <td align="right">     8882.15</td>
    <td align="right">    20359.30</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_SCH</td>
    <td align="right">       60.14</td>
    <td align="right">      167.98</td>
    <td align="right">       60.14</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      229.83</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL CORRIDOR LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      6.7467</td>
    <td align="right">     8882.15</td>
    <td align="right">    59924.85</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">      104.60</td>
    <td align="right">      167.98</td>
    <td align="right">      104.60</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1176.57</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE HOSPITAL NURSESTN LIGHTS 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      4.0173</td>
    <td align="right">     8882.15</td>
    <td align="right">    35681.84</td>
    <td align="right">General</td>
    <td align="right">HOSPITAL BLDG_LIGHT_NURSEFLR234_SCH</td>
    <td align="right">      104.60</td>
    <td align="right">      167.98</td>
    <td align="right">      104.60</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      700.58</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.7509</td>
    <td align="right">   168760.89</td>
    <td align="right">   295483.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4905.08</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING FACADES</td>
    <td align="right">     2499.47</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.52</td>
    <td align="right">       41.52</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">EMERGENCY CANOPIES</td>
    <td align="right">      360.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.52</td>
    <td align="right">       83.52</td>
    <td align="right">        5.64</td>
  </tr>
  <tr>
    <td align="right">MAIN ENTRIES</td>
    <td align="right">     4591.54</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.52</td>
    <td align="right">       83.52</td>
    <td align="right">       71.99</td>
  </tr>
  <tr>
    <td align="right">OTHER DOORS</td>
    <td align="right">     2907.97</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.52</td>
    <td align="right">       83.52</td>
    <td align="right">       45.59</td>
  </tr>
  <tr>
    <td align="right">PARKING AREAS AND DRIVES</td>
    <td align="right">    12098.90</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.52</td>
    <td align="right">       83.52</td>
    <td align="right">      189.69</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    22457.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      332.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 447TONS 0.6KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  1698127.44</td>
    <td align="right">        5.50</td>
    <td align="right">        5.13</td>
    <td align="right">       17.50</td>
  </tr>
  <tr>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">     9723.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">  1605284.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER 8742KBTU/HR 0.75 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  2573326.58</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 2416KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   769003.31</td>
    <td align="right">   602519.39</td>
    <td align="right">   166483.92</td>
    <td align="right">        0.78</td>
    <td align="right">        3.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   259604.92</td>
    <td align="right">   375488.47</td>
    <td align="right">   254564.79</td>
    <td align="right">   120923.68</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
    <td align="right">    51507.51</td>
    <td align="right">      522.42</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  1438522.53</td>
    <td align="right">  1955632.36</td>
    <td align="right">  1312941.42</td>
    <td align="right">   642690.93</td>
    <td align="right">        0.67</td>
    <td align="right">-</td>
    <td align="right">   258581.76</td>
    <td align="right">     2622.68</td>
  </tr>
</table>
