<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 2416KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    738344.3</td>
    <td align="right">        2.75</td>
    <td align="right">        9.39</td>
    <td align="right">        9.96</td>
    <td align="right">        9.49</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 2416KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   110711.06</td>
    <td align="right">   104707.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   491317.99</td>
    <td align="right">   464491.44</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1613611.45</td>
    <td align="right">  1598477.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    36035.11</td>
    <td align="right">    30867.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   321650.97</td>
    <td align="right">   257484.01</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.16</td>
    <td align="right">      331.29</td>
    <td align="right">       39.49</td>
    <td align="right">    82016.49</td>
    <td align="right">     2077.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.35</td>
    <td align="right">General</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.92</td>
    <td align="right">       14.09</td>
    <td align="right">    32398.83</td>
    <td align="right">     2299.28</td>
    <td align="right">        1.00</td>
    <td align="right">        1.10</td>
    <td align="right">General</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1389.92</td>
    <td align="right">       71.61</td>
    <td align="right">   161184.76</td>
    <td align="right">     2250.88</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">General</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   134508.01</td>
    <td align="right">    0.072099</td>
    <td align="right">    13662.89</td>
    <td align="right">   189501.28</td>
    <td align="right">        0.91</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    44836.00</td>
    <td align="right">    0.072099</td>
    <td align="right">     4630.63</td>
    <td align="right">    64225.76</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000135</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   148556.63</td>
    <td align="right">    0.086420</td>
    <td align="right">    17813.10</td>
    <td align="right">   206122.52</td>
    <td align="right">        0.92</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HOSPITAL KITCHEN - 90.1-2004 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000989</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HOSPITAL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29890.67</td>
    <td align="right">    0.000172</td>
    <td align="right">        8.00</td>
    <td align="right">    46450.15</td>
    <td align="right">        0.82</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.056286</td>
    <td align="right">    14221.68</td>
    <td align="right">   252668.38</td>
    <td align="right">        0.91</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 35KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.02</td>
    <td align="right">    10361.09</td>
    <td align="right">        1.00</td>
    <td align="right">       31.09</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">184GAL NATURALGAS WATER HEATER - 184KBTU/HR 0.805 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.70</td>
    <td align="right">    53964.02</td>
    <td align="right">        0.81</td>
    <td align="right">        0.97</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">141GAL ELECTRICITY WATER HEATER - 141KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.53</td>
    <td align="right">    41328.13</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
    <td align="right">        0.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">   175815.27</td>
    <td align="right">   202187.56</td>
    <td align="right">       22.76</td>
    <td align="right">      12.253</td>
    <td align="right">      14.091</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.35</td>
    <td align="right">     0.00882</td>
    <td align="right">       21.84</td>
    <td align="right">     0.01335</td>
    <td align="right">       1.751</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">   832891.06</td>
    <td align="right">   957824.72</td>
    <td align="right">      107.84</td>
    <td align="right">      61.619</td>
    <td align="right">      70.862</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.06</td>
    <td align="right">     0.00873</td>
    <td align="right">       22.68</td>
    <td align="right">     0.01746</td>
    <td align="right">      12.045</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">   415185.13</td>
    <td align="right">   477462.90</td>
    <td align="right">       53.76</td>
    <td align="right">      34.337</td>
    <td align="right">      39.487</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00882</td>
    <td align="right">       30.30</td>
    <td align="right">     0.01335</td>
    <td align="right">       5.411</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">    55295.09</td>
    <td align="right">    69118.87</td>
    <td align="right">        7.78</td>
    <td align="right">       2.431</td>
    <td align="right">       3.039</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00783</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       1.751</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     6233.12</td>
    <td align="right">     7791.40</td>
    <td align="right">        0.88</td>
    <td align="right">       0.274</td>
    <td align="right">      12.045</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00286</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">      12.045</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">   430838.29</td>
    <td align="right">   538547.86</td>
    <td align="right">       60.63</td>
    <td align="right">      12.398</td>
    <td align="right">      15.498</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00577</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       5.411</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">       14.09</td>
    <td align="right">       14.09</td>
    <td align="right">        3.04</td>
    <td align="right">        3.04</td>
    <td align="right">     14.0908</td>
    <td align="right">      4.2273</td>
    <td align="right">     14.0908</td>
    <td align="right">      0.3000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">       71.61</td>
    <td align="right">       71.61</td>
    <td align="right">       12.05</td>
    <td align="right">       12.05</td>
    <td align="right">     71.6098</td>
    <td align="right">     49.6031</td>
    <td align="right">     71.6098</td>
    <td align="right">      0.6927</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">  110711.060</td>
    <td align="right">  110711.060</td>
    <td align="right">    4.227253</td>
    <td align="right">  0.00242157</td>
    <td align="right">    2176.737</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   104707.19</td>
    <td align="right">   110711.06</td>
    <td align="right">    4.227253</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00783342</td>
    <td align="right">     49.3830</td>
    <td align="right">    69118.87</td>
    <td align="right">        0.00</td>
    <td align="right">   110906.37</td>
    <td align="right">   110906.37</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">  491317.989</td>
    <td align="right">  491317.989</td>
    <td align="right">   49.603132</td>
    <td align="right">  0.01074652</td>
    <td align="right">    8530.695</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   464491.44</td>
    <td align="right">   491317.99</td>
    <td align="right">   49.603132</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00285732</td>
    <td align="right">     18.1582</td>
    <td align="right">     7791.40</td>
    <td align="right">        0.00</td>
    <td align="right">   491877.36</td>
    <td align="right">   491877.36</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right"> 1613611.453</td>
    <td align="right"> 1613611.453</td>
    <td align="right">   39.487156</td>
    <td align="right">  0.03529427</td>
    <td align="right">   39256.188</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  1598477.72</td>
    <td align="right">  1613611.45</td>
    <td align="right">   39.487156</td>
    <td align="right">       15.86</td>
    <td align="right">        9.64</td>
    <td align="right">  0.00510752</td>
    <td align="right">       50.00</td>
    <td align="right">       23.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     13.7042</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00577187</td>
    <td align="right">     36.5712</td>
    <td align="right">   538547.86</td>
    <td align="right">        0.00</td>
    <td align="right">  1598227.64</td>
    <td align="right">  1598227.64</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 2416KBTU/HR 9.3EER</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right">  769003.309</td>
    <td align="right">  602519.391</td>
    <td align="right">   39.487156</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">   789509.15</td>
    <td align="right">   632936.33</td>
    <td align="right">   39.487156</td>
    <td align="right">       24.85</td>
    <td align="right">       17.20</td>
    <td align="right">  0.00943980</td>
    <td align="right">       12.16</td>
    <td align="right">       11.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right">     13.7042</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00881956</td>
    <td align="right">     46.2887</td>
    <td align="right">   477462.90</td>
    <td align="right">        0.00</td>
    <td align="right">   768879.56</td>
    <td align="right">   597337.88</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">  259604.918</td>
    <td align="right">    -999.000</td>
    <td align="right">   14.090844</td>
    <td align="right">  0.01102232</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   259604.92</td>
    <td align="right">   221650.86</td>
    <td align="right">   14.090844</td>
    <td align="right">       24.04</td>
    <td align="right">       16.87</td>
    <td align="right">  0.00938066</td>
    <td align="right">       10.86</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.84</td>
    <td align="right">  0.01334551</td>
    <td align="right">       19.28</td>
    <td align="right">     12.4250</td>
    <td align="right">       24.35</td>
    <td align="right">  0.00881813</td>
    <td align="right">     45.2791</td>
    <td align="right">   175815.27</td>
    <td align="right">        0.00</td>
    <td align="right">   297806.72</td>
    <td align="right">   229894.83</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">   36035.106</td>
    <td align="right">   36035.106</td>
    <td align="right">    4.227253</td>
    <td align="right">  0.00078819</td>
    <td align="right">     549.705</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">    30867.68</td>
    <td align="right">    36035.11</td>
    <td align="right">    4.227253</td>
    <td align="right">       -0.49</td>
    <td align="right">       -0.49</td>
    <td align="right">  0.00385278</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     41.4166</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00783342</td>
    <td align="right">     49.3830</td>
    <td align="right">    55295.08</td>
    <td align="right">        0.00</td>
    <td align="right">    35285.93</td>
    <td align="right">    35285.93</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right"> 1438522.525</td>
    <td align="right">    -999.000</td>
    <td align="right">   71.609781</td>
    <td align="right">  0.06107689</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">  1438522.53</td>
    <td align="right">  1216301.29</td>
    <td align="right">   71.609781</td>
    <td align="right">       25.09</td>
    <td align="right">       17.34</td>
    <td align="right">  0.00951583</td>
    <td align="right">       10.86</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right">     16.8208</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00873102</td>
    <td align="right">     45.6403</td>
    <td align="right">   802074.99</td>
    <td align="right">        0.00</td>
    <td align="right">  1629734.62</td>
    <td align="right">  1256387.92</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">  321650.972</td>
    <td align="right">  321650.972</td>
    <td align="right">   21.482934</td>
    <td align="right">  0.00703542</td>
    <td align="right">    4778.151</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">   257484.01</td>
    <td align="right">   321650.97</td>
    <td align="right">   21.482934</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     56.0692</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00285732</td>
    <td align="right">     18.1582</td>
    <td align="right">     6233.06</td>
    <td align="right">        0.00</td>
    <td align="right">   294245.94</td>
    <td align="right">   294245.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  110711.060</td>
    <td align="right">  110711.060</td>
    <td align="right">    4.227253</td>
    <td align="right">  0.00242157</td>
    <td align="right">    2176.737</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 56.28021952</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2625115.80</td>
    <td align="right">      3.9887</td>
    <td align="right">    4.302255</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   104707.19</td>
    <td align="right">   110711.06</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.96247966</td>
    <td align="right">    4.227253</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  2.42131832</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   104707.19</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00783342</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00783342</td>
    <td align="right">     49.3830</td>
    <td align="right">    69118.87</td>
    <td align="right">        0.00</td>
    <td align="right">   110906.37</td>
    <td align="right">   110906.37</td>
    <td align="right">  4.96247966</td>
    <td align="right">       12.78</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       34.69</td>
    <td align="right">       19.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">     55386.2</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  491317.989</td>
    <td align="right">  491317.989</td>
    <td align="right">   49.603132</td>
    <td align="right">  0.01074652</td>
    <td align="right">    8530.695</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 56.28021952</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2625115.80</td>
    <td align="right">     17.6941</td>
    <td align="right">   19.092718</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   464491.44</td>
    <td align="right">   491317.99</td>
    <td align="right">      1.0000</td>
    <td align="right"> 58.23037176</td>
    <td align="right">   49.603132</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right"> 10.74542364</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   464491.44</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00285732</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00285732</td>
    <td align="right">     18.1582</td>
    <td align="right">     7791.40</td>
    <td align="right">        0.00</td>
    <td align="right">   491877.36</td>
    <td align="right">   491877.36</td>
    <td align="right"> 58.23037176</td>
    <td align="right">       12.78</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       21.06</td>
    <td align="right">       14.86</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41484.3</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1613611.453</td>
    <td align="right"> 1613611.453</td>
    <td align="right">   39.487156</td>
    <td align="right">  0.03529427</td>
    <td align="right">   39256.188</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   39.487156</td>
    <td align="right"> 46.35497224</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 56.28021952</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2625115.80</td>
    <td align="right">     60.8917</td>
    <td align="right">   62.705273</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">  1598477.72</td>
    <td align="right">  1613611.45</td>
    <td align="right">      1.0000</td>
    <td align="right"> 46.35497224</td>
    <td align="right">   39.487156</td>
    <td align="right">       15.86</td>
    <td align="right">        9.64</td>
    <td align="right">  0.00510752</td>
    <td align="right">     28864.0</td>
    <td align="right">       50.00</td>
    <td align="right">       23.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right"> 35.29066522</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">  1598477.72</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  5.41138966</td>
    <td align="right">     13.7042</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00577187</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00577187</td>
    <td align="right">     36.5712</td>
    <td align="right">   538547.86</td>
    <td align="right">        0.00</td>
    <td align="right">  1598227.64</td>
    <td align="right">  1598227.64</td>
    <td align="right"> 46.35497224</td>
    <td align="right">       16.60</td>
    <td align="right">       10.18</td>
    <td align="right">  0.00510752</td>
    <td align="right">     29611.6</td>
    <td align="right">       50.59</td>
    <td align="right">       22.15</td>
    <td align="right">  0.00510752</td>
    <td align="right">     64089.6</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC 1SPD DX AC CLG COIL 2416KBTU/HR 9.3EER</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  769003.309</td>
    <td align="right">  602519.391</td>
    <td align="right">   39.487156</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.3881</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">BUILDING STORY 3 THERMALZONE PTAC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   39.487156</td>
    <td align="right"> 46.35497224</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">   789509.15</td>
    <td align="right">   632936.33</td>
    <td align="right">      0.9740</td>
    <td align="right"> 46.35497224</td>
    <td align="right">   39.487156</td>
    <td align="right">       24.85</td>
    <td align="right">       17.20</td>
    <td align="right">  0.00943980</td>
    <td align="right">     49019.5</td>
    <td align="right">       12.16</td>
    <td align="right">       11.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     32405.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   82016.495</td>
    <td align="right">   707492.65</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right">  5.41138966</td>
    <td align="right">     13.7042</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00881956</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00881956</td>
    <td align="right">     46.2887</td>
    <td align="right">   477462.90</td>
    <td align="right">        0.00</td>
    <td align="right">   768879.56</td>
    <td align="right">   597337.88</td>
    <td align="right"> 44.51970981</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.55</td>
    <td align="right">       13.54</td>
    <td align="right">  0.00966817</td>
    <td align="right">     38037.2</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  259604.918</td>
    <td align="right">    -999.000</td>
    <td align="right">   14.090844</td>
    <td align="right">  0.01102232</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.2782</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   14.090844</td>
    <td align="right"> 16.54159888</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.09185814</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  1698127.44</td>
    <td align="right">     15.2877</td>
    <td align="right">   15.287717</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   259604.92</td>
    <td align="right">   221650.86</td>
    <td align="right">      1.0000</td>
    <td align="right"> 16.54159888</td>
    <td align="right">   14.090844</td>
    <td align="right">       24.04</td>
    <td align="right">       16.87</td>
    <td align="right">  0.00938066</td>
    <td align="right">     48038.1</td>
    <td align="right">       10.86</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32344.0</td>
    <td align="right"> 11.02119926</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">   32398.828</td>
    <td align="right">   227206.09</td>
    <td align="right">       21.84</td>
    <td align="right">  0.01334551</td>
    <td align="right">       19.28</td>
    <td align="right">  1.75078382</td>
    <td align="right">     12.4250</td>
    <td align="right">       24.35</td>
    <td align="right">  0.00881813</td>
    <td align="right">       24.35</td>
    <td align="right">  0.00881813</td>
    <td align="right">     45.2791</td>
    <td align="right">   175815.27</td>
    <td align="right">        0.00</td>
    <td align="right">   297806.72</td>
    <td align="right">   229894.83</td>
    <td align="right"> 16.54159888</td>
    <td align="right">       24.04</td>
    <td align="right">       17.14</td>
    <td align="right">  0.00938066</td>
    <td align="right">     48038.1</td>
    <td align="right">       10.45</td>
    <td align="right">       10.33</td>
    <td align="right">  0.00775171</td>
    <td align="right">     30034.6</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   36035.106</td>
    <td align="right">   36035.106</td>
    <td align="right">    4.227253</td>
    <td align="right">  0.00078819</td>
    <td align="right">     549.705</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   14.090844</td>
    <td align="right"> 16.54159888</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 56.28021952</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2625115.80</td>
    <td align="right">      1.1759</td>
    <td align="right">    1.400332</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">    30867.68</td>
    <td align="right">    36035.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.96247966</td>
    <td align="right">    4.227253</td>
    <td align="right">       -0.49</td>
    <td align="right">       -0.49</td>
    <td align="right">  0.00385278</td>
    <td align="right">      9140.1</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  0.78810971</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    30867.68</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  1.75078382</td>
    <td align="right">     41.4166</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00783342</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00783342</td>
    <td align="right">     49.3830</td>
    <td align="right">    55295.08</td>
    <td align="right">        0.00</td>
    <td align="right">    35285.93</td>
    <td align="right">    35285.93</td>
    <td align="right">  4.96247966</td>
    <td align="right">        7.22</td>
    <td align="right">        5.59</td>
    <td align="right">  0.00497181</td>
    <td align="right">     19758.1</td>
    <td align="right">       14.23</td>
    <td align="right">        8.97</td>
    <td align="right">  0.00497181</td>
    <td align="right">     26868.7</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1438522.525</td>
    <td align="right">    -999.000</td>
    <td align="right">   71.609781</td>
    <td align="right">  0.06107689</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.5295</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   71.609781</td>
    <td align="right"> 84.06453428</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 72.09185814</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  1698127.44</td>
    <td align="right">     84.7123</td>
    <td align="right">   84.712283</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">  1438522.53</td>
    <td align="right">  1216301.29</td>
    <td align="right">      1.0000</td>
    <td align="right"> 84.06453428</td>
    <td align="right">   71.609781</td>
    <td align="right">       25.09</td>
    <td align="right">       17.34</td>
    <td align="right">  0.00951583</td>
    <td align="right">     49456.6</td>
    <td align="right">       10.86</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32344.5</td>
    <td align="right"> 61.07065888</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">  161184.759</td>
    <td align="right">  1277337.77</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.80</td>
    <td align="right"> 12.04530881</td>
    <td align="right">     16.8208</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00870864</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00873102</td>
    <td align="right">     45.6403</td>
    <td align="right">   802074.99</td>
    <td align="right">        0.00</td>
    <td align="right">  1629734.62</td>
    <td align="right">  1256387.92</td>
    <td align="right"> 84.06453428</td>
    <td align="right">       25.09</td>
    <td align="right">       17.61</td>
    <td align="right">  0.00951583</td>
    <td align="right">     49456.6</td>
    <td align="right">       10.48</td>
    <td align="right">       10.34</td>
    <td align="right">  0.00775375</td>
    <td align="right">     30069.9</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  321650.972</td>
    <td align="right">  321650.972</td>
    <td align="right">   21.482934</td>
    <td align="right">  0.00703542</td>
    <td align="right">    4778.151</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   71.609781</td>
    <td align="right"> 84.06453428</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 56.28021952</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  2625115.80</td>
    <td align="right">      9.8085</td>
    <td align="right">   12.499423</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">   257484.01</td>
    <td align="right">   321650.97</td>
    <td align="right">      1.0000</td>
    <td align="right"> 25.21936028</td>
    <td align="right">   21.482934</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  7.03470265</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   257484.01</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right"> 12.04530881</td>
    <td align="right">     56.0692</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00285730</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00285732</td>
    <td align="right">     18.1582</td>
    <td align="right">     6233.06</td>
    <td align="right">        0.00</td>
    <td align="right">   294245.94</td>
    <td align="right">   294245.94</td>
    <td align="right"> 25.21936028</td>
    <td align="right">        7.22</td>
    <td align="right">        1.30</td>
    <td align="right">  0.00177336</td>
    <td align="right">     11716.1</td>
    <td align="right">       18.80</td>
    <td align="right">        7.39</td>
    <td align="right">  0.00177336</td>
    <td align="right">     23383.5</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000197</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1565.00</td>
    <td align="right">     3088.00</td>
    <td align="right">      241.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     2876.00</td>
    <td align="right">     4939.00</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     5381.00</td>
    <td align="right">     4995.00</td>
    <td align="right">     2519.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6231.00</td>
    <td align="right">     7040.00</td>
    <td align="right">     2797.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">       91.00</td>
    <td align="right">      650.00</td>
    <td align="right">        0.00</td>
    <td align="right">      280.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">     1499.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1499.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      101.00</td>
    <td align="right">     1790.00</td>
    <td align="right">       10.00</td>
    <td align="right">     1779.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">       28.26</td>
    <td align="right">      107.49</td>
    <td align="right">    26646.46</td>
    <td align="right">       0.201</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">       23.20</td>
    <td align="right">      556.14</td>
    <td align="right">    26646.46</td>
    <td align="right">       1.649</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">       30.89</td>
    <td align="right">      238.94</td>
    <td align="right">    26646.46</td>
    <td align="right">       0.740</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">       28.26</td>
    <td align="right">      107.49</td>
    <td align="right">    26646.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">       23.20</td>
    <td align="right">      556.14</td>
    <td align="right">    26646.46</td>
    <td align="right">       1.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">       30.89</td>
    <td align="right">      238.94</td>
    <td align="right">    26646.46</td>
    <td align="right">       0.710</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          24</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           3</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           3</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">         100</td>
    <td align="right">         100</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          24</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    24542.72</td>
    <td align="right">   374298.53</td>
    <td align="right">20-MAY-06:00</td>
    <td align="right">  1438585.65</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    14499.94</td>
    <td align="right">   276583.42</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   746567.98</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     7382.32</td>
    <td align="right">   135712.94</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   385556.89</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     4905.46</td>
    <td align="right">    99404.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   265935.18</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     1612.30</td>
    <td align="right">    27739.25</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">    95352.79</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     4905.46</td>
    <td align="right">    99404.00</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   265935.18</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     4021.68</td>
    <td align="right">    74373.33</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   212407.55</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     1415.84</td>
    <td align="right">    23861.40</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">    84536.37</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     3095.93</td>
    <td align="right">    66497.15</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   148603.55</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1877.32</td>
    <td align="right">    47803.35</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    86046.02</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     9594.48</td>
    <td align="right">   177179.42</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   480632.80</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     5770.02</td>
    <td align="right">   107973.69</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   290204.10</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">       41.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     7798.03</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     9553.35</td>
    <td align="right">   177179.42</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   473273.38</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     2605.84</td>
    <td align="right">    50511.92</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   127871.18</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1218.61</td>
    <td align="right">    18693.80</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">    62557.53</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     4871.14</td>
    <td align="right">    13917.75</td>
    <td align="right">17-AUG-05:00</td>
    <td align="right">   354184.96</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      725.31</td>
    <td align="right">    13909.42</td>
    <td align="right">12-AUG-24:00</td>
    <td align="right">    42814.64</td>
    <td align="right">13-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Electricity</td>
    <td align="right">      188.58</td>
    <td align="right">     3911.15</td>
    <td align="right">20-FEB-22:00</td>
    <td align="right">    10361.09</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">      536.73</td>
    <td align="right">     9991.67</td>
    <td align="right">19-AUG-01:00</td>
    <td align="right">    32453.54</td>
    <td align="right">13-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    24542.72</td>
    <td align="right">   374298.53</td>
    <td align="right">20-MAY-06:00</td>
    <td align="right">  1438585.65</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    24542.72</td>
    <td align="right">   374298.53</td>
    <td align="right">20-MAY-06:00</td>
    <td align="right">  1438585.65</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    24542.72</td>
    <td align="right">   374298.53</td>
    <td align="right">20-MAY-06:00</td>
    <td align="right">  1438585.65</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    24542.72</td>
    <td align="right">   374298.53</td>
    <td align="right">20-MAY-06:00</td>
    <td align="right">  1438585.65</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    24542.72</td>
    <td align="right">   374298.53</td>
    <td align="right">20-MAY-06:00</td>
    <td align="right">  1438585.65</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    24542.72</td>
    <td align="right">   374298.53</td>
    <td align="right">20-MAY-06:00</td>
    <td align="right">  1438585.65</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     4839.25</td>
    <td align="right">    82016.49</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   353948.27</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     4033.73</td>
    <td align="right">    82016.49</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   150338.71</td>
    <td align="right">10-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     4033.73</td>
    <td align="right">    82016.49</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   150338.71</td>
    <td align="right">10-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Zone Exhaust Fans:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     4202.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   469731.03</td>
    <td align="right">27-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      332.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    22457.89</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Building Facades:ExteriorLights:Electricity</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     2499.47</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Emergency Canopies:ExteriorLights:Electricity</td>
    <td align="right">        5.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      360.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Main Entries:ExteriorLights:Electricity</td>
    <td align="right">       71.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     4591.54</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Other Doors:ExteriorLights:Electricity</td>
    <td align="right">       45.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     2907.97</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Parking Areas and Drives:ExteriorLights:Electricity</td>
    <td align="right">      189.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    12098.90</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     3396.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   272002.63</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">      163.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    23027.27</td>
    <td align="right">09-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">      163.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    23027.27</td>
    <td align="right">09-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">      585.90</td>
    <td align="right">        8.00</td>
    <td align="right">23-FEB-06:00</td>
    <td align="right">    26015.10</td>
    <td align="right">12-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">      585.90</td>
    <td align="right">        8.00</td>
    <td align="right">23-FEB-06:00</td>
    <td align="right">    26015.10</td>
    <td align="right">12-JAN-03:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">    12910.63</td>
    <td align="right">    89073.18</td>
    <td align="right">05-AUG-07:00</td>
    <td align="right">  1574678.88</td>
    <td align="right">06-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">     3648.38</td>
    <td align="right">    55967.04</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   187289.86</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     3310.57</td>
    <td align="right">    50784.91</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   169948.21</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">     3648.38</td>
    <td align="right">    55967.04</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   187289.86</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     3310.57</td>
    <td align="right">    50784.91</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   169948.21</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Gas</td>
    <td align="right">     3648.38</td>
    <td align="right">    55967.04</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">   187289.86</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      337.81</td>
    <td align="right">     5182.13</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">    17341.65</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      337.81</td>
    <td align="right">     5182.13</td>
    <td align="right">07-JAN-01:00</td>
    <td align="right">    17341.65</td>
    <td align="right">01-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     9262.25</td>
    <td align="right">    33010.39</td>
    <td align="right">20-AUG-01:00</td>
    <td align="right">  1500056.16</td>
    <td align="right">06-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">     1361.61</td>
    <td align="right">    33003.00</td>
    <td align="right">18-AUG-02:00</td>
    <td align="right">    57748.76</td>
    <td align="right">14-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">     1361.61</td>
    <td align="right">    33003.00</td>
    <td align="right">18-AUG-02:00</td>
    <td align="right">    57748.76</td>
    <td align="right">14-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     7900.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">  1455239.42</td>
    <td align="right">06-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">     7900.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">  1455239.42</td>
    <td align="right">06-FEB-01:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    13014.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1276615.10</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    13014.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1276615.10</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    13014.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1276615.10</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    13888.37</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-24:00</td>
    <td align="right">        0.00</td>
    <td align="right">17-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    13888.37</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-24:00</td>
    <td align="right">        0.00</td>
    <td align="right">17-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     5469.01</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAR-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    13888.37</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-24:00</td>
    <td align="right">        0.00</td>
    <td align="right">17-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    13888.37</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-24:00</td>
    <td align="right">        0.00</td>
    <td align="right">17-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     5469.01</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAR-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     5469.01</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAR-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     5469.01</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAR-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">     8419.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">     8419.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     6455.46</td>
    <td align="right">    20764.68</td>
    <td align="right">16-AUG-05:00</td>
    <td align="right">  1081489.68</td>
    <td align="right">06-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     1177.12</td>
    <td align="right">    20764.44</td>
    <td align="right">17-AUG-22:00</td>
    <td align="right">    77024.90</td>
    <td align="right">12-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     1177.12</td>
    <td align="right">    20764.44</td>
    <td align="right">17-AUG-22:00</td>
    <td align="right">    77024.90</td>
    <td align="right">12-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    72261.43</td>
    <td align="right">    14437.28</td>
    <td align="right">03-AUG-05:00</td>
    <td align="right">  5955135.76</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    14505.81</td>
    <td align="right">       61.46</td>
    <td align="right">23-SEP-06:00</td>
    <td align="right">  1139247.21</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1065.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   134949.49</td>
    <td align="right">10-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     1700.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   587508.83</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    17977.30</td>
    <td align="right">07-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    12805.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1139247.21</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1064.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   134949.49</td>
    <td align="right">10-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     9986.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   622364.38</td>
    <td align="right">09-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     3511.70</td>
    <td align="right">29-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     9985.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   622364.38</td>
    <td align="right">09-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     3454.42</td>
    <td align="right">       53.53</td>
    <td align="right">21-NOV-12:00</td>
    <td align="right">   587508.83</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     1700.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   587508.83</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     1754.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   399863.87</td>
    <td align="right">19-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    36633.76</td>
    <td align="right">    13882.39</td>
    <td align="right">16-AUG-05:00</td>
    <td align="right">  2884066.44</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     1177.12</td>
    <td align="right">    20764.44</td>
    <td align="right">17-AUG-22:00</td>
    <td align="right">    77024.90</td>
    <td align="right">12-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     1177.12</td>
    <td align="right">    20764.44</td>
    <td align="right">17-AUG-22:00</td>
    <td align="right">    77024.90</td>
    <td align="right">12-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    21121.87</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-06:00</td>
    <td align="right">  1966208.41</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     5278.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">  1055579.67</td>
    <td align="right">06-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     5278.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">  1055579.67</td>
    <td align="right">06-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     5278.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">  1055579.67</td>
    <td align="right">06-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    15843.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1966208.41</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    13123.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1285383.66</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    17469.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1557386.29</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">LoopToLoop:EnergyTransfer</td>
    <td align="right">     -379.65</td>
    <td align="right">   -24293.82</td>
    <td align="right">14-FEB-14:00</td>
    <td align="right">    -6878.19</td>
    <td align="right">15-AUG-21:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     5244.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">  1086950.22</td>
    <td align="right">06-FEB-01:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.531</td>
    <td align="right">   -1064.861</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      68.825</td>
    <td align="right">    1877.318</td>
    <td align="right">    1218.613</td>
    <td align="right">     361.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -370.078</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.665</td>
    <td align="right">   -2061.773</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.043</td>
    <td align="right">   -9985.810</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     512.073</td>
    <td align="right">    1612.299</td>
    <td align="right">    9080.593</td>
    <td align="right">     350.233</td>
    <td align="right">       0.000</td>
    <td align="right">       8.973</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">    -422.931</td>
    <td align="right">       0.000</td>
    <td align="right">    -369.704</td>
    <td align="right">    -785.769</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">    1700.130</td>
    <td align="right">   -1754.216</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     263.974</td>
    <td align="right">    1415.843</td>
    <td align="right">    2943.654</td>
    <td align="right">     351.320</td>
    <td align="right">       0.000</td>
    <td align="right">      32.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -379.927</td>
    <td align="right">       0.000</td>
    <td align="right">   -2887.684</td>
    <td align="right">   -1685.355</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    1700.130</td>
    <td align="right">   -1754.216</td>
    <td align="right">       0.574</td>
    <td align="right">  -11050.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     844.871</td>
    <td align="right">    4905.460</td>
    <td align="right">   13242.860</td>
    <td align="right">    1063.316</td>
    <td align="right">       0.000</td>
    <td align="right">      41.561</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">   -1172.936</td>
    <td align="right">       0.000</td>
    <td align="right">   -3288.052</td>
    <td align="right">   -4532.897</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">12-AUG-15:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -200046.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47803.35</td>
    <td align="right">    18693.80</td>
    <td align="right">    58426.67</td>
    <td align="right">        0.00</td>
    <td align="right">       13.71</td>
    <td align="right">    75109.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">22-APR-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -968999.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11579.99</td>
    <td align="right">    40517.25</td>
    <td align="right">   223608.03</td>
    <td align="right">    36935.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   670040.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13681.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">17-JUN-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">  -511852.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5673.28</td>
    <td align="right">    34946.18</td>
    <td align="right">    80515.94</td>
    <td align="right">    13840.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   400410.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23533.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">19-AUG-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">  -496259.52</td>
    <td align="right">        0.00</td>
    <td align="right">  -796276.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18981.34</td>
    <td align="right">   142388.11</td>
    <td align="right">   329049.04</td>
    <td align="right">   128163.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   693800.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19847.12</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">06-FEB-24:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71200.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47803.35</td>
    <td align="right">    24925.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -44143.88</td>
    <td align="right">        0.00</td>
    <td align="right">    -3557.81</td>
    <td align="right">   -96227.33</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">29-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56183.06</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12619.85</td>
    <td align="right">    40517.25</td>
    <td align="right">   223608.03</td>
    <td align="right">     9490.83</td>
    <td align="right">        0.00</td>
    <td align="right">      217.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -342636.70</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">07-JAN-08:07</td>
    <td align="right">   926006.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10733.14</td>
    <td align="right">    34946.18</td>
    <td align="right">    80515.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18939.96</td>
    <td align="right">        0.00</td>
    <td align="right">  -392523.35</td>
    <td align="right">  -640738.35</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-JAN-08:07</td>
    <td align="right">   319723.76</td>
    <td align="right">   606282.64</td>
    <td align="right">        0.00</td>
    <td align="right">  -606282.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18417.89</td>
    <td align="right">   142388.11</td>
    <td align="right">   329049.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -72264.28</td>
    <td align="right">        0.00</td>
    <td align="right">  -455189.16</td>
    <td align="right">  -282125.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">     14.0908</td>
    <td align="right">      0.0000</td>
    <td align="right">    107.4887</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.7508</td>
    <td align="right">     14.0908</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.7508</td>
    <td align="right">      0.1242</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">     70.8616</td>
    <td align="right">      0.0000</td>
    <td align="right">    556.1400</td>
    <td align="right">      1.0000</td>
    <td align="right">     12.0453</td>
    <td align="right">     71.6098</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     12.0453</td>
    <td align="right">      0.1682</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">      4.2273</td>
    <td align="right">      0.0000</td>
    <td align="right">    107.4887</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.7508</td>
    <td align="right">      4.2273</td>
    <td align="right">      0.5761</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.7508</td>
    <td align="right">      0.4142</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">     49.6031</td>
    <td align="right">      0.0000</td>
    <td align="right">    556.1400</td>
    <td align="right">      1.0000</td>
    <td align="right">     12.0453</td>
    <td align="right">     49.6031</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     12.0453</td>
    <td align="right">      0.2428</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">    0.000000</td>
    <td align="right">    107.4887</td>
    <td align="right">    0.000197</td>
    <td align="right">     8882.15</td>
    <td align="right">      1.7508</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.7508</td>
    <td align="right">       1.000</td>
    <td align="right">      1.7508</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    556.1400</td>
    <td align="right">    0.001356</td>
    <td align="right">     8882.15</td>
    <td align="right">     12.0453</td>
    <td align="right">      1.0000</td>
    <td align="right">     12.0453</td>
    <td align="right">       1.000</td>
    <td align="right">     12.0453</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">    0.000000</td>
    <td align="right">      107.49</td>
    <td align="right">    0.000197</td>
    <td align="right">   8882.1523</td>
    <td align="right">      1.7508</td>
    <td align="right">      1.7508</td>
    <td align="right">      1.7508</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      556.14</td>
    <td align="right">    0.001356</td>
    <td align="right">   8882.1523</td>
    <td align="right">     12.0453</td>
    <td align="right">     12.0453</td>
    <td align="right">     12.0453</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     14.0908</td>
    <td align="right">     14.0908</td>
    <td align="right">      4.2273</td>
    <td align="right">      1.7508</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     70.8616</td>
    <td align="right">     70.8616</td>
    <td align="right">     49.6031</td>
    <td align="right">     12.0453</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">     14.0908</td>
    <td align="right">     14.0908</td>
    <td align="right">     14.0908</td>
    <td align="right">      4.2273</td>
    <td align="right">      1.7508</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">     70.8616</td>
    <td align="right">     71.6098</td>
    <td align="right">     70.8616</td>
    <td align="right">     49.6031</td>
    <td align="right">     12.0453</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.2273</td>
    <td align="right">      4.2273</td>
    <td align="right">      4.2273</td>
    <td align="right">      1.7508</td>
    <td align="right">      0.5761</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     49.6031</td>
    <td align="right">     49.6031</td>
    <td align="right">     49.6031</td>
    <td align="right">     12.0453</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">      4.2273</td>
    <td align="right">      4.2273</td>
    <td align="right">      4.2273</td>
    <td align="right">      4.2273</td>
    <td align="right">      1.7508</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">     49.6031</td>
    <td align="right">     49.6031</td>
    <td align="right">     49.6031</td>
    <td align="right">     49.6031</td>
    <td align="right">     12.0453</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    26646.46</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     8882.15</td>
    <td align="right">     8882.15</td>
    <td align="right">0.00</td>
    <td align="right">       95.03</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     8882.15</td>
    <td align="right">     8882.15</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     8882.15</td>
    <td align="right">     8882.15</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    26646.46</td>
    <td align="right">    26646.46</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">     1779.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     1789.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7900.65</td>
    <td align="right">  1455239.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     3396.82</td>
    <td align="right">   272002.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Other</td>
    <td align="right">      805.52</td>
    <td align="right">   197728.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     4905.46</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Building Facades</td>
    <td align="right">       19.48</td>
    <td align="right">     2499.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Emergency Canopies</td>
    <td align="right">        5.64</td>
    <td align="right">      360.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Main Entries</td>
    <td align="right">       71.99</td>
    <td align="right">     4591.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Other Doors</td>
    <td align="right">       45.59</td>
    <td align="right">     2907.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Parking Areas and Drives</td>
    <td align="right">      189.69</td>
    <td align="right">    12098.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Elevators</td>
    <td align="right">       41.13</td>
    <td align="right">     7798.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     9553.35</td>
    <td align="right">   473273.38</td>
    <td align="right">     3648.38</td>
    <td align="right">   187289.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     4033.73</td>
    <td align="right">   150338.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">      585.90</td>
    <td align="right">    26015.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">      163.12</td>
    <td align="right">    23027.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Booster</td>
    <td align="right">      188.58</td>
    <td align="right">    10361.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">      536.73</td>
    <td align="right">    32453.54</td>
    <td align="right">     1361.61</td>
    <td align="right">    57748.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     9594.48</td>
    <td align="right">    24542.72</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">     3648.38</td>
    <td align="right">    12910.63</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    13242.86</td>
    <td align="right">    37453.35</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      184.09</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      157.71</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      151.38</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       27.22</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      360.07</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      921.05</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      921.05</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      296.50</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       51.10</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      484.52</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      484.52</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        5.57</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       35.36</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        2.89</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HOSPITAL HTGSETP_SCH</td>
    <td align="right">STORY TOP BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HOSPITAL CLGSETP_SCH</td>
    <td align="right">STORY TOP BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.419406E+12</td>
    <td align="right">0.359209E+11</td>
    <td align="right">0.822056E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.340470E+12</td>
    <td align="right">0.496937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.227969E+12</td>
    <td align="right">0.469950E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.658496E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.376236E+12</td>
    <td align="right">0.289682E+11</td>
    <td align="right">0.735826E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.307622E+12</td>
    <td align="right">0.455124E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.203278E+12</td>
    <td align="right">0.415414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.597093E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.417299E+12</td>
    <td align="right">0.293721E+11</td>
    <td align="right">0.815992E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.340986E+12</td>
    <td align="right">0.494615E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.280062E+12</td>
    <td align="right">0.726028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.655165E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.400453E+12</td>
    <td align="right">0.242518E+11</td>
    <td align="right">0.782129E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.329075E+12</td>
    <td align="right">0.473712E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.290178E+12</td>
    <td align="right">0.736152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.616724E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.419406E+12</td>
    <td align="right">0.225000E+11</td>
    <td align="right">0.822056E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.341785E+12</td>
    <td align="right">0.496559E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.366349E+12</td>
    <td align="right">0.111915E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.619923E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.402909E+12</td>
    <td align="right">0.202094E+11</td>
    <td align="right">0.787248E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.334405E+12</td>
    <td align="right">0.487078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.469120E+12</td>
    <td align="right">0.238838E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.573691E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.414843E+12</td>
    <td align="right">0.208831E+11</td>
    <td align="right">0.810872E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.347440E+12</td>
    <td align="right">0.505093E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.590230E+12</td>
    <td align="right">0.352989E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.576615E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419406E+12</td>
    <td align="right">0.241170E+11</td>
    <td align="right">0.822056E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.347954E+12</td>
    <td align="right">0.505621E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.532892E+12</td>
    <td align="right">0.293491E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.573646E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398345E+12</td>
    <td align="right">0.266773E+11</td>
    <td align="right">0.776065E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.333818E+12</td>
    <td align="right">0.482823E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.414181E+12</td>
    <td align="right">0.189010E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.553508E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.419406E+12</td>
    <td align="right">0.312316E+11</td>
    <td align="right">0.822056E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.341113E+12</td>
    <td align="right">0.493335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.315548E+12</td>
    <td align="right">0.896912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.596113E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.405016E+12</td>
    <td align="right">0.323367E+11</td>
    <td align="right">0.793313E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.329588E+12</td>
    <td align="right">0.474698E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.277779E+12</td>
    <td align="right">0.699542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.598055E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.412735E+12</td>
    <td align="right">0.359209E+11</td>
    <td align="right">0.804808E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.339473E+12</td>
    <td align="right">0.493393E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.234754E+12</td>
    <td align="right">0.505402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.634039E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.490546E+13</td>
    <td align="right">0.332389E+12</td>
    <td align="right">0.959448E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.403373E+13</td>
    <td align="right">0.585899E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.420234E+13</td>
    <td align="right">0.163118E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.725307E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.376236E+12</td>
    <td align="right">0.202094E+11</td>
    <td align="right">0.735826E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.307622E+12</td>
    <td align="right">0.455124E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.203278E+12</td>
    <td align="right">0.415414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.553508E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.419406E+12</td>
    <td align="right">0.359209E+11</td>
    <td align="right">0.822056E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.347954E+12</td>
    <td align="right">0.505621E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.590230E+12</td>
    <td align="right">0.352989E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.658496E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.313288E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.134151E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.127967E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.279786E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.135558E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.117144E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.310857E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.858102E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.127916E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296326E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.518536E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.118888E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.313288E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.312761E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.116031E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.299690E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.267290E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.105288E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.307493E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.263605E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.103610E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.313288E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.261885E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.101721E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293895E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.305186E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.999527E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.313288E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.424380E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.108678E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.302121E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.627784E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.111946E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.305063E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.136403E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.122466E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.364838E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.790065E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.136161E+13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.279786E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.261885E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.999527E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.313288E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.136403E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.127967E+12</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1075106.02</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">   473273.38</td>
    <td align="right">        0.00</td>
    <td align="right">   139772.03</td>
    <td align="right">    23348.97</td>
    <td align="right">        0.00</td>
    <td align="right">   127886.45</td>
    <td align="right">     4034.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40855.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1074517.82</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">   473273.38</td>
    <td align="right">        0.00</td>
    <td align="right">   139772.03</td>
    <td align="right">    22695.86</td>
    <td align="right">        0.00</td>
    <td align="right">   128112.15</td>
    <td align="right">     3186.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41543.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1253628.06</td>
    <td align="right">14-MAR-12:00</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">   473273.38</td>
    <td align="right">        0.00</td>
    <td align="right">   140841.90</td>
    <td align="right">    23498.46</td>
    <td align="right">        0.00</td>
    <td align="right">   287858.74</td>
    <td align="right">    20693.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41526.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1171633.47</td>
    <td align="right">09-APR-14:00</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">   473273.38</td>
    <td align="right">        0.00</td>
    <td align="right">   140633.85</td>
    <td align="right">    23734.95</td>
    <td align="right">        0.00</td>
    <td align="right">   224837.68</td>
    <td align="right">     5260.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    37957.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1267456.30</td>
    <td align="right">14-MAY-14:00</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">   473273.38</td>
    <td align="right">        0.00</td>
    <td align="right">   141239.46</td>
    <td align="right">    23538.50</td>
    <td align="right">        0.00</td>
    <td align="right">   305654.04</td>
    <td align="right">    21170.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36645.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1437733.75</td>
    <td align="right">27-JUN-12:00</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">   473273.38</td>
    <td align="right">        0.00</td>
    <td align="right">   146085.15</td>
    <td align="right">    24927.77</td>
    <td align="right">        0.00</td>
    <td align="right">   469731.03</td>
    <td align="right">    21453.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36327.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1438585.65</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">   473273.38</td>
    <td align="right">        0.00</td>
    <td align="right">   148050.30</td>
    <td align="right">    25117.90</td>
    <td align="right">        0.00</td>
    <td align="right">   469144.46</td>
    <td align="right">    21787.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35277.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1426622.16</td>
    <td align="right">13-AUG-14:00</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">   473273.38</td>
    <td align="right">        0.00</td>
    <td align="right">   148846.51</td>
    <td align="right">    24936.74</td>
    <td align="right">        0.00</td>
    <td align="right">   459536.12</td>
    <td align="right">    22117.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31976.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1287391.98</td>
    <td align="right">25-SEP-12:00</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">   473273.38</td>
    <td align="right">        0.00</td>
    <td align="right">   147363.18</td>
    <td align="right">    23930.75</td>
    <td align="right">        0.00</td>
    <td align="right">   318607.83</td>
    <td align="right">    21730.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36551.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1197576.34</td>
    <td align="right">11-OCT-14:00</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">   473273.38</td>
    <td align="right">        0.00</td>
    <td align="right">   141845.53</td>
    <td align="right">    23746.30</td>
    <td align="right">        0.00</td>
    <td align="right">   248618.38</td>
    <td align="right">     9609.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34547.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1156439.73</td>
    <td align="right">26-NOV-13:00</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">   473273.38</td>
    <td align="right">        0.00</td>
    <td align="right">   139837.28</td>
    <td align="right">    24158.26</td>
    <td align="right">        0.00</td>
    <td align="right">   207837.44</td>
    <td align="right">     5983.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39414.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1089796.17</td>
    <td align="right">14-DEC-14:00</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">   473273.38</td>
    <td align="right">        0.00</td>
    <td align="right">   139772.03</td>
    <td align="right">    22633.55</td>
    <td align="right">        0.00</td>
    <td align="right">   145453.30</td>
    <td align="right">     3210.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39518.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1074517.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">   473273.38</td>
    <td align="right">        0.00</td>
    <td align="right">   139772.03</td>
    <td align="right">    22633.55</td>
    <td align="right">        0.00</td>
    <td align="right">   127886.45</td>
    <td align="right">     3186.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31976.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1438585.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">   265935.18</td>
    <td align="right">        0.00</td>
    <td align="right">   473273.38</td>
    <td align="right">        0.00</td>
    <td align="right">   148846.51</td>
    <td align="right">    25117.90</td>
    <td align="right">        0.00</td>
    <td align="right">   469731.03</td>
    <td align="right">    22117.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41543.15</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1561567.44</td>
    <td align="right">12-JAN-04:00</td>
    <td align="right">    74622.72</td>
    <td align="right">        0.00</td>
    <td align="right">  1444176.99</td>
    <td align="right">        0.00</td>
    <td align="right">    42767.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1574678.88</td>
    <td align="right">06-FEB-00:00</td>
    <td align="right">    74622.72</td>
    <td align="right">        0.00</td>
    <td align="right">  1455239.42</td>
    <td align="right">        0.00</td>
    <td align="right">    44816.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1191834.49</td>
    <td align="right">05-MAR-00:00</td>
    <td align="right">    74622.72</td>
    <td align="right">        0.00</td>
    <td align="right">  1073411.88</td>
    <td align="right">        0.00</td>
    <td align="right">    43799.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1125103.04</td>
    <td align="right">16-APR-03:00</td>
    <td align="right">    74622.72</td>
    <td align="right">        0.00</td>
    <td align="right">  1008621.02</td>
    <td align="right">        0.00</td>
    <td align="right">    41859.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   610231.97</td>
    <td align="right">07-MAY-05:00</td>
    <td align="right">    74622.72</td>
    <td align="right">        0.00</td>
    <td align="right">   494984.62</td>
    <td align="right">        0.00</td>
    <td align="right">    40624.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   556079.27</td>
    <td align="right">14-JUN-05:00</td>
    <td align="right">    74622.72</td>
    <td align="right">        0.00</td>
    <td align="right">   442773.04</td>
    <td align="right">        0.00</td>
    <td align="right">    38683.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   467400.12</td>
    <td align="right">28-JUL-17:00</td>
    <td align="right">    74622.72</td>
    <td align="right">        0.00</td>
    <td align="right">   356967.15</td>
    <td align="right">        0.00</td>
    <td align="right">    35810.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   469347.66</td>
    <td align="right">25-AUG-17:00</td>
    <td align="right">    74622.72</td>
    <td align="right">        0.00</td>
    <td align="right">   359469.87</td>
    <td align="right">        0.00</td>
    <td align="right">    35255.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   570536.49</td>
    <td align="right">30-SEP-02:00</td>
    <td align="right">    55967.04</td>
    <td align="right">        0.00</td>
    <td align="right">   476998.21</td>
    <td align="right">        0.00</td>
    <td align="right">    37571.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   759358.75</td>
    <td align="right">30-OCT-05:00</td>
    <td align="right">    74622.72</td>
    <td align="right">        0.00</td>
    <td align="right">   647539.68</td>
    <td align="right">        0.00</td>
    <td align="right">    37196.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1018929.26</td>
    <td align="right">17-NOV-06:00</td>
    <td align="right">    74622.72</td>
    <td align="right">        0.00</td>
    <td align="right">   903946.95</td>
    <td align="right">        0.00</td>
    <td align="right">    40359.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1483158.21</td>
    <td align="right">26-DEC-04:00</td>
    <td align="right">    74622.72</td>
    <td align="right">        0.00</td>
    <td align="right">  1366309.61</td>
    <td align="right">        0.00</td>
    <td align="right">    42225.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   467400.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55967.04</td>
    <td align="right">        0.00</td>
    <td align="right">   356967.15</td>
    <td align="right">        0.00</td>
    <td align="right">    35255.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1574678.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74622.72</td>
    <td align="right">        0.00</td>
    <td align="right">  1455239.42</td>
    <td align="right">        0.00</td>
    <td align="right">    44816.74</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-31
    12:58:37</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
